within CCC_test.HIL_testing;
model FlexlabX1aNoLeakG36Baseline_test23
  "DR mode - Variable air volume flow system with terminal reheat and five thermal zones at Flexlab X1 cell"
  extends Modelica.Icons.Example;
  extends CCC_test.HIL_testing.PartialOpenLoopX1aNoLeakage_test22(
    occSch(occupancy=3600*{5,22}),
    flo(
      idfName=Modelica.Utilities.Files.loadResource("modelica://hil_flexlab_model/Resources/energyPlusFiles/X1-2021-V8_v2_correctedInternalGain.idf"),
      epwName=Modelica.Utilities.Files.loadResource("modelica://hil_flexlab_model/Resources/weatherdata/US_Berkeley_20210913.epw"),
      weaName=Modelica.Utilities.Files.loadResource("modelica://hil_flexlab_model/Resources/weatherdata/US_Berkeley_20210913.mos")),
    weaDat(filNam=Modelica.Utilities.Files.loadResource("modelica://hil_flexlab_model/Resources/weatherdata/US_Berkeley_20210913.mos")),
    dpRetDuc1(dp_nominal=30.3));

//  extends BaseClasses.PartialOpenLoopX1aV1(min(nin=3),
//      ave(nin=3));

  parameter Modelica.Units.SI.VolumeFlowRate VPriSysMax_flow=m_flow_nominal/1.2
    "Maximum expected system primary airflow rate at design stage";
  parameter Modelica.Units.SI.VolumeFlowRate minZonPriFlo[numZon]={
      mCor_flow_nominal,mSou_flow_nominal,mNor_flow_nominal}/1.2 "Minimum expected zone primary flow rate";
  parameter Modelica.Units.SI.Time samplePeriod=120
    "Sample period of component, set to the same value as the trim and respond that process yPreSetReq";
  parameter Modelica.Units.SI.PressureDifference dpDisRetMax=40
    "Maximum return fan discharge static pressure setpoint";

  hil_flexlab_model.Test1.Plants1.Controls.Controller conVAVNor(
    V_flow_nominal=mNor_flow_nominal/1.2,
    AFlo=AFloNor,
    final samplePeriod=samplePeriod) "Controller for terminal unit north zone"
    annotation (Placement(transformation(extent={{654,4},{674,24}})));
  hil_flexlab_model.Test1.Plants1.Controls.Controller conVAVCor(
    V_flow_nominal=mCor_flow_nominal/1.2,
    AFlo=AFloCor,
    final samplePeriod=samplePeriod) "Controller for terminal unit mid zone"
    annotation (Placement(transformation(extent={{780,104},{800,124}})));
  hil_flexlab_model.Test1.Plants1.Controls.Controller conVAVSou(
    V_flow_nominal=mSou_flow_nominal/1.2,
    AFlo=AFloSou,
    final samplePeriod=samplePeriod) "Controller for terminal unit south zone"
    annotation (Placement(transformation(extent={{1020,32},{1040,52}})));
  Modelica.Blocks.Routing.Multiplex3 TDis "Discharge air temperatures"
    annotation (Placement(transformation(extent={{110,276},{130,296}})));
  Modelica.Blocks.Routing.Multiplex3 VDis_flow
    "Air flow rate at the terminal boxes"
    annotation (Placement(transformation(extent={{176,242},{196,262}})));

  Buildings.Controls.OBC.CDL.Reals.Switch   swiFreSta "Switch for freeze stat"
    annotation (Placement(transformation(extent={{60,-202},{80,-182}})));
  Buildings.Controls.OBC.CDL.Reals.Sources.Constant      freStaSetPoi1(k=273.15
         + 3) "Freeze stat for heating coil"
    annotation (Placement(transformation(extent={{-40,-96},{-20,-76}})));
  Buildings.Controls.OBC.CDL.Reals.Sources.Constant      yFreHeaCoi(final k=1)
    "Flow rate signal for heating coil when freeze stat is on"
    annotation (Placement(transformation(extent={{0,-192},{20,-172}})));
  Buildings.Controls.OBC.CDL.Routing.RealScalarReplicator reaRep(final nout=numZon)
    "Replicate real input"
    annotation (Placement(transformation(extent={{-144,350},{-124,370}})));
  Buildings.Controls.OBC.CDL.Routing.BooleanScalarReplicator booRep(final nout=numZon)
    "Replicate boolean input"
    annotation (Placement(transformation(extent={{-148,316},{-128,336}})));
  Buildings.Controls.OBC.CDL.Routing.RealScalarReplicator
                                                    reaRep1(final nout=numZon)
    "Replicate design uncorrected minimum outdoor airflow setpoint"
    annotation (Placement(transformation(extent={{480,478},{500,498}})));
  Buildings.Controls.OBC.CDL.Routing.BooleanScalarReplicator
                                                       booRep1(final nout=
        numZon)
    "Replicate signal whether the outdoor airflow is required"
    annotation (Placement(transformation(extent={{480,438},{500,458}})));
  hil_flexlab_model.Test1.BaseClasses1.Controls.Controller_G36 conAHU(
    final pMaxSet=410,
    final yFanMin=yFanMin,
    final VPriSysMax_flow=VPriSysMax_flow,
    final peaSysPop=1.2*sum({0.05*AFlo[i] for i in 1:numZon}),
    numIgnReqSupTem=0) "AHU controller"
    annotation (Placement(transformation(extent={{360,418},{440,546}})));
  Modelica.Blocks.Math.Add add
    annotation (Placement(transformation(extent={{-124,446},{-144,466}})));
  Modelica.Blocks.Sources.CombiTimeTable cooSetDR(
    table=[0,0; 5,0; 5,2.2; 6,2.2; 6,1.7; 7,1.7; 7,0; 24,0],
    extrapolation=Modelica.Blocks.Types.Extrapolation.Periodic,
    timeScale=3600) "cooling schedule for demand response"
    annotation (Placement(transformation(extent={{-142,400},{-122,420}})));
  Modelica.Blocks.Sources.CombiTimeTable heaSetDR(
    table=[0,0; 5,0; 5,-3.3; 6,-3.3; 6,-1.7; 7,-1.7; 7,0; 24,0],
    extrapolation=Modelica.Blocks.Types.Extrapolation.Periodic,
    timeScale=3600) "heating schedule for demand response"
    annotation (Placement(transformation(extent={{-140,222},{-120,242}})));
  Modelica.Blocks.Math.Add add1
    annotation (Placement(transformation(extent={{-122,270},{-142,290}})));
  Modelica.Blocks.Sources.BooleanConstant booleanConstant[numZon](k=false)
    annotation (Placement(transformation(extent={{-264,478},{-244,498}})));
  Modelica.Blocks.Sources.IntegerConstant integerConstant[numZon](k=0)
    annotation (Placement(transformation(extent={{-260,524},{-240,544}})));
  Modelica.Blocks.Sources.BooleanConstant booleanConstant1(k=false)
    "if building is unoccupied"
    annotation (Placement(transformation(extent={{-458,428},{-438,448}})));
  Modelica.Blocks.Math.Add add2(k1=-1, k2=+1)
    annotation (Placement(transformation(extent={{-336,360},{-356,380}})));
  Buildings.Controls.OBC.CDL.Reals.Sources.Constant ecoHigCut1(k=11)
    "economizer high cut off temp"
    annotation (Placement(transformation(extent={{-362,324},{-386,348}})));
  Modelica.Blocks.Logical.Hysteresis
                                  hysteresis(uLow=10, uHigh=12)
    annotation (Placement(transformation(extent={{-414,370},{-392,392}})));
  hil_flexlab_model.Test1.Plants1.Controls.ExhaustDamperPositionBlock exhaustDamperPositionBlock
    annotation (Placement(transformation(extent={{-106,-100},{-86,-80}})));
  hil_flexlab_model.Test1.Plants1.Controls.OutdoorDamperPositionBlock outdoorDamperPositionBlock
    annotation (Placement(transformation(extent={{-106,-76},{-86,-56}})));
  Modelica.Blocks.Sources.IntegerConstant integerConstant1(k=7)
    annotation (Placement(transformation(extent={{-52,280},{-32,300}})));
  Buildings.Controls.OBC.CDL.Reals.Sources.Constant      yFreHeaCoi3(final k=273.15
         + 20) "Flow rate signal for heating coil when freeze stat is on"
    annotation (Placement(transformation(extent={{-104,314},{-84,334}})));
  Buildings.Controls.OBC.CDL.Reals.Sources.Constant      yFreCooCoi4(final k=273.15
         + 24)
    "Flow rate signal for heating coil when freeze stat is on"
    annotation (Placement(transformation(extent={{-100,348},{-80,368}})));
  Modelica.Blocks.Sources.IntegerConstant integerConstant2(k=0)
    annotation (Placement(transformation(extent={{292,364},{312,384}})));
  Buildings.Controls.OBC.CDL.Reals.Sources.Constant      yFreHeaCoi1(final k=
        273.15 + 15.5)
    "Flow rate signal for heating coil when freeze stat is on"
    annotation (Placement(transformation(extent={{50,244},{70,264}})));
  Buildings.Controls.OBC.CDL.Reals.Sources.Constant      yFreHeaCoi2(final k=
        0.033) "Flow rate signal for heating coil when freeze stat is on"
    annotation (Placement(transformation(extent={{104,212},{124,232}})));
  Buildings.Controls.OBC.CDL.Reals.Sources.Constant const10(final k=2.85)
    "Flow rate signal for heating coil when freeze stat is on"
    annotation (Placement(transformation(extent={{246,634},{266,654}})));
  Buildings.Controls.OBC.CDL.Reals.Sources.Constant const1(final k=0.0071)
    "Flow rate signal for heating coil when freeze stat is on"
    annotation (Placement(transformation(extent={{282,630},{302,650}})));
  Buildings.Controls.OBC.CDL.Reals.Sources.Constant const2(final k=0.017)
    "Flow rate signal for heating coil when freeze stat is on"
    annotation (Placement(transformation(extent={{334,638},{354,658}})));
  Buildings.Controls.OBC.CDL.Reals.Sources.Constant const3(final k=0.985)
    "Flow rate signal for heating coil when freeze stat is on"
    annotation (Placement(transformation(extent={{202,504},{222,524}})));
  Buildings.Controls.OBC.CDL.Reals.Sources.Constant const4(final k=0.001)
    "Flow rate signal for heating coil when freeze stat is on"
    annotation (Placement(transformation(extent={{242,488},{262,508}})));
  Buildings.Controls.OBC.CDL.Reals.Sources.Constant const5(final k=0.099)
    "Flow rate signal for heating coil when freeze stat is on"
    annotation (Placement(transformation(extent={{248,414},{268,434}})));
equation
  connect(fanSup.port_b, dpDisSupFan.port_a) annotation (Line(
      points={{320,-40},{320,0},{320,-10},{320,-10}},
      color={0,0,0},
      smooth=Smooth.None,
      pattern=LinePattern.Dot));
  connect(TRooAir.y2[1], conVAVCor.TZon) annotation (Line(
      points={{511,170},{766,170},{766,114},{778,114}},
      color={0,0,127},
      pattern=LinePattern.Dash));
  connect(TSupNor.T, conVAVNor.TDis) annotation (Line(points={{697,90},{638,90},
          {638,8},{652,8}},   color={0,0,127}));
  connect(TSupCor.T, conVAVCor.TDis) annotation (Line(points={{869,94},{762,94},
          {762,108},{778,108}},
                              color={0,0,127}));
  connect(TSupSou.T, conVAVSou.TDis) annotation (Line(points={{1069,90},{1002,90},
          {1002,36},{1018,36}},     color={0,0,127}));
  connect(conVAVNor.yDam,nor.yVAV)  annotation (Line(points={{676,20},{688,20},
          {688,46},{694,46}},color={0,0,127}));
  connect(conVAVNor.yVal,nor.yVal)  annotation (Line(points={{676,15},{684,15},
          {684,30},{694,30}},   color={0,0,127}));
  connect(conVAVCor.yVal, cor.yVal) annotation (Line(points={{802,115},{808,115},
          {808,36},{866,36}},   color={0,0,127}));
  connect(conVAVCor.yDam, cor.yVAV) annotation (Line(points={{802,120},{836,120},
          {836,52},{866,52}}, color={0,0,127}));
  connect(conVAVSou.yDam, sou.yVAV) annotation (Line(points={{1042,48},{1048,48},
          {1048,44},{1066,44}},       color={0,0,127}));
  connect(conVAVSou.yVal, sou.yVal) annotation (Line(points={{1042,43},{1042,40},
          {1056,40},{1056,28},{1066,28}},
                                      color={0,0,127}));

  connect(VSupNor_flow.V_flow,conVAVNor. VDis_flow) annotation (Line(points={{697,128},
          {632,128},{632,12},{652,12}},      color={0,0,127}));
  connect(VSupCor_flow.V_flow, conVAVCor.VDis_flow) annotation (Line(points={{869,134},
          {764,134},{764,112},{778,112}},        color={0,0,127}));
  connect(VSupSou_flow.V_flow, conVAVSou.VDis_flow) annotation (Line(points={{1069,
          128},{1008,128},{1008,40},{1018,40}},      color={0,0,127}));
  connect(TSup.T,conVAVNor. TSupAHU) annotation (Line(points={{340,-29},{340,-20},
          {546,-20},{546,6},{652,6}},   color={0,0,127}));
  connect(TSup.T, conVAVCor.TSupAHU) annotation (Line(points={{340,-29},{340,-20},
          {764,-20},{764,106},{778,106}},    color={0,0,127}));
  connect(TSup.T, conVAVSou.TSupAHU) annotation (Line(points={{340,-29},{340,-20},
          {678,-20},{678,34},{1018,34}},   color={0,0,127}));
  connect(swiFreSta.y, gaiHeaCoi.u) annotation (Line(points={{82,-192},{88,-192},
          {88,-210},{98,-210}}, color={0,0,127}));
  connect(freSta.y, swiFreSta.u2) annotation (Line(points={{22,-92},{40,-92},{40,
          -192},{58,-192}},    color={255,0,255}));
  connect(yFreHeaCoi.y, swiFreSta.u1) annotation (Line(points={{22,-182},{40,-182},
          {40,-184},{58,-184}}, color={0,0,127}));
  connect(occSch.tNexNonOcc, reaRep.u) annotation (Line(points={{-297,-210},{-236,
          -210},{-236,360},{-146,360}}, color={0,0,127}));
  connect(occSch.occupied, booRep.u) annotation (Line(points={{-297,-216},{-232,
          -216},{-232,326},{-150,326}}, color={255,0,255}));
  connect(TOut.y, conAHU.TOut) annotation (Line(points={{-279,180},{18.5,180},{
          18.5,538.471},{356,538.471}},
                                   color={0,0,127}));
  connect(dpDisSupFan.p_rel, conAHU.ducStaPre) annotation (Line(points={{311,0},
          {140,0},{140,532.824},{356,532.824}}, color={0,0,127}));
  connect(TSup.T, conAHU.TSup) annotation (Line(points={{340,-29},{194,-29},{
          194,476},{356,476},{356,476.353}},
                                         color={0,0,127}));
  connect(TRet.T, conAHU.TOutCut) annotation (Line(points={{100,151},{100,
          470.706},{356,470.706}},
                          color={0,0,127}));
  connect(VOut1.V_flow, conAHU.VOut_flow) annotation (Line(points={{-61,-20.9},
          {-61,218},{-18,218},{-18,454},{356,454},{356,453.765}},color={0,0,127}));
  connect(TMix.T, conAHU.TMix) annotation (Line(points={{40,-29},{40,446.235},{
          356,446.235}},
                     color={0,0,127}));
  connect(conAHU.ySupFanSpe, fanSup.y) annotation (Line(points={{444,530.941},{
          472,530.941},{472,-12},{310,-12},{310,-28}},
                                                   color={0,0,127}));
  connect(conAHU.VDesUncOutAir_flow, reaRep1.u) annotation (Line(points={{444,
          508.353},{447,508.353},{447,488},{478,488}},
                                              color={0,0,127}));
  connect(conAHU.yReqOutAir, booRep1.u) annotation (Line(points={{444,474.471},
          {444,448},{478,448}},color={255,0,255}));
  connect(conAHU.yHea, swiFreSta.u3) annotation (Line(points={{444,463.176},{
          444,-240},{40,-240},{40,-200},{58,-200}},
                                                color={0,0,127}));
  connect(conAHU.yCoo, gaiCooCoi.u) annotation (Line(points={{444,451.882},{460,
          451.882},{460,-272},{80,-272},{80,-248},{98,-248}},
                                                     color={0,0,127}));
  connect(conVAVNor.yDam_actual, nor.y_actual) annotation (Line(points={{652,10},
          {642,10},{642,72},{746,72},{746,54},{740,54}}, color={0,0,127}));
  connect(conVAVCor.yDam_actual, cor.y_actual) annotation (Line(points={{778,110},
          {770,110},{770,74},{876,74},{876,60},{912,60}},color={0,0,127}));
  connect(conVAVSou.yDam_actual, sou.y_actual) annotation (Line(points={{1018,38},
          {1012,38},{1012,68},{1126,68},{1126,52},{1112,52}}, color={0,0,127}));
  connect(cooSetDR.y[1], add.u2) annotation (Line(points={{-121,410},{-92,410},
          {-92,450},{-122,450}}, color={0,0,127}));
  connect(add.y, conVAVSou.TZonCooSet) annotation (Line(points={{-145,456},{-162,
          456},{-162,50},{1018,50}},      color={0,0,127}));
  connect(add.y, conVAVNor.TZonCooSet) annotation (Line(points={{-145,456},{-162,
          456},{-162,22},{652,22}},      color={0,0,127}));
  connect(add.y, conVAVCor.TZonCooSet) annotation (Line(points={{-145,456},{-162,
          456},{-162,122},{778,122}},      color={0,0,127}));
  connect(conVAVSou.TZon, TRooAir.y1[1]) annotation (Line(points={{1018,42},{
          980,42},{980,177},{511,177}}, color={0,0,127}));
  connect(conVAVNor.TZon, TRooAir.y3[1]) annotation (Line(points={{652,14},{646,
          14},{646,163},{511,163}}, color={0,0,127}));
  connect(heaSetDR.y[1], add1.u2) annotation (Line(points={{-119,232},{-66,232},
          {-66,274},{-120,274}}, color={0,0,127}));
  connect(add1.y, conVAVNor.TZonHeaSet) annotation (Line(points={{-143,280},{-182,
          280},{-182,24},{652,24}},      color={0,0,127}));
  connect(add1.y, conVAVCor.TZonHeaSet) annotation (Line(points={{-143,280},{-182,
          280},{-182,110},{298,110},{298,124},{778,124}},      color={0,0,127}));
  connect(add1.y, conVAVSou.TZonHeaSet) annotation (Line(points={{-143,280},{-182,
          280},{-182,52},{1018,52}},      color={0,0,127}));
  connect(add.y, add2.u2) annotation (Line(points={{-145,456},{-145,464},{-160,464},
          {-160,364},{-334,364}},      color={0,0,127}));
  connect(add1.y, add2.u1) annotation (Line(points={{-143,280},{-248,280},{-248,
          376},{-334,376}},                       color={0,0,127}));
  connect(hysteresis.y, conAHU.u_UnOcc) annotation (Line(points={{-390.9,381},{
          -376,381},{-376,424},{-152,424},{-152,384},{56,384},{56,392},{355.6,
          392},{355.6,415.741}},
                     color={255,0,255}));
  connect(outdoorDamperPositionBlock.ReturnDamperPosition, conAHU.yRetDamPos)
    annotation (Line(points={{-108,-66},{-134,-66},{-134,-68},{-140,-68},{-140,
          8},{444,8},{444,440.588}},
                                  color={0,0,127}));
  connect(exhaustDamperPositionBlock.ReturnDamperPosition, conAHU.yRetDamPos)
    annotation (Line(points={{-108,-90},{-136,-90},{-136,-84},{-152,-84},{-152,
          16},{444,16},{444,440.588}},
                                   color={0,0,127}));
  connect(integerConstant1.y, conAHU.uOpeMod) annotation (Line(points={{-31,290},
          {-14,290},{-14,286},{62,286},{62,384},{158,384},{158,438.706},{356,
          438.706}},
        color={255,127,0}));
  connect(conVAVSou.uOpeMod, integerConstant1.y) annotation (Line(points={{1018,
          32},{502,32},{502,325},{254,325},{254,302},{112,302},{112,290},{-31,290}},
        color={255,127,0}));
  connect(conVAVCor.uOpeMod, integerConstant1.y) annotation (Line(points={{778,104},
          {34,104},{34,156},{0,156},{0,290},{-31,290}}, color={255,127,0}));
  connect(conVAVNor.uOpeMod, integerConstant1.y) annotation (Line(points={{652,4},
          {54,4},{54,202},{12,202},{12,290},{-31,290}}, color={255,127,0}));
  connect(add2.y, hysteresis.u) annotation (Line(points={{-357,370},{-400,370},{
          -400,368},{-434,368},{-434,381},{-416.2,381}}, color={0,0,127}));
  connect(yFreHeaCoi3.y, add1.u1) annotation (Line(points={{-82,324},{-82,288},{
          -120,288},{-120,286}}, color={0,0,127}));
  connect(yFreCooCoi4.y, add.u1) annotation (Line(points={{-78,358},{-70,358},{-70,
          356},{-62,356},{-62,462},{-122,462}}, color={0,0,127}));
  connect(yFreCooCoi4.y, conAHU.TZonCooSet) annotation (Line(points={{-78,358},
          {-78,544.118},{356,544.118}},color={0,0,127}));
  connect(yFreHeaCoi3.y, conAHU.TZonHeaSet) annotation (Line(points={{-82,324},
          {356,324},{356,549.765}},color={0,0,127}));
  connect(integerConstant2.y, conAHU.uZonTemResReq) annotation (Line(points={{313,374},
          {320,374},{320,433.059},{356,433.059}},          color={255,127,0}));
  connect(integerConstant2.y, conAHU.uZonPreResReq) annotation (Line(points={{313,374},
          {313,384},{320,384},{320,427.412},{356,427.412}},          color={255,
          127,0}));
  connect(yFreHeaCoi1.y, TDis.u1[1]) annotation (Line(points={{72,254},{88,254},
          {88,293},{108,293}}, color={0,0,127}));
  connect(yFreHeaCoi1.y, TDis.u2[1]) annotation (Line(points={{72,254},{88,254},
          {88,286},{108,286}}, color={0,0,127}));
  connect(yFreHeaCoi1.y, TDis.u3[1])
    annotation (Line(points={{72,254},{108,254},{108,279}}, color={0,0,127}));
  connect(yFreHeaCoi2.y, VDis_flow.u1[1]) annotation (Line(points={{126,222},{
          144,222},{144,259},{174,259}}, color={0,0,127}));
  connect(yFreHeaCoi2.y, VDis_flow.u2[1]) annotation (Line(points={{126,222},{
          144,222},{144,252},{174,252}}, color={0,0,127}));
  connect(yFreHeaCoi2.y, VDis_flow.u3[1]) annotation (Line(points={{126,222},{
          152,222},{152,245},{174,245}}, color={0,0,127}));
  connect(const10.y, conAHU.sumDesZonPop) annotation (Line(points={{268,644},{
          268,656},{320,656},{320,521.529},{356,521.529}}, color={0,0,127}));
  connect(const1.y, conAHU.VSumDesPopBreZon_flow) annotation (Line(points={{304,640},
          {304,515.882},{356,515.882}},      color={0,0,127}));
  connect(const2.y, conAHU.VSumDesAreBreZon_flow) annotation (Line(points={{356,648},
          {376,648},{376,568},{356,568},{356,510.235}},      color={0,0,127}));
  connect(const3.y, conAHU.uDesSysVenEff) annotation (Line(points={{224,514},{
          296,514},{296,504.588},{356,504.588}}, color={0,0,127}));
  connect(const4.y, conAHU.VSumUncOutAir_flow) annotation (Line(points={{264,498},
          {310,498},{310,498.941},{356,498.941}},      color={0,0,127}));
  connect(const4.y, conAHU.VSumSysPriAir_flow) annotation (Line(points={{264,498},
          {310,498},{310,493.294},{356,493.294}},      color={0,0,127}));
  connect(const5.y, conAHU.uOutAirFra_max) annotation (Line(points={{270,424},{
          280,424},{280,487.647},{356,487.647}}, color={0,0,127}));
  annotation (
    Diagram(coordinateSystem(preserveAspectRatio=false,extent={{-380,-320},{1400,
            640}}), graphics={Line(
          points={{508,144}},
          color={0,127,255},
          smooth=Smooth.Bezier)}),
    Documentation(info="<html>
<p>
This model consist of an HVAC system, a building envelope model and a model
for air flow through building leakage and through open doors.
</p>
<p>
The HVAC system is a variable air volume (VAV) flow system with economizer
and a heating and cooling coil in the air handler unit. There is also a
reheat coil and an air damper in each of the five zone inlet branches.
</p>
<p>
See the model
<a href=\"modelica://Buildings.Examples.VAVReheat.BaseClasses.PartialOpenLoopFlexlabX1a\">
BaseClasses.PartialOpenLoopFlexlabX1a</a>
for a description of the HVAC system and the building envelope.
</p>
<p>
The control is based on ASHRAE Guideline 36, and implemented
using the sequences from the library
<a href=\"modelica://Buildings.Controls.OBC.ASHRAE.G36_PR1\">
Buildings.Controls.OBC.ASHRAE.G36_PR1</a> for
multi-zone VAV systems with economizer. The schematic diagram of the HVAC and control
sequence is shown in the figure below.
</p>
<p align=\"center\">
<img alt=\"image\" src=\"modelica://Buildings/Resources/Images/Examples/VAVReheat/vavControlSchematics.png\" border=\"1\"/>
</p>
<p>
A similar model but with a different control sequence can be found in
<a href=\"modelica://Buildings.Examples.VAVReheat.ASHRAE2006\">
Buildings.Examples.VAVReheat.ASHRAE2006</a>.
Note that this model, because of the frequent time sampling,
has longer computing time than
<a href=\"modelica://Buildings.Examples.VAVReheat.ASHRAE2006\">
Buildings.Examples.VAVReheat.ASHRAE2006</a>.
The reason is that the time integrator cannot make large steps
because it needs to set a time step each time the control samples
its input.
</p>
</html>", revisions="<html>
<ul>
<li>
May 19, 2016, by Michael Wetter:<br/>
Changed chilled water supply temperature to <i>6&circ;C</i>.
This is
for <a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/509\">#509</a>.
</li>
<li>
April 26, 2016, by Michael Wetter:<br/>
Changed controller for freeze protection as the old implementation closed
the outdoor air damper during summer.
This is
for <a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/511\">#511</a>.
</li>
<li>
January 22, 2016, by Michael Wetter:<br/>
Corrected type declaration of pressure difference.
This is
for <a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/404\">#404</a>.
</li>
<li>
September 24, 2015 by Michael Wetter:<br/>
Set default temperature for medium to avoid conflicting
start values for alias variables of the temperature
of the building and the ambient air.
This is for
<a href=\"https://github.com/lbl-srg/modelica-buildings/issues/426\">issue 426</a>.
</li>
</ul>
</html>"),
    __Dymola_Commands(file=
          "modelica://Buildings/Resources/Scripts/Dymola/Examples/VAVReheat/Guideline36.mos"
        "Simulate and plot"),
    experiment(
      StartTime=21513600,
      StopTime=21600000,
      Interval=60,
      Tolerance=1e-06,
      __Dymola_Algorithm="Dassl"));
end FlexlabX1aNoLeakG36Baseline_test23;
