within CCC_test.HIL_testing;
model FloorG36Container

               package MediumAir = Buildings.Media.Air;
  package MediumWater = Buildings.Media.Water;
    package MediumPropyleneGlycol =
      Buildings.Media.Antifreeze.PropyleneGlycolWater (property_T=273.15+50, X_a=
            0.4);
  FloorG36 floorG36_1(
    redeclare package Medium = MediumAir,
    idfName=Modelica.Utilities.Files.loadResource(
        "modelica://hil_flexlab_model/Resources/energyPlusFiles/X1-2021-V8_v2_NoInternalGain.idf"),
    epwName=Modelica.Utilities.Files.loadResource("modelica://hil_flexlab_model/Resources/weatherdata/US_Berkeley_20210913.epw"),
    weaName=Modelica.Utilities.Files.loadResource("modelica://hil_flexlab_model/Resources/weatherdata/US_Berkeley_20210913.mos"),
    nor(T_start(displayUnit="K") = 294.28),
    cor(T_start(displayUnit="K") = 294.91),
    sou(T_start(displayUnit="K") = 294.62))
    annotation (Placement(transformation(extent={{-60,6},{50,68}})));

  Buildings.BoundaryConditions.WeatherData.ReaderTMY3 weaDat(filNam=
        Modelica.Utilities.Files.loadResource("modelica://hil_flexlab_model/Resources/weatherdata/US_Berkeley_20210913.mos"))
    annotation (Placement(transformation(extent={{-98,62},{-78,82}})));
  Buildings.Fluid.Sources.MassFlowSource_T norFlo(
    redeclare package Medium = MediumAir,
    use_m_flow_in=true,
    use_T_in=true,
    nPorts=1)
    annotation (Placement(transformation(extent={{-152,46},{-132,66}})));
  Buildings.Fluid.Sources.MassFlowSource_T corFlo(
    redeclare package Medium = MediumAir,
    use_m_flow_in=true,
    use_T_in=true,
    nPorts=1)
    annotation (Placement(transformation(extent={{-140,0},{-120,20}})));
  Buildings.Fluid.Sources.MassFlowSource_T souFlo(
    redeclare package Medium = MediumAir,
    use_m_flow_in=true,
    use_T_in=true,
    nPorts=1)
    annotation (Placement(transformation(extent={{-102,-40},{-82,-20}})));
  Buildings.Fluid.Sources.MassFlowSource_T pleFlo(
    redeclare package Medium = MediumAir,
    use_m_flow_in=true,
    use_T_in=true,
    nPorts=1) annotation (Placement(transformation(extent={{14,-82},{34,-62}})));
  Buildings.Fluid.Sources.Boundary_pT bou(redeclare package Medium = MediumAir,
      nPorts=1)
    annotation (Placement(transformation(extent={{158,48},{178,68}})));
  Buildings.Fluid.Sources.Boundary_pT bou1(redeclare package Medium = MediumAir,
      nPorts=1)
    annotation (Placement(transformation(extent={{162,8},{182,28}})));
  Buildings.Fluid.Sources.Boundary_pT bou2(redeclare package Medium = MediumAir,
      nPorts=1)
    annotation (Placement(transformation(extent={{168,-26},{188,-6}})));
  Buildings.Fluid.Sources.Boundary_pT bou3(redeclare package Medium = MediumAir,
      nPorts=1)
    annotation (Placement(transformation(extent={{166,-58},{186,-38}})));
  Modelica.Blocks.Sources.CombiTimeTable norFloTab(
    tableOnFile=false,
    table=[21600000,67.7; 21600060,67.4; 21600120,67.17; 21600180,67; 21600240,67.27;
        21600300,66.77; 21600360,67.17; 21600420,67.37; 21600480,66.9; 21600540,
        67.43; 21600600,66.68; 21600660,66.65; 21600720,67.78; 21600780,67.6; 21600840,
        67.15; 21600900,66.84; 21600960,67.57; 21601020,67.22; 21601080,66.62; 21601140,
        66.9; 21601200,67.63; 21601260,67.35; 21601320,67.47; 21601380,67.42; 21601440,
        67.59; 21601500,67.77; 21601560,67.07; 21601620,66.63; 21601680,67.63; 21601740,
        66.42; 21601800,67.02; 21601860,67.62; 21601920,67.27; 21601980,67.25; 21602040,
        67.14; 21602100,67.77; 21602160,67.1; 21602220,67.05; 21602280,66.55; 21602340,
        67.1; 21602400,67.15; 21602460,67.68; 21602520,67.42; 21602580,67.15; 21602640,
        67.63; 21602700,66.92; 21602760,67.82; 21602820,67.1; 21602880,67.22; 21602940,
        67.32; 21603000,67.12; 21603060,67.7; 21603120,67.04; 21603180,67.22; 21603240,
        67.63; 21603300,66.87; 21603360,67.47; 21603420,67.12; 21603480,67.17; 21603540,
        66.95; 21603600,67.07; 21603660,67.65; 21603720,67.45; 21603780,53.12; 21603840,
        66.98; 21603900,67.85; 21603960,67.63; 21604020,67.78; 21604080,67.93; 21604140,
        67.7; 21604200,68.31; 21604260,67.22; 21604320,67.5; 21604380,68.01; 21604440,
        67.5; 21604500,67.14; 21604560,67.42; 21604620,68; 21604680,68.16; 21604740,
        67.95; 21604800,68.16; 21604860,68; 21604920,67.93; 21604980,68.09; 21605040,
        68.14; 21605100,67.45; 21605160,67.34; 21605220,67.4; 21605280,67.59; 21605340,
        67.35; 21605400,67.83; 21605460,67.59; 21605520,67.96; 21605580,68; 21605640,
        67.78; 21605700,67.1; 21605760,67.86; 21605820,67.78; 21605880,67.91; 21605940,
        68.11; 21606000,68.6; 21606060,68.16; 21606120,67.52; 21606180,67.55; 21606240,
        68.06; 21606300,67.85; 21606360,67.42; 21606420,68.44; 21606480,68.29; 21606540,
        67.4; 21606600,67.8; 21606660,67.73; 21606720,67.45; 21606780,67.6; 21606840,
        67.3; 21606900,67.95; 21606960,68.06; 21607020,67.47; 21607080,67.32; 21607140,
        67.35; 21607200,67.98; 21607260,67.27; 21607320,68; 21607380,68.14; 21607440,
        67.6; 21607500,67.71; 21607560,67.25; 21607620,68.01; 21607680,68.01; 21607740,
        68.14; 21607800,67.37; 21607860,67.93; 21607920,68.03; 21607980,68.06; 21608040,
        67.54; 21608100,68.26; 21608160,68.32; 21608220,68.13; 21608280,67.4; 21608340,
        67.27; 21608400,67.6; 21608460,67.71; 21608520,67.39; 21608580,68.16; 21608640,
        67.45; 21608700,67.96; 21608760,67.35; 21608820,67.77; 21608880,67.4; 21608940,
        68.18; 21609000,68.32; 21609060,67.6; 21609120,67.47; 21609180,67.6; 21609240,
        67.91; 21609300,68.01; 21609360,67.29; 21609420,67.63; 21609480,67.88; 21609540,
        67.83; 21609600,67.7; 21609660,68.27; 21609720,67.55; 21609780,67.79; 21609840,
        68.03; 21609900,67.9; 21609960,67.71; 21610020,68.31; 21610080,67.67; 21610140,
        67.14; 21610200,67.75; 21610260,67.88; 21610320,67.42; 21610380,68.34; 21610440,
        67.83; 21610500,68.01; 21610560,67.54; 21610620,68.29; 21610680,67.78; 21610740,
        68.59; 21610800,68.46; 21610860,68.21; 21610920,68.06; 21610980,67.05; 21611040,
        67.9; 21611100,67.65; 21611160,68.13; 21611220,67.96; 21611280,67.27; 21611340,
        67.73; 21611400,67.32; 21611460,67.77; 21611520,67.67; 21611580,67.63; 21611640,
        67.85; 21611700,68.11; 21611760,67.82; 21611820,67.9; 21611880,67.55; 21611940,
        67.71; 21612000,67.59; 21612060,67.73; 21612120,67.75; 21612180,67.98; 21612240,
        67.3; 21612300,67.32; 21612360,67.07; 21612420,67.75; 21612480,67.15; 21612540,
        67.34; 21612600,66.77; 21612660,67.59; 21612720,67.96; 21612780,67.93; 21612840,
        68.16; 21612900,67.34; 21612960,67.62; 21613020,67.95; 21613080,67.83; 21613140,
        67.6; 21613200,68.11; 21613260,67.95; 21613320,67.96; 21613380,68.55; 21613440,
        67.63; 21613500,68.11; 21613560,68.59; 21613620,68; 21613680,68.24; 21613740,
        68.47; 21613800,68.14; 21613860,67.67; 21613920,68.09; 21613980,68.03; 21614040,
        68.01; 21614100,67.83; 21614160,67.75; 21614220,68.09; 21614280,68.31; 21614340,
        67.6; 21614400,68.44; 21614460,67.6; 21614520,67.75; 21614580,67.8; 21614640,
        68.24; 21614700,68.06; 21614760,67.57; 21614820,67.71; 21614880,68.46; 21614940,
        67.88; 21615000,67.95; 21615060,67.07; 21615120,67.77; 21615180,67.1; 21615240,
        67.4; 21615300,67.07; 21615360,68.03; 21615420,67.5; 21615480,67.57; 21615540,
        68.54; 21615600,67.82; 21615660,68.16; 21615720,68.16; 21615780,67.77; 21615840,
        67.71; 21615900,68.05; 21615960,68.11; 21616020,68.67; 21616080,67.34; 21616140,
        67.52; 21616200,68.03; 21616260,67.9; 21616320,67.62; 21616380,67.73; 21616440,
        67.8; 21616500,68.26; 21616560,68.31; 21616620,67.67; 21616680,68.06; 21616740,
        68.01; 21616800,67.67; 21616860,67.48; 21616920,68.21; 21616980,68.01; 21617040,
        67.47; 21617100,67.55; 21617160,68.01; 21617220,67.47; 21617280,68.09; 21617340,
        67.4; 21617400,67.57; 21617460,67.22; 21617520,66.97; 21617580,67.68; 21617640,
        67.23; 21617700,67.17; 21617760,67.47; 21617820,67.2; 21617880,67.29; 21617940,
        67.07; 21618000,66.67; 21618060,67.3; 21618120,67.52; 21618180,67.4; 21618240,
        67.32; 21618300,67.05; 21618360,67.42; 21618420,67.63; 21618480,67.37; 21618540,
        67.32; 21618600,67.3; 21618660,67.73; 21618720,67.85; 21618780,67.23; 21618840,
        67.78; 21618900,67.63; 21618960,67.29; 21619020,67.73; 21619080,67.12; 21619140,
        66.6; 21619200,67; 21619260,67.25; 21619320,67.71; 21619380,67.09; 21619440,
        67.5; 21619500,67.67; 21619560,67.65; 21619620,67.5; 21619680,67.17; 21619740,
        67.78; 21619800,67.47; 21619860,67.65; 21619920,66.98; 21619980,67.12; 21620040,
        67.1; 21620100,67.37; 21620160,67.39; 21620220,66.82; 21620280,66.95; 21620340,
        67.39; 21620400,66.72; 21620460,67.29; 21620520,67.9; 21620580,67.82; 21620640,
        68.11; 21620700,66.87; 21620760,66.92; 21620820,67.65; 21620880,67.42; 21620940,
        67.1; 21621000,66.65; 21621060,67.07; 21621120,67.73; 21621180,67.42; 21621240,
        66.89; 21621300,66.4; 21621360,68.05; 21621420,67.39; 21621480,67.82; 21621540,
        68.11; 21621600,67.95; 21621660,67.65; 21621720,67.7; 21621780,68.21; 21621840,
        68.29; 21621900,67.19; 21621960,67.75; 21622020,68.24; 21622080,67.47; 21622140,
        67.48; 21622200,68.16; 21622260,67.9; 21622320,68.42; 21622380,68.24; 21622440,
        68.13; 21622500,68.34; 21622560,68.11; 21622620,68.27; 21622680,67.47; 21622740,
        67.17; 21622800,68.18; 21622860,67.88; 21622920,67.6; 21622980,68.01; 21623040,
        67.34; 21623100,67.39; 21623160,67.86; 21623220,68.44; 21623280,67.14; 21623340,
        67.25; 21623400,67.32; 21623460,67.43; 21623520,67.6; 21623580,67.35; 21623640,
        67.19; 21623700,68.06; 21623760,67.68; 21623820,67.78; 21623880,67.9; 21623940,
        67.68; 21624000,67.86; 21624060,67.37; 21624120,67.37; 21624180,68.11; 21624240,
        67.8; 21624300,68.01; 21624360,67.85; 21624420,67.47; 21624480,67.68; 21624540,
        67.85; 21624600,67.57; 21624660,67.22; 21624720,68.05; 21624780,67.4; 21624840,
        67.59; 21624900,67.57; 21624960,67.4; 21625020,67.83; 21625080,67.52; 21625140,
        67.96; 21625200,67.4; 21625260,67.65; 21625320,67.82; 21625380,68.13; 21625440,
        67.47; 21625500,67.6; 21625560,67.83; 21625620,67.39; 21625680,67.57; 21625740,
        67.93; 21625800,68.14; 21625860,68.2; 21625920,67.22; 21625980,67.37; 21626040,
        68.31; 21626100,68.49; 21626160,68.09; 21626220,67.78; 21626280,67.78; 21626340,
        67.78; 21626400,67.88; 21626460,68.31; 21626520,67.12; 21626580,68.14; 21626640,
        68.18; 21626700,68.2; 21626760,67.54; 21626820,67.71; 21626880,68.05; 21626940,
        68.21; 21627000,68.21; 21627060,67.52; 21627120,67.95; 21627180,68.13; 21627240,
        67.5; 21627300,67.98; 21627360,67.9; 21627420,66.92; 21627480,67.91; 21627540,
        66.89; 21627600,68.44; 21627660,67.95; 21627720,67.85; 21627780,67.37; 21627840,
        67.77; 21627900,67.55; 21627960,67.27; 21628020,67.47; 21628080,67.35; 21628140,
        68.13; 21628200,67.77; 21628260,67.39; 21628320,67.1; 21628380,68.68; 21628440,
        67.8; 21628500,67.47; 21628560,68.21; 21628620,67.45; 21628680,68.55; 21628740,
        67.91; 21628800,67.9; 21628860,68.31; 21628920,67.7; 21628980,67.8; 21629040,
        68.62; 21629100,68.18; 21629160,67.82; 21629220,67.78; 21629280,67.48; 21629340,
        68.16; 21629400,67.25; 21629460,67.63; 21629520,67.65; 21629580,68.09; 21629640,
        68.54; 21629700,68.31; 21629760,68.01; 21629820,67.88; 21629880,68.18; 21629940,
        67.7; 21630000,68.23; 21630060,67.83; 21630120,68.05; 21630180,67.55; 21630240,
        70.32; 21630300,69.8; 21630360,65.54; 21630420,65.99; 21630480,69.59; 21630540,
        68.11; 21630600,68.23; 21630660,67.39; 21630720,67.77; 21630780,68.44; 21630840,
        69.09; 21630900,69.3; 21630960,68.62; 21631020,68.24; 21631080,68.24; 21631140,
        68.99; 21631200,68.42; 21631260,68.49; 21631320,69.04; 21631380,68.71; 21631440,
        68.85; 21631500,67.65; 21631560,68.05; 21631620,68.5; 21631680,68.98; 21631740,
        68.67; 21631800,69.11; 21631860,69.17; 21631920,69.54; 21631980,70.04; 21632040,
        69.45; 21632100,63.91; 21632160,68.41; 21632220,68.54; 21632280,67.75; 21632340,
        68.2; 21632400,68; 21632460,68.14; 21632520,67.93; 21632580,67.12; 21632640,
        68.01; 21632700,67.91; 21632760,67.65; 21632820,68.83; 21632880,68.29; 21632940,
        67.78; 21633000,68.08; 21633060,67.3; 21633120,68.29; 21633180,67.73; 21633240,
        68.49; 21633300,67.65; 21633360,67.25; 21633420,68.11; 21633480,68.11; 21633540,
        67.63; 21633600,67.57; 21633660,67.55; 21633720,67.37; 21633780,67.68; 21633840,
        67.5; 21633900,67.57; 21633960,67.59; 21634020,67.68; 21634080,68.13; 21634140,
        67.04; 21634200,67.37; 21634260,67.4; 21634320,67.9; 21634380,67.15; 21634440,
        67.62; 21634500,67.25; 21634560,67.95; 21634620,67.88; 21634680,67.88; 21634740,
        67.52; 21634800,68.16; 21634860,67; 21634920,67.88; 21634980,67.7; 21635040,
        68.29; 21635100,67.5; 21635160,68.29; 21635220,67.82; 21635280,67.14; 21635340,
        68.44; 21635400,67.78; 21635460,68.05; 21635520,67.43; 21635580,67.91; 21635640,
        67.78; 21635700,67.6; 21635760,67.34; 21635820,67.32; 21635880,67.75; 21635940,
        67.59; 21636000,66.14; 21636060,67.1; 21636120,66.76; 21636180,66.42; 21636240,
        66.82; 21636300,69.22; 21636360,69.52; 21636420,71.99; 21636480,65.47; 21636540,
        70.96; 21636600,77.48; 21636660,63.84; 21636720,67.9; 21636780,69.38; 21636840,
        65.21; 21636900,70.28; 21636960,65.41; 21637020,73.84; 21637080,68.88; 21637140,
        70.31; 21637200,80.94; 21637260,69.78; 21637320,72.93; 21637380,70.93; 21637440,
        63.68; 21637500,71.49; 21637560,61.8; 21637620,71.96; 21637680,67.32; 21637740,
        66.25; 21637800,69.46; 21637860,70.7; 21637920,65; 21637980,67.29; 21638040,
        66.62; 21638100,71.19; 21638160,72.71; 21638220,68.98; 21638280,68.59; 21638340,
        68.62; 21638400,73.57; 21638460,69.45; 21638520,68.91; 21638580,69.68; 21638640,
        67.71; 21638700,68.14; 21638760,68.8; 21638820,69.81; 21638880,68.16; 21638940,
        69.43; 21639000,65.6; 21639060,68.32; 21639120,69.36; 21639180,68.88; 21639240,
        67.42; 21639300,68.38; 21639360,68.88; 21639420,65.55; 21639480,69.02; 21639540,
        68.8; 21639600,60.7; 21639660,70.37; 21639720,67.6; 21639780,62.8; 21639840,
        72.45; 21639900,64.23; 21639960,65.77; 21640020,69.12; 21640080,68.2; 21640140,
        68.6; 21640200,65.91; 21640260,68.81; 21640320,68.14; 21640380,55.32; 21640440,
        71.46; 21640500,62.46; 21640560,67.07; 21640620,74.6; 21640680,63.84; 21640740,
        65.54; 21640800,69.59; 21640860,64.92; 21640920,71.82; 21640980,68.6; 21641040,
        72.64; 21641100,63.24; 21641160,70.34; 21641220,66.72; 21641280,65.31; 21641340,
        71.41; 21641400,65.99; 21641460,68.86; 21641520,64.55; 21641580,71.71; 21641640,
        63.93; 21641700,79.73; 21641760,59.36; 21641820,70.72; 21641880,65.48; 21641940,
        71; 21642000,58.58; 21642060,69.22; 21642120,63.53; 21642180,68.98; 21642240,
        68.93; 21642300,62.53; 21642360,68.7; 21642420,70.09; 21642480,79.18; 21642540,
        61.47; 21642600,70.42; 21642660,70.5; 21642720,68.16; 21642780,69.41; 21642840,
        68.34; 21642900,64.87; 21642960,68.09; 21643020,70.15; 21643080,65.31; 21643140,
        68.81; 21643200,69.45; 21643260,64.75; 21643320,66.11; 21643380,68.71; 21643440,
        76.68; 21643500,62.46; 21643560,70.67; 21643620,64.9; 21643680,72.52; 21643740,
        63.61; 21643800,70.48; 21643860,66.79; 21643920,70.07; 21643980,69.57; 21644040,
        77.35; 21644100,70.66; 21644160,72.25; 21644220,64.5; 21644280,71.59; 21644340,
        65; 21644400,69.11; 21644460,67.7; 21644520,69.35; 21644580,69.15; 21644640,
        59.25; 21644700,67.8; 21644760,70.36; 21644820,66.28; 21644880,68.67; 21644940,
        68.85; 21645000,67.86; 21645060,67.48; 21645120,68.81; 21645180,68.29; 21645240,
        67.75; 21645300,69.02; 21645360,68.03; 21645420,70.75; 21645480,70.56; 21645540,
        66.62; 21645600,61.23; 21645660,73.33; 21645720,70.61; 21645780,70.61; 21645840,
        61.43; 21645900,69.36; 21645960,70.77; 21646020,67.95; 21646080,69.52; 21646140,
        68.98; 21646200,65.94; 21646260,67.77; 21646320,67; 21646380,74.67; 21646440,
        64.14; 21646500,68.96; 21646560,67.07; 21646620,69.62; 21646680,68.83; 21646740,
        68.99; 21646800,67.02; 21646860,68.14; 21646920,68.34; 21646980,77.44; 21647040,
        63.14; 21647100,69.57; 21647160,66.54; 21647220,68.06; 21647280,68.75; 21647340,
        65.16; 21647400,67.22; 21647460,66.95; 21647520,66.7; 21647580,71.82; 21647640,
        65.86; 21647700,65.84; 21647760,64.63; 21647820,67.39; 21647880,66.89; 21647940,
        63.63; 21648000,67.55; 21648060,66.18; 21648120,67.68; 21648180,67.09; 21648240,
        68.77; 21648300,68.7; 21648360,63.14; 21648420,69.15; 21648480,69.72; 21648540,
        65.76; 21648600,68.26; 21648660,68.03; 21648720,64.75; 21648780,66.84; 21648840,
        67.34; 21648900,69.68; 21648960,59.85; 21649020,69.02; 21649080,69.28; 21649140,
        67.65; 21649200,67.95; 21649260,68.08; 21649320,64.85; 21649380,67.39; 21649440,
        66.54; 21649500,75.67; 21649560,62.46; 21649620,70.69; 21649680,65.41; 21649740,
        71.73; 21649800,71.32; 21649860,73.18; 21649920,73.74; 21649980,66.79; 21650040,
        66.04; 21650100,64.59; 21650160,70.02; 21650220,70.37; 21650280,65.96; 21650340,
        67.9; 21650400,68.2; 21650460,77.67; 21650520,61.58; 21650580,66.2; 21650640,
        68.54; 21650700,68.67; 21650760,68.6; 21650820,69.36; 21650880,65.47; 21650940,
        69.25; 21651000,67.77; 21651060,64.82; 21651120,68.14; 21651180,68.88; 21651240,
        78.03; 21651300,68.88; 21651360,69.56; 21651420,66.01; 21651480,68.31; 21651540,
        68.71; 21651600,70.88; 21651660,62.57; 21651720,69.27; 21651780,69.61; 21651840,
        67.88; 21651900,69.46; 21651960,69.62; 21652020,64.87; 21652080,67.96; 21652140,
        67.7; 21652200,63.6; 21652260,65.88; 21652320,66.77; 21652380,66.72; 21652440,
        64.43; 21652500,67.27; 21652560,68.77; 21652620,63; 21652680,70.25; 21652740,
        66.68; 21652800,63.3; 21652860,62.98; 21652920,68.5; 21652980,64.61; 21653040,
        65.53; 21653100,66.45; 21653160,75.77; 21653220,63.68; 21653280,70; 21653340,
        65.88; 21653400,69.72; 21653460,68.86; 21653520,69.39; 21653580,58.39; 21653640,
        71.51; 21653700,64.14; 21653760,70.45; 21653820,60.18; 21653880,69.93; 21653940,
        63.93; 21654000,69.57; 21654060,70.28; 21654120,67.12; 21654180,76.07; 21654240,
        67.6; 21654300,66.55; 21654360,64.26; 21654420,71.76; 21654480,64.97; 21654540,
        66.5; 21654600,70; 21654660,69.01; 21654720,76.18; 21654780,70.1; 21654840,
        72.14; 21654900,71.41; 21654960,65.64; 21655020,65.72; 21655080,69.33; 21655140,
        67.42; 21655200,68.59; 21655260,68.18; 21655320,65.55; 21655380,64.11; 21655440,
        66.25; 21655500,66.13; 21655560,72.87; 21655620,70.2; 21655680,66.35; 21655740,
        69.78; 21655800,69.17; 21655860,72.55; 21655920,60.33; 21655980,68.5; 21656040,
        70.39; 21656100,65.62; 21656160,67.83; 21656220,68.27; 21656280,64.33; 21656340,
        66.72; 21656400,66.82; 21656460,63.47; 21656520,67.19; 21656580,64.88; 21656640,
        71.49; 21656700,60.61; 21656760,70.21; 21656820,67.09; 21656880,70.94; 21656940,
        65.09; 21657000,65.28; 21657060,65.76; 21657120,69.09; 21657180,69.09; 21657240,
        78.48; 21657300,62.66; 21657360,69.86; 21657420,69.65; 21657480,67; 21657540,
        68.27; 21657600,68.01; 21657660,65.05; 21657720,67.19; 21657780,67.17; 21657840,
        72.93; 21657900,64; 21657960,69.15; 21658020,68.41; 21658080,67.93; 21658140,
        69.06; 21658200,68.03; 21658260,66.33; 21658320,68.7; 21658380,68.32; 21658440,
        63.14; 21658500,67.57; 21658560,67.96; 21658620,67.77; 21658680,65.72; 21658740,
        67.77; 21658800,66.4; 21658860,63.33; 21658920,65.82; 21658980,64.99; 21659040,
        64.66; 21659100,74.54; 21659160,66.33; 21659220,66.13; 21659280,71.96; 21659340,
        65.82; 21659400,67.37; 21659460,64.35; 21659520,71.1; 21659580,63; 21659640,
        62.75; 21659700,73.77; 21659760,67.47; 21659820,61.29; 21659880,69.25; 21659940,
        69.75; 21660000,69.65; 21660060,64.63; 21660120,66.97; 21660180,66.62; 21660240,
        65.93; 21660300,68.57; 21660360,68.38; 21660420,64.14; 21660480,67.17; 21660540,
        68.24; 21660600,80.55; 21660660,65.82; 21660720,68.59; 21660780,70.26; 21660840,
        64.93; 21660900,65.98; 21660960,64.4; 21661020,63.24; 21661080,68.23; 21661140,
        68.36; 21661200,62.98; 21661260,66.73; 21661320,68.52; 21661380,62.39; 21661440,
        65.71; 21661500,70.8; 21661560,70.66; 21661620,66.42; 21661680,70.09; 21661740,
        67.7; 21661800,69.28; 21661860,68.67; 21661920,66.68; 21661980,61.18; 21662040,
        71.07; 21662100,62.1; 21662160,61.36; 21662220,72.18; 21662280,71.66; 21662340,
        60.83; 21662400,73.19; 21662460,65.36; 21662520,67.35; 21662580,72.18; 21662640,
        65.57; 21662700,69.96; 21662760,61.18; 21662820,68.7; 21662880,71.05; 21662940,
        64.36; 21663000,72.95; 21663060,64.57; 21663120,70.86; 21663180,66.2; 21663240,
        65.96; 21663300,60.35; 21663360,73.31; 21663420,65.98; 21663480,72.39; 21663540,
        61.96; 21663600,68.73; 21663660,69.41; 21663720,69.27; 21663780,67.32; 21663840,
        65.47; 21663900,70.91; 21663960,68.54; 21664020,68.47; 21664080,79.92; 21664140,
        68.18; 21664200,66.68; 21664260,63; 21664320,67.45; 21664380,69.15; 21664440,
        68.24; 21664500,64.19; 21664560,67.57; 21664620,67.86; 21664680,64.23; 21664740,
        68.06; 21664800,68.05; 21664860,78.85; 21664920,62.75; 21664980,66.13; 21665040,
        75.76; 21665100,70.15; 21665160,64.9; 21665220,67.67; 21665280,68.18; 21665340,
        68.96; 21665400,66.75; 21665460,63.31; 21665520,73.1; 21665580,68.7; 21665640,
        67.34; 21665700,69.89; 21665760,73.16; 21665820,64.59; 21665880,63.61; 21665940,
        73.21; 21666000,66.23; 21666060,63.51; 21666120,70.85; 21666180,67.52; 21666240,
        66.04; 21666300,71.08; 21666360,66.95; 21666420,66.72; 21666480,64.47; 21666540,
        68.29; 21666600,69.09; 21666660,63.49; 21666720,72.24; 21666780,66.82; 21666840,
        61.34; 21666900,69.45; 21666960,66.01; 21667020,61.52; 21667080,70.89; 21667140,
        66.42; 21667200,65.99; 21667260,67.34; 21667320,67.96; 21667380,67.82; 21667440,
        67.39; 21667500,68.77; 21667560,68.24; 21667620,61.7; 21667680,69.59; 21667740,
        67.71; 21667800,63.33; 21667860,68.13; 21667920,68.52; 21667980,67.98; 21668040,
        68.27; 21668100,68.31; 21668160,68.47; 21668220,69.36; 21668280,69.39; 21668340,
        68.65; 21668400,69.3; 21668460,69.36; 21668520,66.85; 21668580,67.57; 21668640,
        68.38; 21668700,67.78; 21668760,67.88; 21668820,66.95; 21668880,69.45; 21668940,
        68.73; 21669000,69.51; 21669060,67.12; 21669120,67.3; 21669180,67.96; 21669240,
        68.57; 21669300,68.98; 21669360,68.83; 21669420,68.71; 21669480,69.67; 21669540,
        66.63; 21669600,66.63; 21669660,67.77; 21669720,67.34; 21669780,67.77; 21669840,
        67.9; 21669900,68.21; 21669960,67.88; 21670020,68.05; 21670080,68.29; 21670140,
        68.65; 21670200,69.01; 21670260,69.41; 21670320,64.99; 21670380,68.42; 21670440,
        67.3; 21670500,67; 21670560,67.62; 21670620,67.73; 21670680,68.03; 21670740,
        67.88; 21670800,68.49; 21670860,68.13; 21670920,68.06; 21670980,68.71; 21671040,
        68.49; 21671100,68.14; 21671160,68.7; 21671220,68.39; 21671280,68.01; 21671340,
        68.11; 21671400,68.27; 21671460,68.24; 21671520,67.96; 21671580,68.59; 21671640,
        68.62; 21671700,68.21; 21671760,68.5; 21671820,68.29; 21671880,68.13; 21671940,
        68.55; 21672000,68.18; 21672060,68.16; 21672120,68.09; 21672180,67.96; 21672240,
        68.75; 21672300,68.18; 21672360,68.14; 21672420,67.91; 21672480,68.47; 21672540,
        68.01; 21672600,68.47; 21672660,68.42; 21672720,67.96; 21672780,67.86; 21672840,
        68.21; 21672900,68.32; 21672960,67.96; 21673020,68.08; 21673080,68.63; 21673140,
        68.68; 21673200,67.88; 21673260,68.34; 21673320,67.95; 21673380,68.16; 21673440,
        68.16; 21673500,68.06; 21673560,67.6; 21673620,68.47; 21673680,68.09; 21673740,
        68.41; 21673800,68.38; 21673860,67.85; 21673920,68; 21673980,67.68; 21674040,
        68.29; 21674100,68.13; 21674160,68.49; 21674220,67.82; 21674280,68.13; 21674340,
        67.68; 21674400,67.04; 21674460,67.02; 21674520,66.95; 21674580,66.43; 21674640,
        70.13; 21674700,66.89; 21674760,66.95; 21674820,69.12; 21674880,68.93; 21674940,
        68.31; 21675000,68; 21675060,68.32; 21675120,68.09; 21675180,67.34; 21675240,
        68.27; 21675300,67.67; 21675360,68.44; 21675420,67.82; 21675480,67.3; 21675540,
        67.48; 21675600,66.97; 21675660,66.92; 21675720,66.98; 21675780,66.42; 21675840,
        67.77; 21675900,66.6; 21675960,67.07; 21676020,70.25; 21676080,69.73; 21676140,
        65.93; 21676200,70.93; 21676260,71.68; 21676320,65.59; 21676380,70.2; 21676440,
        70.2; 21676500,67.35; 21676560,68.03; 21676620,67.22; 21676680,67.42; 21676740,
        67.5; 21676800,68.65; 21676860,68.5; 21676920,68.06; 21676980,68.89; 21677040,
        69.11; 21677100,68.65; 21677160,69.43; 21677220,69.51; 21677280,66.59; 21677340,
        65.86; 21677400,69.04; 21677460,69.04; 21677520,69.28; 21677580,67.57; 21677640,
        67.82; 21677700,66.57; 21677760,69.57; 21677820,69.77; 21677880,67.42; 21677940,
        67.15; 21678000,66.97; 21678060,67.67; 21678120,67.73; 21678180,66.89; 21678240,
        68; 21678300,66.85; 21678360,71.41; 21678420,68.96; 21678480,67.17; 21678540,
        67.23; 21678600,68.2; 21678660,67.25; 21678720,67.93; 21678780,67.83; 21678840,
        67.54; 21678900,67.82; 21678960,66.98; 21679020,67.14; 21679080,67.6; 21679140,
        67.62; 21679200,68.34; 21679260,67.73; 21679320,67.47; 21679380,67.63; 21679440,
        67.37; 21679500,67.55; 21679560,67.45; 21679620,67.82; 21679680,67.34; 21679740,
        68.09; 21679800,68.01; 21679860,68.2; 21679920,67.2; 21679980,67.62; 21680040,
        67.98; 21680100,67.86; 21680160,68.13; 21680220,68.26; 21680280,67.9; 21680340,
        68.44; 21680400,67.82; 21680460,67.73; 21680520,67.91; 21680580,67.96; 21680640,
        67.9; 21680700,68.13; 21680760,68.06; 21680820,68.16; 21680880,68.39; 21680940,
        67.54; 21681000,67.6; 21681060,67.71; 21681120,67.77; 21681180,67.68; 21681240,
        67.83; 21681300,68.26; 21681360,68.05; 21681420,67.86; 21681480,66.85; 21681540,
        67.14; 21681600,67.65; 21681660,67.6; 21681720,67.96; 21681780,68.44; 21681840,
        68.16; 21681900,67.65; 21681960,67.7; 21682020,68; 21682080,68.23; 21682140,
        67.25; 21682200,67.98; 21682260,67.8; 21682320,68.06; 21682380,67.91; 21682440,
        67.85; 21682500,67.67; 21682560,68.05; 21682620,68.14; 21682680,67.9; 21682740,
        67.86; 21682800,67.63; 21682860,68.49; 21682920,68.2; 21682980,67.63; 21683040,
        68.05; 21683100,68.06; 21683160,67.9; 21683220,67.83; 21683280,67.4; 21683340,
        67.23; 21683400,67.3; 21683460,67.86; 21683520,68.23; 21683580,66.97; 21683640,
        67.23; 21683700,66.92; 21683760,67.39; 21683820,67.35; 21683880,67.25; 21683940,
        67.83; 21684000,67.29; 21684060,67.34; 21684120,66.82; 21684180,68.01; 21684240,
        67.09; 21684300,67.14; 21684360,67.34; 21684420,67.19; 21684480,67.23; 21684540,
        67.35; 21684600,67.52; 21684660,67.52; 21684720,67.71; 21684780,68; 21684840,
        67.29; 21684900,67.98; 21684960,67.65; 21685020,67.93; 21685080,67.75; 21685140,
        67.55; 21685200,68.31; 21685260,67.39; 21685320,67.29; 21685380,67.77; 21685440,
        67.91; 21685500,67.52; 21685560,67.67; 21685620,67.43; 21685680,66.9; 21685740,
        67.65; 21685800,67.37; 21685860,67.55; 21685920,67.59; 21685980,66.85; 21686040,
        67.54; 21686100,67.8; 21686160,67.39; 21686220,67.7; 21686280,67.9; 21686340,
        67.48; 21686400,67.42; 21686460,67.54; 21686520,67.67; 21686580,67.9; 21686640,
        67.96; 21686700,67.93; 21686760,67.57; 21686820,67.1; 21686880,67.6; 21686940,
        67.91; 21687000,67.67; 21687060,67.35; 21687120,68; 21687180,66.94; 21687240,
        67.47; 21687300,67.5; 21687360,67.45; 21687420,67.73; 21687480,67.93; 21687540,
        68.11; 21687600,67.39; 21687660,67.55; 21687720,68.41; 21687780,67.3; 21687840,
        67.2; 21687900,66.57; 21687960,67.4; 21688020,67.88; 21688080,67.62; 21688140,
        67.73; 21688200,68.21; 21688260,67.65; 21688320,67.48; 21688380,67.71; 21688440,
        67.32; 21688500,67.34; 21688560,67.59; 21688620,67.39; 21688680,67.37; 21688740,
        67.93; 21688800,67.5; 21688860,67.71; 21688920,68; 21688980,68.09; 21689040,
        68.21; 21689100,67.12; 21689160,68.14; 21689220,67.7; 21689280,67.35; 21689340,
        67.32; 21689400,67.77; 21689460,67.7; 21689520,68; 21689580,67.8; 21689640,
        68.2; 21689700,67.77; 21689760,67.6; 21689820,67.57; 21689880,67.52; 21689940,
        67.34; 21690000,68.39; 21690060,67.55; 21690120,67.83; 21690180,68.14; 21690240,
        68.23; 21690300,66.95; 21690360,67.45; 21690420,68.09; 21690480,67.78; 21690540,
        68.13; 21690600,67.82; 21690660,67.27; 21690720,67.75; 21690780,67.85; 21690840,
        67.75; 21690900,67.02; 21690960,67.54; 21691020,67.48; 21691080,67.85; 21691140,
        67.7; 21691200,66.98; 21691260,67.45; 21691320,67.37; 21691380,67.95; 21691440,
        67.32; 21691500,68.31; 21691560,68.01; 21691620,67.55; 21691680,67.62; 21691740,
        67.8; 21691800,67.62; 21691860,67.43; 21691920,67.47; 21691980,67.5; 21692040,
        67.68; 21692100,67.39; 21692160,67.95; 21692220,67.19; 21692280,67.48; 21692340,
        67.15; 21692400,67.62; 21692460,67.75; 21692520,67.4; 21692580,67.22; 21692640,
        67.86; 21692700,67.83; 21692760,67.62; 21692820,67.6; 21692880,67.32; 21692940,
        67.85; 21693000,67.68; 21693060,67.43; 21693120,67.85; 21693180,67.48; 21693240,
        66.9; 21693300,68; 21693360,67.57; 21693420,67.34; 21693480,67.52; 21693540,
        67.9; 21693600,67.65; 21693660,67.77; 21693720,67.71; 21693780,67.73; 21693840,
        67.37; 21693900,67.7; 21693960,67.82; 21694020,67.95; 21694080,66.9; 21694140,
        67.7; 21694200,67.35; 21694260,67.34; 21694320,67.29; 21694380,67.78; 21694440,
        67; 21694500,66.9; 21694560,67.96; 21694620,67.39; 21694680,67.48; 21694740,
        67.67; 21694800,68.05; 21694860,67.34; 21694920,67.75; 21694980,67.05; 21695040,
        67.27; 21695100,67.68; 21695160,67.83; 21695220,67.54; 21695280,67.48; 21695340,
        68.09; 21695400,67.47; 21695460,67.15; 21695520,67.85; 21695580,66.89; 21695640,
        67.67; 21695700,67.23; 21695760,67.67; 21695820,67.63; 21695880,67.07; 21695940,
        67.35; 21696000,67; 21696060,67.25; 21696120,67.85; 21696180,67.14; 21696240,
        67.7; 21696300,68.41; 21696360,67.75; 21696420,67.37; 21696480,68.29; 21696540,
        67.48; 21696600,66.85; 21696660,66.98; 21696720,67.55; 21696780,67.4; 21696840,
        67.43; 21696900,67.52; 21696960,67.86; 21697020,67.83; 21697080,67.55; 21697140,
        67.25; 21697200,67.98; 21697260,67.63; 21697320,67.6; 21697380,67.5; 21697440,
        67.17; 21697500,67.19; 21697560,67.71; 21697620,67.42; 21697680,67.39; 21697740,
        67.07; 21697800,67.12; 21697860,67.71; 21697920,66.84; 21697980,67.71; 21698040,
        67.8; 21698100,67.47; 21698160,67.83; 21698220,67.71; 21698280,68.27; 21698340,
        67.15; 21698400,67.43; 21698460,68.01; 21698520,68.03; 21698580,67.8; 21698640,
        67.63; 21698700,67.86; 21698760,67.86; 21698820,67.71; 21698880,67.35; 21698940,
        67.54; 21699000,67.32; 21699060,67.39; 21699120,67.83; 21699180,67.68; 21699240,
        67.91; 21699300,67.78; 21699360,66.97; 21699420,67.34; 21699480,67.37; 21699540,
        67; 21699600,66.59; 21699660,67.17; 21699720,67.45; 21699780,68.26; 21699840,
        66.89; 21699900,67.34; 21699960,67.35; 21700020,67.88; 21700080,66.55; 21700140,
        67.23; 21700200,67.5; 21700260,67.8; 21700320,68.31; 21700380,67.83; 21700440,
        67.22; 21700500,67.78; 21700560,67.55; 21700620,66.98; 21700680,67.47; 21700740,
        67.42; 21700800,67.86; 21700860,67.4; 21700920,66.77; 21700980,68.16; 21701040,
        67.47; 21701100,67.71; 21701160,67.7; 21701220,67.12; 21701280,67.3; 21701340,
        67.65; 21701400,67.22; 21701460,67.09; 21701520,67.52; 21701580,68.03; 21701640,
        67.32; 21701700,67.62; 21701760,66.8; 21701820,67.63; 21701880,67.09; 21701940,
        66.87; 21702000,67.3; 21702060,67.04; 21702120,67.19; 21702180,67.55; 21702240,
        67.45; 21702300,67.86; 21702360,67.4; 21702420,67.71; 21702480,67.88; 21702540,
        67.17; 21702600,67.39; 21702660,67.48; 21702720,67.57; 21702780,67.8; 21702840,
        67.54; 21702900,67.54; 21702960,67.29; 21703020,67.17; 21703080,66.87; 21703140,
        67.23; 21703200,67.6; 21703260,67.73; 21703320,67.05; 21703380,66.84; 21703440,
        67.59; 21703500,67.65; 21703560,67.7; 21703620,67.45; 21703680,67.45; 21703740,
        67.88; 21703800,67.25; 21703860,67.68; 21703920,67.73; 21703980,66.94; 21704040,
        67.5; 21704100,66.9; 21704160,67.02; 21704220,67.1; 21704280,67.48; 21704340,
        67.8; 21704400,67.63; 21704460,67.22; 21704520,66.9; 21704580,67.71; 21704640,
        67.09; 21704700,67.27; 21704760,67.29; 21704820,67.05; 21704880,67.12; 21704940,
        67.43; 21705000,67.6; 21705060,67.63; 21705120,67.23; 21705180,66.79; 21705240,
        67.39; 21705300,67.83; 21705360,67.34; 21705420,67.8; 21705480,67.67; 21705540,
        67.35; 21705600,68; 21705660,67.4; 21705720,68.14; 21705780,66.97; 21705840,
        68.03; 21705900,67.35; 21705960,66.97; 21706020,67.07; 21706080,67.45; 21706140,
        67.57; 21706200,67.65; 21706260,67.67; 21706320,67.73; 21706380,67; 21706440,
        67.71; 21706500,67.35; 21706560,67.54; 21706620,67.78; 21706680,68.36; 21706740,
        67.48; 21706800,67.19; 21706860,67.62; 21706920,68.13; 21706980,67.8; 21707040,
        67.07; 21707100,67.34; 21707160,67.55; 21707220,67.91; 21707280,67.73; 21707340,
        67.93; 21707400,67.73; 21707460,66.9; 21707520,66.98; 21707580,67.93; 21707640,
        67.32; 21707700,67.55; 21707760,67.95; 21707820,67.25; 21707880,67.65; 21707940,
        68.01; 21708000,67.67; 21708060,67.68; 21708120,67.7; 21708180,67.7; 21708240,
        67.14; 21708300,67.82; 21708360,67.22; 21708420,67.29; 21708480,67.96; 21708540,
        67.55; 21708600,67.77; 21708660,67.22; 21708720,66.62; 21708780,67.09; 21708840,
        67.55; 21708900,67.02; 21708960,67.65; 21709020,66.97; 21709080,67.32; 21709140,
        66.92; 21709200,68.18; 21709260,67.77; 21709320,67.88; 21709380,67.47; 21709440,
        67.43; 21709500,67.48; 21709560,67.71; 21709620,67.59; 21709680,67.88; 21709740,
        66.89; 21709800,67.55; 21709860,66.89; 21709920,67.88; 21709980,66.97; 21710040,
        68.16; 21710100,67.45; 21710160,68.32; 21710220,67.04; 21710280,67.43; 21710340,
        67.42; 21710400,67.09; 21710460,67.09; 21710520,67.05; 21710580,67.9; 21710640,
        67.75; 21710700,67.09; 21710760,67.75; 21710820,67.45; 21710880,67.02; 21710940,
        67.7; 21711000,68.05; 21711060,67.39; 21711120,67.68; 21711180,68.08; 21711240,
        67.3; 21711300,67.23; 21711360,67.27; 21711420,67.59; 21711480,67.22; 21711540,
        67.45; 21711600,67.02; 21711660,67.4; 21711720,67.1; 21711780,66.65; 21711840,
        67.68; 21711900,66.54; 21711960,71.34; 21712020,67.47; 21712080,65.31; 21712140,
        69.35; 21712200,61.14; 21712260,67.19; 21712320,67.62; 21712380,62.37; 21712440,
        69.02; 21712500,68.49; 21712560,63.8; 21712620,67.62; 21712680,68.59; 21712740,
        69.88; 21712800,63.03; 21712860,68.81; 21712920,69.07; 21712980,61.43; 21713040,
        71.57; 21713100,66.33; 21713160,64.35; 21713220,71.63; 21713280,67; 21713340,
        60.87; 21713400,68.27; 21713460,70.25; 21713520,67.12; 21713580,66.14; 21713640,
        71.25; 21713700,66.79; 21713760,66.45; 21713820,69.36; 21713880,69.7; 21713940,
        69.62; 21714000,69.04; 21714060,69.23; 21714120,68.49; 21714180,68.71; 21714240,
        67.32; 21714300,66.72; 21714360,65.23; 21714420,67.47; 21714480,66.45; 21714540,
        67.07; 21714600,66.33; 21714660,67.29; 21714720,67.34; 21714780,67.7; 21714840,
        68.09; 21714900,67.83; 21714960,68.47; 21715020,68.05; 21715080,68.34; 21715140,
        68.21; 21715200,67.3; 21715260,67.82; 21715320,68.01; 21715380,67.37; 21715440,
        67.35; 21715500,68.21; 21715560,67.9; 21715620,68.14; 21715680,68.08; 21715740,
        67.71; 21715800,67.5; 21715860,68.2; 21715920,67.15; 21715980,67.96; 21716040,
        67.9; 21716100,67.65; 21716160,67.27; 21716220,67.47; 21716280,67.34; 21716340,
        67.54; 21716400,67.47; 21716460,67.23; 21716520,67.57; 21716580,68.18; 21716640,
        68.46; 21716700,67.75; 21716760,68; 21716820,68.7; 21716880,67.22; 21716940,
        67.2; 21717000,67.9; 21717060,67.95; 21717120,67.48; 21717180,67.32; 21717240,
        67.83; 21717300,67.55; 21717360,67.88; 21717420,67.93; 21717480,68.23; 21717540,
        67.77; 21717600,67.65; 21717660,67.71; 21717720,68.21; 21717780,66.97; 21717840,
        67.8; 21717900,67.52; 21717960,68.08; 21718020,68.09; 21718080,67.45; 21718140,
        67.93; 21718200,68.01; 21718260,67.57; 21718320,68.06; 21718380,67.83; 21718440,
        68.05; 21718500,67.52; 21718560,67.68; 21718620,67.27; 21718680,67.57; 21718740,
        67.93; 21718800,67.73; 21718860,68.13; 21718920,67.95; 21718980,68.26; 21719040,
        66.8; 21719100,67; 21719160,67.47; 21719220,67.75; 21719280,68.29; 21719340,
        68.49; 21719400,68.31; 21719460,67.59; 21719520,68.05; 21719580,67.07; 21719640,
        68.29; 21719700,67.71; 21719760,67.59; 21719820,67.39; 21719880,67.57; 21719940,
        67.48; 21720000,68.47; 21720060,68.09; 21720120,68.27; 21720180,67.73; 21720240,
        68.16; 21720300,67.22; 21720360,68.11; 21720420,67.83; 21720480,67.8; 21720540,
        67.93; 21720600,67.67; 21720660,67.3; 21720720,67.59; 21720780,68.24; 21720840,
        67.59; 21720900,68.44; 21720960,67.59; 21721020,67.71; 21721080,67.95; 21721140,
        67.71; 21721200,68.01; 21721260,67.82; 21721320,67.27; 21721380,67.54; 21721440,
        68.08; 21721500,68.08; 21721560,68.41; 21721620,67.12; 21721680,67.9; 21721740,
        67.73; 21721800,68.18; 21721860,67.68; 21721920,67.93; 21721980,67.42; 21722040,
        70.61; 21722100,69.38; 21722160,68.67; 21722220,68.27; 21722280,68.09; 21722340,
        68.09; 21722400,68.06; 21722460,67.68; 21722520,68.59; 21722580,67.29; 21722640,
        66.27; 21722700,65.57; 21722760,68.34; 21722820,67.67; 21722880,71.11; 21722940,
        66.46; 21723000,64.88; 21723060,89.45; 21723120,64.38; 21723180,69.8; 21723240,
        69.7; 21723300,61.67; 21723360,71.66; 21723420,67.52; 21723480,68.78; 21723540,
        73.02; 21723600,66.55; 21723660,69.81; 21723720,59.98; 21723780,69.75; 21723840,
        62.44; 21723900,70.83; 21723960,66.82; 21724020,66.7; 21724080,70.43; 21724140,
        67.52; 21724200,68.09; 21724260,64.38; 21724320,69.77; 21724380,68.86; 21724440,
        63.61; 21724500,65.21; 21724560,71.21; 21724620,66.3; 21724680,66.45; 21724740,
        67.91; 21724800,67.77; 21724860,64.55; 21724920,72; 21724980,65.4; 21725040,
        65.62; 21725100,68.71; 21725160,69.68; 21725220,80.88; 21725280,65.4; 21725340,
        71.02; 21725400,66.25; 21725460,68.78; 21725520,69.88; 21725580,70.45; 21725640,
        62.62; 21725700,68.63; 21725760,70.28; 21725820,67.37; 21725880,68.85; 21725940,
        70.37; 21726000,80.44; 21726060,65.84; 21726120,69.72; 21726180,71.22; 21726240,
        63.72; 21726300,71.19; 21726360,65.45; 21726420,73.3; 21726480,64.35; 21726540,
        71.76; 21726600,60.55; 21726660,72.75; 21726720,65.69; 21726780,71.07; 21726840,
        69.19; 21726900,70.23; 21726960,69.48; 21727020,63.82; 21727080,70.16; 21727140,
        63.72; 21727200,68.01; 21727260,66.42; 21727320,64.43; 21727380,66.5; 21727440,
        68.39; 21727500,69.06; 21727560,67.23; 21727620,67.57; 21727680,67.9; 21727740,
        67.68; 21727800,67.12; 21727860,67.55; 21727920,67.15; 21727980,62.57; 21728040,
        69.78; 21728100,71.94; 21728160,61.58; 21728220,72.55; 21728280,65.18; 21728340,
        65.19; 21728400,68.26; 21728460,68.03; 21728520,71.8; 21728580,69.35; 21728640,
        67.47; 21728700,68.39; 21728760,65.94; 21728820,67.6; 21728880,67.65; 21728940,
        63.77; 21729000,67.98; 21729060,68.49; 21729120,62.85; 21729180,67.54; 21729240,
        67.29; 21729300,67.55; 21729360,64.54; 21729420,67.67; 21729480,67.25; 21729540,
        63.7; 21729600,60.72; 21729660,69.39; 21729720,65; 21729780,68.54; 21729840,
        70.7; 21729900,65.5; 21729960,72.42; 21730020,64.55; 21730080,61.52; 21730140,
        68.03; 21730200,65.88; 21730260,66.04; 21730320,64.68; 21730380,64; 21730440,
        65.19; 21730500,69.54; 21730560,65.72; 21730620,64.36; 21730680,64.48; 21730740,
        72.87; 21730800,61.27; 21730860,78.13; 21730920,67.85; 21730980,70.39; 21731040,
        70.7; 21731100,62.28; 21731160,67.78; 21731220,70.63; 21731280,65.45; 21731340,
        69.02; 21731400,68.63; 21731460,78.95; 21731520,74.85; 21731580,70.75; 21731640,
        65.05; 21731700,74.93; 21731760,64.82; 21731820,69.22; 21731880,66.48; 21731940,
        70.53; 21732000,69.45; 21732060,67.55; 21732120,68.27; 21732180,70.86; 21732240,
        65.62; 21732300,69.01; 21732360,68.89; 21732420,69.11; 21732480,66.03; 21732540,
        67.86; 21732600,67.73; 21732660,69.27; 21732720,69.15; 21732780,71.11; 21732840,
        60.44; 21732900,73.05; 21732960,64.92; 21733020,70.02; 21733080,67.67; 21733140,
        69.15; 21733200,68.59; 21733260,64.38; 21733320,71.57; 21733380,65.54; 21733440,
        68.8; 21733500,72.1; 21733560,63.61; 21733620,64.92; 21733680,69.54; 21733740,
        69.86; 21733800,68.93; 21733860,67.62; 21733920,68.41; 21733980,68.05; 21734040,
        61.23; 21734100,70.5; 21734160,63.72; 21734220,69.2; 21734280,64.88; 21734340,
        69.11; 21734400,65.23; 21734460,70.16; 21734520,64.85; 21734580,72.56; 21734640,
        67.75; 21734700,67.48; 21734760,66.98; 21734820,71.73; 21734880,66.11; 21734940,
        64.45; 21735000,65.88; 21735060,68.23; 21735120,68.52; 21735180,63.95; 21735240,
        66.03; 21735300,68.09; 21735360,68; 21735420,60.05; 21735480,70.18; 21735540,
        66.94; 21735600,70.34; 21735660,66.27; 21735720,65.94; 21735780,75.11; 21735840,
        61.34; 21735900,72.96; 21735960,65.72; 21736020,61.45; 21736080,69.56; 21736140,
        69.88; 21736200,67.83; 21736260,68.71; 21736320,68.39; 21736380,66.8; 21736440,
        69.62; 21736500,70.75; 21736560,66.87; 21736620,69.33; 21736680,69.35; 21736740,
        65.31; 21736800,68; 21736860,67.73; 21736920,67.3; 21736980,74.66; 21737040,
        65.45; 21737100,70.07; 21737160,68.26; 21737220,69.86; 21737280,69.22; 21737340,
        65.43; 21737400,68.13; 21737460,67.73; 21737520,76.49; 21737580,62.39; 21737640,
        70.99; 21737700,62.1; 21737760,71.16; 21737820,67.12; 21737880,65.96; 21737940,
        72.19; 21738000,65.91; 21738060,65.66; 21738120,66.08; 21738180,71.54; 21738240,
        65.74; 21738300,69.17; 21738360,72.27; 21738420,64.54; 21738480,69.49; 21738540,
        67.39; 21738600,69.04; 21738660,71.51; 21738720,63.37; 21738780,68.06; 21738840,
        69.09; 21738900,65.66; 21738960,69.19; 21739020,68.71; 21739080,64.63; 21739140,
        68.85; 21739200,68.14; 21739260,67.71; 21739320,67.27; 21739380,67.98; 21739440,
        67.55; 21739500,71.51; 21739560,63.7; 21739620,69.73; 21739680,65.69; 21739740,
        68.91; 21739800,68; 21739860,77.12; 21739920,62.43; 21739980,71.41; 21740040,
        70.31; 21740100,69.11; 21740160,70.39; 21740220,69.33; 21740280,66.62; 21740340,
        68.75; 21740400,68.29; 21740460,62.85; 21740520,67.77; 21740580,69.83; 21740640,
        64.59; 21740700,68.29; 21740760,67.68; 21740820,67.17; 21740880,65.43; 21740940,
        66.27; 21741000,67.63; 21741060,76.79; 21741120,61.92; 21741180,69.61; 21741240,
        65.43; 21741300,68.73; 21741360,67.59; 21741420,63.51; 21741480,66.8; 21741540,
        67.48; 21741600,66.54; 21741660,65.86; 21741720,67.25; 21741780,67.04; 21741840,
        65.62; 21741900,69.56; 21741960,68.36; 21742020,64.36; 21742080,68.47; 21742140,
        70.59; 21742200,65.89; 21742260,68.75; 21742320,68.47; 21742380,65.45; 21742440,
        67.1; 21742500,66.65; 21742560,66.54; 21742620,69.81; 21742680,64.47; 21742740,
        64.14; 21742800,67.57; 21742860,69.02; 21742920,64.88; 21742980,62.82; 21743040,
        66.95; 21743100,62.57; 21743160,69.68; 21743220,70.99; 21743280,70.45; 21743340,
        68.09; 21743400,70.88; 21743460,63.6; 21743520,61.67; 21743580,67.8; 21743640,
        67.75; 21743700,79.33; 21743760,69.36; 21743820,70.52; 21743880,65.3; 21743940,
        67.71; 21744000,68.77; 21744060,69.84; 21744120,68.13; 21744180,70.29; 21744240,
        65.62; 21744300,70.02; 21744360,66.92; 21744420,66.94; 21744480,70.53; 21744540,
        66.03; 21744600,64.97; 21744660,62.26; 21744720,64.66; 21744780,72.22; 21744840,
        62.8; 21744900,73.79; 21744960,65.96; 21745020,72.82; 21745080,60.63; 21745140,
        68.54; 21745200,69.64; 21745260,64.38; 21745320,66.04; 21745380,65.28; 21745440,
        67.93; 21745500,70.64; 21745560,66.03; 21745620,61.9; 21745680,70.21; 21745740,
        67.19; 21745800,66.82; 21745860,68.16; 21745920,72.96; 21745980,64.63; 21746040,
        62.39; 21746100,66.46; 21746160,67.12; 21746220,60.75; 21746280,71.45; 21746340,
        65.77; 21746400,69.39; 21746460,61.16; 21746520,69.28; 21746580,69.43; 21746640,
        64.23; 21746700,68.99; 21746760,69.86; 21746820,63.68; 21746880,67.93; 21746940,
        68.49; 21747000,71.19; 21747060,62.96; 21747120,68.95; 21747180,65.71; 21747240,
        67.32; 21747300,69.73; 21747360,68.42; 21747420,64.85; 21747480,69.02; 21747540,
        70.09; 21747600,66.08; 21747660,69.06; 21747720,68.62; 21747780,72.36; 21747840,
        65.47; 21747900,69.17; 21747960,68.08; 21748020,67.37; 21748080,68.81; 21748140,
        67.8; 21748200,64.63; 21748260,66.73; 21748320,67.93; 21748380,63.03; 21748440,
        67.27; 21748500,67.47; 21748560,66.79; 21748620,72.42; 21748680,66.08; 21748740,
        65.94; 21748800,72.99; 21748860,68.62; 21748920,70.16; 21748980,75; 21749040,
        70.2; 21749100,85.65; 21749160,73.46; 21749220,75.74; 21749280,78.05; 21749340,
        73.14; 21749400,77.23; 21749460,77.58; 21749520,72.55; 21749580,84.07; 21749640,
        77.59; 21749700,79.56; 21749760,81.2; 21749820,77.2; 21749880,82.13; 21749940,
        84.44; 21750000,79.06; 21750060,79.67; 21750120,81.91; 21750180,79.11; 21750240,
        77.41; 21750300,103.65; 21750360,73.89; 21750420,81.53; 21750480,77.64;
        21750540,80.17; 21750600,82.96; 21750660,82.01; 21750720,90.11; 21750780,
        83.57; 21750840,83.36; 21750900,80.76; 21750960,84.35; 21751020,85.01; 21751080,
        87.72; 21751140,90.43; 21751200,84.25; 21751260,96.43; 21751320,83.63; 21751380,
        92.03; 21751440,88.91; 21751500,94.75; 21751560,90.43; 21751620,89.24; 21751680,
        80.59; 21751740,87.64; 21751800,88; 21751860,85.38; 21751920,88.32; 21751980,
        90.37; 21752040,78.23; 21752100,91.5; 21752160,85.1; 21752220,80.76; 21752280,
        89.95; 21752340,82.63; 21752400,78.5; 21752460,85.64; 21752520,79.64; 21752580,
        79.63; 21752640,78.98; 21752700,75.79; 21752760,74.3; 21752820,71.24; 21752880,
        74.27; 21752940,69.94; 21753000,70.29; 21753060,72.84; 21753120,68; 21753180,
        61.32; 21753240,71.79; 21753300,66.94; 21753360,71.4; 21753420,61.96; 21753480,
        68.26; 21753540,69.28; 21753600,63.95; 21753660,67.82; 21753720,67.6; 21753780,
        59.98; 21753840,72.55; 21753900,65.43; 21753960,67.12; 21754020,69.17; 21754080,
        70.66; 21754140,69.04; 21754200,70.26; 21754260,62.5; 21754320,70.88; 21754380,
        61.39; 21754440,71.02; 21754500,67.37; 21754560,70.67; 21754620,67.27; 21754680,
        67.32; 21754740,78.48; 21754800,72.04; 21754860,66.33; 21754920,67.19; 21754980,
        63.7; 21755040,73.14; 21755100,64.76; 21755160,73.55; 21755220,69.73; 21755280,
        70.93; 21755340,61.27; 21755400,64.11; 21755460,66.16; 21755520,65.28; 21755580,
        70.21; 21755640,65.57; 21755700,67.93; 21755760,63.65; 21755820,67.83; 21755880,
        69.33; 21755940,65.91; 21756000,69.62; 21756060,68.89; 21756120,81.52; 21756180,
        71.68; 21756240,68; 21756300,64; 21756360,71.77; 21756420,65.77; 21756480,
        68.18; 21756540,70.56; 21756600,66.75; 21756660,66.32; 21756720,72.11; 21756780,
        66.7; 21756840,67.8; 21756900,63.07; 21756960,66.68; 21757020,67.68; 21757080,
        63.54; 21757140,67.25; 21757200,68.41; 21757260,63.3; 21757320,71.14; 21757380,
        64.75; 21757440,67.43; 21757500,67.43; 21757560,70.02; 21757620,66.89; 21757680,
        72.88; 21757740,67.27; 21757800,66.62; 21757860,69.89; 21757920,66.67; 21757980,
        66.92; 21758040,60.07; 21758100,72.45; 21758160,65.82; 21758220,67.09; 21758280,
        70.48; 21758340,66.09; 21758400,64.9; 21758460,68; 21758520,68.67; 21758580,
        65.26; 21758640,63; 21758700,70.07; 21758760,70.04; 21758820,68.78; 21758880,
        71.7; 21758940,65.96; 21759000,68.57; 21759060,68.44; 21759120,69.07; 21759180,
        66.28; 21759240,69.99; 21759300,71.7; 21759360,65.89; 21759420,68.6; 21759480,
        67.85; 21759540,69.48; 21759600,67; 21759660,66.55; 21759720,66.68; 21759780,
        67.59; 21759840,68.09; 21759900,67.22; 21759960,67.67; 21760020,69.11; 21760080,
        67.8; 21760140,67.7; 21760200,68.27; 21760260,68.44; 21760320,67.54; 21760380,
        67.62; 21760440,68.13; 21760500,68; 21760560,68.85; 21760620,67.98; 21760680,
        68.54; 21760740,67.85; 21760800,67.88; 21760860,68.57; 21760920,67.85; 21760980,
        68.14; 21761040,67.6; 21761100,68.68; 21761160,68.09; 21761220,67.88; 21761280,
        68.21; 21761340,67.98; 21761400,67.96; 21761460,68.42; 21761520,68.13; 21761580,
        68.36; 21761640,67.63; 21761700,68.16; 21761760,67.8; 21761820,68.03; 21761880,
        67.42; 21761940,67.95; 21762000,68.73; 21762060,67.68; 21762120,68.29; 21762180,
        67.91; 21762240,68.29; 21762300,68.23; 21762360,67.7; 21762420,67.9; 21762480,
        67.82; 21762540,68.52; 21762600,68.54; 21762660,67.73; 21762720,68.16; 21762780,
        68.08; 21762840,67.85; 21762900,67.55; 21762960,67.82; 21763020,67.63; 21763080,
        68.06; 21763140,67.55; 21763200,68.03; 21763260,67.42; 21763320,68.6; 21763380,
        67.7; 21763440,67.82; 21763500,67.8; 21763560,68.05; 21763620,68.32; 21763680,
        67.8; 21763740,68.32; 21763800,67.85; 21763860,67.82; 21763920,67.93; 21763980,
        68.24; 21764040,67.83; 21764100,68.23; 21764160,67.73; 21764220,68.06; 21764280,
        68.68; 21764340,68.09; 21764400,68.46; 21764460,68.52; 21764520,68.14; 21764580,
        68.85; 21764640,68.21; 21764700,68.09; 21764760,67.43; 21764820,68.62; 21764880,
        68.44; 21764940,68.26; 21765000,67.71; 21765060,67.4; 21765120,67.93; 21765180,
        68.32; 21765240,68.49; 21765300,68.75; 21765360,68.27; 21765420,68.5; 21765480,
        68.21; 21765540,68.44; 21765600,68.01; 21765660,68.23; 21765720,68.06; 21765780,
        68.2; 21765840,68.54; 21765900,67.95; 21765960,68.57; 21766020,68.2; 21766080,
        67.75; 21766140,67.9; 21766200,68.54; 21766260,68.08; 21766320,68.06; 21766380,
        67.77; 21766440,67.9; 21766500,67.63; 21766560,68.73; 21766620,68.05; 21766680,
        68.27; 21766740,68.03; 21766800,68.78; 21766860,68.39; 21766920,68.32; 21766980,
        68.32; 21767040,68.24; 21767100,68.31; 21767160,68.46; 21767220,67.9; 21767280,
        67.75; 21767340,68.29; 21767400,68.27; 21767460,67.75; 21767520,67.42; 21767580,
        68.11; 21767640,68.03; 21767700,68.18; 21767760,67.55; 21767820,68.67; 21767880,
        68.65; 21767940,68.39; 21768000,68.06; 21768060,68.18; 21768120,68.52; 21768180,
        68.01; 21768240,68.38; 21768300,68.54; 21768360,68.38; 21768420,67.32; 21768480,
        68.5; 21768540,68.01; 21768600,68.01; 21768660,67.93; 21768720,67.7; 21768780,
        67.65; 21768840,68.2; 21768900,68.14; 21768960,68.14; 21769020,67.62; 21769080,
        67.65; 21769140,67.8; 21769200,67.7; 21769260,67.4; 21769320,67.57; 21769380,
        68.14; 21769440,68.24; 21769500,67.93; 21769560,68.75; 21769620,67.65; 21769680,
        67.82; 21769740,68.29; 21769800,68.32; 21769860,68.7; 21769920,68.34; 21769980,
        67.86; 21770040,68.59; 21770100,68.59; 21770160,68.13; 21770220,68.24; 21770280,
        68.24; 21770340,67.83; 21770400,68.14; 21770460,68.42; 21770520,68.52; 21770580,
        67.88; 21770640,68.09; 21770700,68.44; 21770760,68.59; 21770820,68.34; 21770880,
        68.42; 21770940,68.49; 21771000,67.9; 21771060,68.09; 21771120,68.01; 21771180,
        68.27; 21771240,68.63; 21771300,68.55; 21771360,68.55; 21771420,68.38; 21771480,
        68.32; 21771540,67.9; 21771600,68.44; 21771660,68.21; 21771720,67.82; 21771780,
        67.96; 21771840,67.62; 21771900,68.2; 21771960,68.6; 21772020,67.47; 21772080,
        68.62; 21772140,68.34; 21772200,68.11; 21772260,67.85; 21772320,68.03; 21772380,
        68.05; 21772440,67.82; 21772500,68.14; 21772560,67.9; 21772620,68.11; 21772680,
        68.24; 21772740,67.83; 21772800,67.6; 21772860,68.14; 21772920,67.62; 21772980,
        67.71; 21773040,68.08; 21773100,68.11; 21773160,68.08; 21773220,67.91; 21773280,
        68.14; 21773340,68.57; 21773400,67.86; 21773460,67.39; 21773520,68.63; 21773580,
        68.06; 21773640,68.62; 21773700,67.55; 21773760,68.31; 21773820,67.98; 21773880,
        67.95; 21773940,67.75; 21774000,68.03; 21774060,68.06; 21774120,67.59; 21774180,
        68.47; 21774240,68.01; 21774300,68.16; 21774360,67.34; 21774420,68.29; 21774480,
        68.29; 21774540,68.6; 21774600,68.27; 21774660,67.37; 21774720,68.08; 21774780,
        67.32; 21774840,67.96; 21774900,68.46; 21774960,68.91; 21775020,68.24; 21775080,
        67.73; 21775140,68.21; 21775200,68.18; 21775260,68.91; 21775320,68.41; 21775380,
        68.46; 21775440,67.68; 21775500,67.59; 21775560,67.83; 21775620,68.24; 21775680,
        68.91; 21775740,67.65; 21775800,68.65; 21775860,67.73; 21775920,67.78; 21775980,
        68.11; 21776040,68.95; 21776100,68.54; 21776160,68.13; 21776220,67.93; 21776280,
        67.6; 21776340,68.08; 21776400,67.6; 21776460,67.78; 21776520,68.32; 21776580,
        68.5; 21776640,68.41; 21776700,68.21; 21776760,68.16; 21776820,68.81; 21776880,
        67.22; 21776940,68.26; 21777000,68.67; 21777060,67.73; 21777120,67.83; 21777180,
        68.14; 21777240,68.54; 21777300,67.7; 21777360,68.13; 21777420,67.77; 21777480,
        68.21; 21777540,68.49; 21777600,67.59; 21777660,68.32; 21777720,67.73; 21777780,
        68.16; 21777840,68.5; 21777900,68; 21777960,68.06; 21778020,68.03; 21778080,
        68.11; 21778140,68.54; 21778200,67.91; 21778260,68.03; 21778320,68.42; 21778380,
        67.96; 21778440,67.77; 21778500,68.32; 21778560,68.42; 21778620,67.88; 21778680,
        68.13; 21778740,67.75; 21778800,67.71; 21778860,68.55; 21778920,67.68; 21778980,
        68.26; 21779040,68.41; 21779100,67.67; 21779160,68.57; 21779220,68.38; 21779280,
        68.31; 21779340,67.83; 21779400,67.93; 21779460,68.27; 21779520,68.14; 21779580,
        68.38; 21779640,68.6; 21779700,68.14; 21779760,68.31; 21779820,68.6; 21779880,
        68.03; 21779940,68.78; 21780000,68.59; 21780060,68.18; 21780120,67.54; 21780180,
        68.08; 21780240,68.09; 21780300,68.32; 21780360,68.11; 21780420,67.9; 21780480,
        67.34; 21780540,68.39; 21780600,68.26; 21780660,67.82; 21780720,68.42; 21780780,
        68.65; 21780840,68.7; 21780900,68.03; 21780960,67.88; 21781020,68.27; 21781080,
        67.7; 21781140,67.62; 21781200,68.34; 21781260,68.09; 21781320,69.11; 21781380,
        68.03; 21781440,67.98; 21781500,68.14; 21781560,68.23; 21781620,68.01; 21781680,
        67.7; 21781740,68.11; 21781800,68.06; 21781860,68.24; 21781920,68.18; 21781980,
        67.62; 21782040,68.2; 21782100,68.2; 21782160,68.08; 21782220,67.67; 21782280,
        67.91; 21782340,68.39; 21782400,67.95; 21782460,68.63; 21782520,68.36; 21782580,
        67.55; 21782640,68.59; 21782700,68.88; 21782760,67.85; 21782820,67.83; 21782880,
        67.62; 21782940,68.21; 21783000,67.7; 21783060,68.21; 21783120,68.44; 21783180,
        68.52; 21783240,67.67; 21783300,68.05; 21783360,68.31; 21783420,68.23; 21783480,
        67.91; 21783540,68.34; 21783600,68.49; 21783660,68.03; 21783720,68.44; 21783780,
        68.36; 21783840,67.73; 21783900,68.55; 21783960,68.52; 21784020,68.34; 21784080,
        67.82; 21784140,68.75; 21784200,68.18; 21784260,67.9; 21784320,68.2; 21784380,
        68.5; 21784440,67.86; 21784500,67.86; 21784560,68.29; 21784620,67.8; 21784680,
        68.05; 21784740,67.71; 21784800,68.42; 21784860,68.06; 21784920,67.82; 21784980,
        68.16; 21785040,67.86; 21785100,67.5; 21785160,68.11; 21785220,67.68; 21785280,
        68.24; 21785340,68.16; 21785400,67.88; 21785460,67.6; 21785520,68.14; 21785580,
        68.18; 21785640,67.57; 21785700,68.16; 21785760,68.06; 21785820,67.7; 21785880,
        68.32; 21785940,68.05; 21786000,67.96; 21786060,68.13; 21786120,67.93; 21786180,
        67.93; 21786240,68.24; 21786300,68.26; 21786360,68.91; 21786420,68.73; 21786480,
        68.36; 21786540,68.13; 21786600,67.91; 21786660,67.85; 21786720,68.11; 21786780,
        68.34; 21786840,67.15; 21786900,67.7; 21786960,68.13; 21787020,68.05; 21787080,
        67.85; 21787140,68.34; 21787200,68.49; 21787260,68.34; 21787320,68.21; 21787380,
        68.18; 21787440,67.7; 21787500,68.16; 21787560,67.48; 21787620,67.39; 21787680,
        67.47; 21787740,68.09; 21787800,68.08; 21787860,68.32; 21787920,68.14; 21787980,
        67.95; 21788040,67.57; 21788100,68.2; 21788160,68.16; 21788220,68.11; 21788280,
        68.21; 21788340,67.52; 21788400,67.83; 21788460,68; 21788520,67.19; 21788580,
        68.21; 21788640,68.54; 21788700,67.95; 21788760,68.08; 21788820,67.54; 21788880,
        67.82; 21788940,67.7; 21789000,68.01; 21789060,67.88; 21789120,67.67; 21789180,
        68.29; 21789240,67.77; 21789300,67.5; 21789360,68.2; 21789420,67.65; 21789480,
        67.86; 21789540,67.62; 21789600,67.82; 21789660,68.21; 21789720,68.21; 21789780,
        68.18; 21789840,67.52; 21789900,67.96; 21789960,67.71; 21790020,67.77; 21790080,
        68.05; 21790140,67.93; 21790200,67.96; 21790260,67.98; 21790320,68.6; 21790380,
        68.59; 21790440,67.91; 21790500,67.96; 21790560,67.7; 21790620,67.95; 21790680,
        68.01; 21790740,67.4; 21790800,67.93; 21790860,68.13; 21790920,68.31; 21790980,
        68.42; 21791040,67.42; 21791100,67.85; 21791160,67.85; 21791220,68.21; 21791280,
        67.83; 21791340,68.16; 21791400,68.13; 21791460,68.16; 21791520,67.71; 21791580,
        68.6; 21791640,68.08; 21791700,67.42; 21791760,68.85; 21791820,68.38; 21791880,
        67.3; 21791940,67.67; 21792000,67.93; 21792060,67.95; 21792120,67.48; 21792180,
        68.11; 21792240,67.52; 21792300,67.68; 21792360,67.32; 21792420,67.98; 21792480,
        67.5; 21792540,68; 21792600,67.82; 21792660,67.77; 21792720,67.93; 21792780,
        67.91; 21792840,67.96; 21792900,67.86; 21792960,67.48; 21793020,67.91; 21793080,
        68.26; 21793140,67.52; 21793200,67.88; 21793260,67.7; 21793320,67.52; 21793380,
        67.96; 21793440,67.86; 21793500,68.31; 21793560,67.8; 21793620,67.95; 21793680,
        67.62; 21793740,68.29; 21793800,67.83; 21793860,67.62; 21793920,67.85; 21793980,
        68.6; 21794040,68.09; 21794100,68.13; 21794160,67.59; 21794220,68.2; 21794280,
        68.49; 21794340,68.13; 21794400,67.91; 21794460,67.73; 21794520,67.48; 21794580,
        68.38; 21794640,68.29; 21794700,68.23; 21794760,68.49; 21794820,67.35; 21794880,
        67.59; 21794940,68.18; 21795000,68.18; 21795060,67.55; 21795120,68.32; 21795180,
        68.01; 21795240,67.42; 21795300,68.41; 21795360,68.23; 21795420,68.5; 21795480,
        68.23; 21795540,67.59; 21795600,68.41; 21795660,67.68; 21795720,67.6; 21795780,
        68.08; 21795840,67.88; 21795900,68.01; 21795960,68.11; 21796020,67.54; 21796080,
        68.32; 21796140,68.67; 21796200,67.88; 21796260,67.73; 21796320,68.27; 21796380,
        68.05; 21796440,67.54; 21796500,68.24; 21796560,67.47; 21796620,68.31; 21796680,
        68.13; 21796740,68.46; 21796800,67.59; 21796860,68.41; 21796920,68.24; 21796980,
        68.08; 21797040,68.42; 21797100,67.68; 21797160,67.52; 21797220,67.9; 21797280,
        67.86; 21797340,68.05; 21797400,67.91; 21797460,67.98; 21797520,67.68; 21797580,
        68.08; 21797640,67.5; 21797700,67.7; 21797760,67.95; 21797820,68; 21797880,
        67.83; 21797940,68.31; 21798000,68.03; 21798060,67.6; 21798120,69.23; 21798180,
        66.13; 21798240,67.29; 21798300,76.11; 21798360,63.3; 21798420,70.91; 21798480,
        84.96; 21798540,61.05; 21798600,65.89; 21798660,67.83; 21798720,61.58; 21798780,
        69.46; 21798840,70.89; 21798900,78.72; 21798960,68.47; 21799020,69.2; 21799080,
        63.14; 21799140,68.68; 21799200,70.86; 21799260,64.83; 21799320,68.65; 21799380,
        69.46; 21799440,63.91; 21799500,68.68; 21799560,62.23; 21799620,70.43; 21799680,
        70.91; 21799740,66.94; 21799800,65.13; 21799860,70.42; 21799920,64.64; 21799980,
        68; 21800040,66.23; 21800100,72.98; 21800160,68.11; 21800220,64.83; 21800280,
        67.29; 21800340,68.62; 21800400,60.18; 21800460,72.82; 21800520,68.18; 21800580,
        66.95; 21800640,68.05; 21800700,67.67; 21800760,66.84; 21800820,67.09; 21800880,
        66.87; 21800940,67.07; 21801000,67.12; 21801060,67.4; 21801120,67.43; 21801180,
        66.8; 21801240,67.29; 21801300,66.89; 21801360,67.34; 21801420,67.68; 21801480,
        67.2; 21801540,67.25; 21801600,67.3; 21801660,67.5; 21801720,67.2; 21801780,
        66.63; 21801840,67.34; 21801900,67.57; 21801960,67.29; 21802020,67.3; 21802080,
        66.97; 21802140,67.04; 21802200,66.6; 21802260,67.29; 21802320,67.67; 21802380,
        67.05; 21802440,67.12; 21802500,67.2; 21802560,67.86; 21802620,67.93; 21802680,
        67.4; 21802740,66.97; 21802800,67.37; 21802860,66.77; 21802920,65.94; 21802980,
        69.45; 21803040,68.01; 21803100,68.32; 21803160,68.49; 21803220,67.88; 21803280,
        68.95; 21803340,68.68; 21803400,68; 21803460,69.06; 21803520,67.88; 21803580,
        68.05; 21803640,68.11; 21803700,68.49; 21803760,68.57; 21803820,67.68; 21803880,
        68.49; 21803940,68.38; 21804000,68.18; 21804060,68.52; 21804120,68.41; 21804180,
        68.81; 21804240,68.39; 21804300,68.09; 21804360,68.31; 21804420,68.26; 21804480,
        68.38; 21804540,68.62; 21804600,68.34; 21804660,68.54; 21804720,68.47; 21804780,
        68.38; 21804840,68.54; 21804900,69.11; 21804960,68.77; 21805020,68.16; 21805080,
        68.21; 21805140,68.57; 21805200,68; 21805260,68.86; 21805320,68.39; 21805380,
        68.68; 21805440,68.18; 21805500,67.93; 21805560,67.88; 21805620,68.11; 21805680,
        67.93; 21805740,68.32; 21805800,68.03; 21805860,68.21; 21805920,69.07; 21805980,
        68.55; 21806040,68.71; 21806100,68.13; 21806160,67.63; 21806220,68.5; 21806280,
        68.6; 21806340,68.55; 21806400,69.09; 21806460,69.12; 21806520,69.14; 21806580,
        68.05; 21806640,69.02; 21806700,68.55; 21806760,68.75; 21806820,68.06; 21806880,
        68.8; 21806940,68.16; 21807000,68.98; 21807060,68.63; 21807120,68.63; 21807180,
        68.29; 21807240,68.73; 21807300,68.36; 21807360,67.96; 21807420,69.19; 21807480,
        68.46; 21807540,69.02; 21807600,68.7; 21807660,67.75; 21807720,68.75; 21807780,
        68.73; 21807840,68.81; 21807900,68.13; 21807960,68.78; 21808020,68.88; 21808080,
        68.31; 21808140,68.18; 21808200,68.57; 21808260,68.55; 21808320,68.65; 21808380,
        69.02; 21808440,68.57; 21808500,68.26; 21808560,68.13; 21808620,67.9; 21808680,
        68.34; 21808740,68.08; 21808800,67.4; 21808860,67.17; 21808920,67.12; 21808980,
        66.21; 21809040,69.99; 21809100,66.89; 21809160,65.94; 21809220,68.71; 21809280,
        68.6; 21809340,69.06; 21809400,68.41; 21809460,68.47; 21809520,64.42; 21809580,
        71.85; 21809640,67.23; 21809700,62.19; 21809760,68.03; 21809820,67.35; 21809880,
        61.5; 21809940,66.03; 21810000,72.59; 21810060,66.11; 21810120,68.06; 21810180,
        67.6; 21810240,76.48; 21810300,61.59; 21810360,71.34; 21810420,63.47; 21810480,
        72.16; 21810540,66.89; 21810600,66.43; 21810660,64.04; 21810720,70.77; 21810780,
        67.34; 21810840,62.69; 21810900,73.11; 21810960,68.27; 21811020,70.36; 21811080,
        66.9; 21811140,66.4; 21811200,66.4; 21811260,69.78; 21811320,66.03; 21811380,
        75.89; 21811440,68.49; 21811500,70.4; 21811560,65.52; 21811620,69.89; 21811680,
        68.67; 21811740,75.14; 21811800,60.81; 21811860,70.26; 21811920,68.98; 21811980,
        69.7; 21812040,69.86; 21812100,69.51; 21812160,61.03; 21812220,70.25; 21812280,
        67.43; 21812340,67.63; 21812400,71.32; 21812460,66.94; 21812520,66.55; 21812580,
        67.02; 21812640,71.51; 21812700,61.34; 21812760,75.46; 21812820,65.48; 21812880,
        68.67; 21812940,65.98; 21813000,69.54; 21813060,69.15; 21813120,63.91; 21813180,
        69.22; 21813240,67.98; 21813300,63.77; 21813360,68.44; 21813420,69.04; 21813480,
        63.75; 21813540,67.85; 21813600,67.71; 21813660,63.53; 21813720,72.53; 21813780,
        63.37; 21813840,69.73; 21813900,65.23; 21813960,70.53; 21814020,64.73; 21814080,
        72.32; 21814140,66.2; 21814200,64.23; 21814260,64.8; 21814320,73.01; 21814380,
        63.42; 21814440,66.43; 21814500,68.93; 21814560,67.91; 21814620,66.28; 21814680,
        63.6; 21814740,68.44; 21814800,70.02; 21814860,67.02; 21814920,65.04; 21814980,
        71.21; 21815040,61.32; 21815100,71.08; 21815160,66.2; 21815220,64.36; 21815280,
        70.97; 21815340,69.94; 21815400,68.03; 21815460,68.95; 21815520,68.09; 21815580,
        70.1; 21815640,64.38; 21815700,70.53; 21815760,64.42; 21815820,69.09; 21815880,
        64.36; 21815940,68.83; 21816000,67.55; 21816060,68.81; 21816120,69.06; 21816180,
        71.97; 21816240,69.02; 21816300,69.81; 21816360,68.75; 21816420,67.75; 21816480,
        68.52; 21816540,68.47; 21816600,63.33; 21816660,66.84; 21816720,67.19; 21816780,
        64.17; 21816840,70.58; 21816900,64.36; 21816960,68.71; 21817020,73.89; 21817080,
        64.75; 21817140,65.67; 21817200,68.39; 21817260,68.77; 21817320,74.21; 21817380,
        60.14; 21817440,69.67; 21817500,66.35; 21817560,73.14; 21817620,66.04; 21817680,
        68.36; 21817740,65.33; 21817800,68.78; 21817860,67.98; 21817920,68.16; 21817980,
        67.15; 21818040,68.39; 21818100,67.75; 21818160,67.41; 21818220,67.07; 21818280,
        66.79; 21818340,63.09; 21818400,75.4; 21818460,65.77; 21818520,67.32; 21818580,
        66.9; 21818640,68.65; 21818700,69.33; 21818760,63.89; 21818820,68.85; 21818880,
        70.22; 21818940,71.59; 21819000,72.97; 21819060,74.34; 21819120,75.71; 21819180,
        65.07; 21819240,67.6; 21819300,70; 21819360,65.48; 21819420,71.25; 21819480,
        66.97; 21819540,73.19; 21819600,63.03; 21819660,69.22; 21819720,69.46; 21819780,
        60.24; 21819840,69.51; 21819900,66.46; 21819960,69.19; 21820020,69.54; 21820080,
        65.09; 21820140,66.79; 21820200,68.7; 21820260,65.38; 21820320,66.3; 21820380,
        67.47; 21820440,67.48; 21820500,65.69; 21820560,67.71; 21820620,68; 21820680,
        61.83; 21820740,67.09; 21820800,68.57; 21820860,64.4; 21820920,65.69; 21820980,
        67.4; 21821040,66.85; 21821100,71; 21821160,67.3; 21821220,64.35; 21821280,
        61.9; 21821340,73.46; 21821400,67.27; 21821460,65.96; 21821520,71.62; 21821580,
        66.03; 21821640,74.51; 21821700,62.32; 21821760,66.59; 21821820,68.75; 21821880,
        62.37; 21821940,63.38; 21822000,64.45; 21822060,82.85; 21822120,61.58; 21822180,
        70.91; 21822240,60.59; 21822300,70.94; 21822360,67.02; 21822420,70.26; 21822480,
        61.94; 21822540,65.98; 21822600,68.55; 21822660,63.31; 21822720,66.95; 21822780,
        67.93; 21822840,61.45; 21822900,72.59; 21822960,66.38; 21823020,69.07; 21823080,
        63.23; 21823140,70.18; 21823200,67.02; 21823260,62.59; 21823320,69.23; 21823380,
        71.65; 21823440,63.49; 21823500,70.05; 21823560,66.04; 21823620,72.45; 21823680,
        60.55; 21823740,72.21; 21823800,62.46; 21823860,62.52; 21823920,70.86; 21823980,
        64.8; 21824040,69.75; 21824100,65.04; 21824160,68.24; 21824220,64.76; 21824280,
        71.68; 21824340,64.85; 21824400,73.31; 21824460,64.43; 21824520,71.97; 21824580,
        60.31; 21824640,72.7; 21824700,65.43; 21824760,70.55; 21824820,66.94; 21824880,
        70.15; 21824940,69.89; 21825000,63.33; 21825060,71.16; 21825120,64.11; 21825180,
        70.4; 21825240,66.33; 21825300,65.31; 21825360,65.54; 21825420,68.93; 21825480,
        68.05; 21825540,65.55; 21825600,67.57; 21825660,68.16; 21825720,67.55; 21825780,
        65.45; 21825840,67.65; 21825900,67.2; 21825960,76.27; 21826020,61.76; 21826080,
        71.97; 21826140,61.96; 21826200,72.18; 21826260,65.11; 21826320,76.79; 21826380,
        62.46; 21826440,69.51; 21826500,67.83; 21826560,68.29; 21826620,69.15; 21826680,
        67.83; 21826740,64.97; 21826800,67.85; 21826860,66.95; 21826920,67.47; 21826980,
        66.01; 21827040,70.05; 21827100,67.54; 21827160,70.77; 21827220,70.2; 21827280,
        63.16; 21827340,72.63; 21827400,64.63; 21827460,70.16; 21827520,66.46; 21827580,
        68.46; 21827640,71.73; 21827700,73.39; 21827760,65.79; 21827820,65.43; 21827880,
        68.68; 21827940,69.2; 21828000,66.46; 21828060,65; 21828120,71.8; 21828180,
        64.14; 21828240,69.19; 21828300,67.15; 21828360,68.32; 21828420,67.59; 21828480,
        64.83; 21828540,67.22; 21828600,67.14; 21828660,63.3; 21828720,70.36; 21828780,
        69.86; 21828840,63.68; 21828900,72.99; 21828960,65.96; 21829020,73.04; 21829080,
        62.57; 21829140,69.84; 21829200,70.45; 21829260,65.28; 21829320,68.47; 21829380,
        69.39; 21829440,63.19; 21829500,66.09; 21829560,67.42; 21829620,66.98; 21829680,
        65.26; 21829740,71.97; 21829800,64.48; 21829860,63.89; 21829920,72.91; 21829980,
        60.98; 21830040,64.05; 21830100,72.73; 21830160,66.57; 21830220,84.43; 21830280,
        64.04; 21830340,68.75; 21830400,70.75; 21830460,65.35; 21830520,66.45; 21830580,
        69.94; 21830640,80.3; 21830700,60.83; 21830760,69.94; 21830820,65.28; 21830880,
        70.58; 21830940,65.98; 21831000,65.76; 21831060,63.19; 21831120,66.79; 21831180,
        66.08; 21831240,75.77; 21831300,59.87; 21831360,71.05; 21831420,66.21; 21831480,
        71.05; 21831540,65.43; 21831600,72.76; 21831660,63.98; 21831720,68.29; 21831780,
        70.5; 21831840,66.55; 21831900,68.6; 21831960,71.22; 21832020,66.45; 21832080,
        69.94; 21832140,68.52; 21832200,69.15; 21832260,65; 21832320,67.55; 21832380,
        70.36; 21832440,63.14; 21832500,73.63; 21832560,67.43; 21832620,69.62; 21832680,
        66.65; 21832740,65.54; 21832800,63.96; 21832860,67.91; 21832920,67.59; 21832980,
        76.54; 21833040,63.21; 21833100,70.72; 21833160,71.76; 21833220,67.6; 21833280,
        70.79; 21833340,69.57; 21833400,65.64; 21833460,69.19; 21833520,67.83; 21833580,
        62.43; 21833640,73.34; 21833700,63.86; 21833760,66.45; 21833820,69.39; 21833880,
        69.97; 21833940,67.77; 21834000,65.82; 21834060,67.96; 21834120,67.1; 21834180,
        60.48; 21834240,68; 21834300,66.77; 21834360,65.25; 21834420,63.53; 21834480,
        69.65; 21834540,64.87; 21834600,67.88; 21834660,68.2; 21834720,68.21; 21834780,
        64.47; 21834840,69.91; 21834900,71.27; 21834960,65.96; 21835020,69.65; 21835080,
        68.93; 21835140,79.75; 21835200,68.42; 21835260,69.48; 21835320,65.82; 21835380,
        66.67; 21835440,67.73; 21835500,68.13; 21835560,65.05; 21835620,73.69; 21835680,
        65.55; 21835740,71.91; 21835800,67.4; 21835860,67.91; 21835920,78.38; 21835980,
        62.5; 21836040,68.38; 21836100,68.88; 21836160,67.29; 21836220,68.93; 21836280,
        71.34; 21836340,62.17; 21836400,69.96; 21836460,66.11; 21836520,75.55; 21836580,
        67.47; 21836640,67.45; 21836700,76.7; 21836760,71.21; 21836820,74.37; 21836880,
        74.9; 21836940,74.61; 21837000,82.66; 21837060,84.52; 21837120,80.3; 21837180,
        85.68; 21837240,93.89; 21837300,86; 21837360,97.67; 21837420,92.23; 21837480,
        99.27; 21837540,103.94; 21837600,98.3; 21837660,104.56; 21837720,110.6;
        21837780,104.26; 21837840,119.41; 21837900,114.79; 21837960,110.46; 21838020,
        110.76; 21838080,117.48; 21838140,113.42; 21838200,112.2; 21838260,126.52;
        21838320,106.18; 21838380,114.91; 21838440,113.47; 21838500,106.98; 21838560,
        113.62; 21838620,110.34; 21838680,100.8; 21838740,112.97; 21838800,103.68;
        21838860,97.36; 21838920,100.94; 21838980,98.98; 21839040,95; 21839100,92.43;
        21839160,85.11; 21839220,83.57; 21839280,87.85; 21839340,83.86; 21839400,
        82.48; 21839460,74.6; 21839520,78; 21839580,68.24; 21839640,71.65; 21839700,
        63.65; 21839760,69.45; 21839820,64.54; 21839880,67.88; 21839940,68.5; 21840000,
        62.73; 21840060,66.25; 21840120,68.47; 21840180,62.77; 21840240,67.43; 21840300,
        68.08; 21840360,66.01; 21840420,71.83; 21840480,66.32; 21840540,67.54; 21840600,
        70.4; 21840660,63.91; 21840720,69.81; 21840780,72.75; 21840840,64.45; 21840900,
        68.89; 21840960,60.72; 21841020,72.76; 21841080,68.99; 21841140,65.48; 21841200,
        69.39; 21841260,68.01; 21841320,65.19; 21841380,68.01; 21841440,72.24; 21841500,
        67.37; 21841560,69.17; 21841620,67.8; 21841680,67.25; 21841740,61.11; 21841800,
        69.22; 21841860,69.23; 21841920,67.48; 21841980,66.11; 21842040,67.88; 21842100,
        68.41; 21842160,68; 21842220,68.86; 21842280,68.6; 21842340,68.68; 21842400,
        68.6; 21842460,68.42; 21842520,68.01; 21842580,68.6; 21842640,67.86; 21842700,
        68.34; 21842760,67.86; 21842820,68.73; 21842880,68.13; 21842940,68.31; 21843000,
        68.57; 21843060,68.27; 21843120,68.36; 21843180,68.67; 21843240,68.44; 21843300,
        68.75; 21843360,68.46; 21843420,68.93; 21843480,68.85; 21843540,68.85; 21843600,
        68.62; 21843660,68.63; 21843720,69.14; 21843780,68.68; 21843840,68.98; 21843900,
        68.2; 21843960,68.34; 21844020,68.67; 21844080,68.01; 21844140,68.42; 21844200,
        68.06; 21844260,67.98; 21844320,67.98; 21844380,68.7; 21844440,68.18; 21844500,
        68.89; 21844560,68.67; 21844620,68.6; 21844680,68.38; 21844740,68.27; 21844800,
        68.2; 21844860,68.38; 21844920,68.39; 21844980,68.01; 21845040,68.21; 21845100,
        68.77; 21845160,68.27; 21845220,68.05; 21845280,68.6; 21845340,68.13; 21845400,
        67.77; 21845460,67.77; 21845520,68.47; 21845580,68.99; 21845640,68.09; 21845700,
        68.09; 21845760,67.7; 21845820,68.05; 21845880,68.67; 21845940,68.65; 21846000,
        68.23; 21846060,68.46; 21846120,68.65; 21846180,68.27; 21846240,68.42; 21846300,
        68.75; 21846360,68.23; 21846420,68.96; 21846480,68.41; 21846540,68.57; 21846600,
        68.49; 21846660,68.11; 21846720,68.42; 21846780,68.47; 21846840,67.65; 21846900,
        68.86; 21846960,68.24; 21847020,68.85; 21847080,68.2; 21847140,68.95; 21847200,
        68.5; 21847260,68.05; 21847320,67.9; 21847380,68.65; 21847440,68.34; 21847500,
        68.95; 21847560,68.83; 21847620,68.75; 21847680,67.7; 21847740,68.7; 21847800,
        68.75; 21847860,68.23; 21847920,68.39; 21847980,68.81; 21848040,68.8; 21848100,
        68.13; 21848160,68.68; 21848220,68.42; 21848280,68.75; 21848340,68.34; 21848400,
        68.75; 21848460,68.63; 21848520,68.24; 21848580,68.06; 21848640,68.47; 21848700,
        68.27; 21848760,68.96; 21848820,68.38; 21848880,68.11; 21848940,68.31; 21849000,
        68.75; 21849060,68.39; 21849120,68.62; 21849180,68.93; 21849240,68.67; 21849300,
        68.91; 21849360,68.78; 21849420,68.24; 21849480,68.57; 21849540,68.47; 21849600,
        68.41; 21849660,68.81; 21849720,68.52; 21849780,68.11; 21849840,68.23; 21849900,
        68.88; 21849960,68.73; 21850020,68.62; 21850080,68.99; 21850140,67.82; 21850200,
        68.31; 21850260,68.91; 21850320,67.93; 21850380,68.13; 21850440,68.57; 21850500,
        68.55; 21850560,68.6; 21850620,68; 21850680,67.83; 21850740,68.26; 21850800,
        68.62; 21850860,67.9; 21850920,67.96; 21850980,68.75; 21851040,68.2; 21851100,
        67.95; 21851160,67.78; 21851220,68.21; 21851280,68.23; 21851340,68.26; 21851400,
        68.27; 21851460,68.5; 21851520,68.62; 21851580,68.55; 21851640,68.34; 21851700,
        68.65; 21851760,68.11; 21851820,68.71; 21851880,67.96; 21851940,68.09; 21852000,
        68.26; 21852060,68.86; 21852120,68.83; 21852180,68.21; 21852240,68.46; 21852300,
        68.09; 21852360,68.09; 21852420,68.14; 21852480,68.34; 21852540,68.32; 21852600,
        68.01; 21852660,68.49; 21852720,68.01; 21852780,67.9; 21852840,67.91; 21852900,
        68.71; 21852960,68; 21853020,68.11; 21853080,68.34; 21853140,67.86; 21853200,
        68.7; 21853260,68.2; 21853320,68.5; 21853380,69.04; 21853440,67.96; 21853500,
        68.13; 21853560,68.08; 21853620,68.24; 21853680,68.01; 21853740,68.5; 21853800,
        68.49; 21853860,68.83; 21853920,68.18; 21853980,68.24; 21854040,68.31; 21854100,
        68.38; 21854160,68.65; 21854220,68.11; 21854280,68.24; 21854340,68.06; 21854400,
        67.85; 21854460,68.08; 21854520,68.6; 21854580,68.86; 21854640,67.73; 21854700,
        68.6; 21854760,68.71; 21854820,68.27; 21854880,68.47; 21854940,68.47; 21855000,
        68.13; 21855060,68.5; 21855120,67.85; 21855180,68.59; 21855240,67.47; 21855300,
        68.08; 21855360,68.59; 21855420,68.03; 21855480,68.39; 21855540,68.03; 21855600,
        69.09; 21855660,68.39; 21855720,68.41; 21855780,68.05; 21855840,68.26; 21855900,
        68.46; 21855960,68.71; 21856020,68.24; 21856080,67.54; 21856140,68.11; 21856200,
        68.71; 21856260,68.39; 21856320,68.54; 21856380,67.71; 21856440,67.45; 21856500,
        67.93; 21856560,68.46; 21856620,67.6; 21856680,68.55; 21856740,68.32; 21856800,
        68.16; 21856860,67.71; 21856920,68.49; 21856980,67.67; 21857040,68.05; 21857100,
        68.39; 21857160,68.2; 21857220,67.98; 21857280,67.96; 21857340,68.06; 21857400,
        68.05; 21857460,67.96; 21857520,67.93; 21857580,68.54; 21857640,68.55; 21857700,
        68.14; 21857760,68.88; 21857820,67.86; 21857880,68.5; 21857940,68.57; 21858000,
        68.03; 21858060,68.32; 21858120,68.34; 21858180,68.46; 21858240,68.38; 21858300,
        68.23; 21858360,67.6; 21858420,68.21; 21858480,68.59; 21858540,68.75; 21858600,
        67.75; 21858660,67.98; 21858720,67.7; 21858780,68.55; 21858840,68.01; 21858900,
        68.08; 21858960,68; 21859020,68.06; 21859080,68.18; 21859140,67.47],
    smoothness=Modelica.Blocks.Types.Smoothness.LinearSegments,
    extrapolation=Modelica.Blocks.Types.Extrapolation.HoldLastPoint)
    annotation (Placement(transformation(extent={{-224,66},{-204,86}})));
  Modelica.Blocks.Sources.CombiTimeTable norTemTab(
    tableOnFile=false,
    table=[21600000,292.43; 21600060,292.45; 21600120,292.46; 21600180,292.5; 21600240,
        292.53; 21600300,292.57; 21600360,292.57; 21600420,292.58; 21600480,292.65;
        21600540,292.66; 21600600,292.68; 21600660,292.71; 21600720,292.72; 21600780,
        292.76; 21600840,292.77; 21600900,292.82; 21600960,292.85; 21601020,292.87;
        21601080,292.89; 21601140,292.92; 21601200,292.94; 21601260,292.97; 21601320,
        292.97; 21601380,292.98; 21601440,293.03; 21601500,293.05; 21601560,293.07;
        21601620,293.07; 21601680,293.07; 21601740,293.07; 21601800,293.07; 21601860,
        293.06; 21601920,293.06; 21601980,293.01; 21602040,293.01; 21602100,292.98;
        21602160,292.97; 21602220,292.91; 21602280,292.87; 21602340,292.81; 21602400,
        292.75; 21602460,292.71; 21602520,292.67; 21602580,292.62; 21602640,292.59;
        21602700,292.52; 21602760,292.52; 21602820,292.52; 21602880,292.49; 21602940,
        292.49; 21603000,292.49; 21603060,292.49; 21603120,292.5; 21603180,292.55;
        21603240,292.55; 21603300,292.56; 21603360,292.6; 21603420,292.6; 21603480,
        292.62; 21603540,292.62; 21603600,292.62; 21603660,292.62; 21603720,292.59;
        21603780,292.57; 21603840,292.52; 21603900,292.42; 21603960,292.29; 21604020,
        292.19; 21604080,292.12; 21604140,292.02; 21604200,291.98; 21604260,291.92;
        21604320,291.92; 21604380,291.91; 21604440,291.91; 21604500,291.89; 21604560,
        291.9; 21604620,291.93; 21604680,291.96; 21604740,291.99; 21604800,292.06;
        21604860,292.08; 21604920,292.16; 21604980,292.16; 21605040,292.23; 21605100,
        292.28; 21605160,292.33; 21605220,292.35; 21605280,292.36; 21605340,292.38;
        21605400,292.38; 21605460,292.38; 21605520,292.38; 21605580,292.32; 21605640,
        292.29; 21605700,292.22; 21605760,292.14; 21605820,292.11; 21605880,292.02;
        21605940,292.02; 21606000,291.96; 21606060,291.92; 21606120,291.92; 21606180,
        291.92; 21606240,291.92; 21606300,291.94; 21606360,291.96; 21606420,291.96;
        21606480,292.04; 21606540,292.06; 21606600,292.08; 21606660,292.16; 21606720,
        292.18; 21606780,292.26; 21606840,292.27; 21606900,292.34; 21606960,292.35;
        21607020,292.35; 21607080,292.35; 21607140,292.32; 21607200,292.31; 21607260,
        292.22; 21607320,292.22; 21607380,292.12; 21607440,292.04; 21607500,291.99;
        21607560,291.92; 21607620,291.9; 21607680,291.85; 21607740,291.82; 21607800,
        291.82; 21607860,291.82; 21607920,291.84; 21607980,291.86; 21608040,291.86;
        21608100,291.92; 21608160,291.96; 21608220,292.03; 21608280,292.07; 21608340,
        292.12; 21608400,292.18; 21608460,292.23; 21608520,292.26; 21608580,292.28;
        21608640,292.31; 21608700,292.31; 21608760,292.29; 21608820,292.27; 21608880,
        292.21; 21608940,292.17; 21609000,292.12; 21609060,292.02; 21609120,291.99;
        21609180,291.9; 21609240,291.84; 21609300,291.82; 21609360,291.8; 21609420,
        291.79; 21609480,291.79; 21609540,291.79; 21609600,291.8; 21609660,291.84;
        21609720,291.89; 21609780,291.93; 21609840,291.99; 21609900,292.06; 21609960,
        292.06; 21610020,292.19; 21610080,292.19; 21610140,292.26; 21610200,292.28;
        21610260,292.28; 21610320,292.28; 21610380,292.29; 21610440,292.29; 21610500,
        292.22; 21610560,292.13; 21610620,292.09; 21610680,292.02; 21610740,291.98;
        21610800,291.92; 21610860,291.83; 21610920,291.82; 21610980,291.8; 21611040,
        291.79; 21611100,291.79; 21611160,291.79; 21611220,291.79; 21611280,291.86;
        21611340,291.88; 21611400,291.93; 21611460,291.97; 21611520,292.05; 21611580,
        292.11; 21611640,292.16; 21611700,292.18; 21611760,292.26; 21611820,292.31;
        21611880,292.37; 21611940,292.45; 21612000,292.46; 21612060,292.55; 21612120,
        292.57; 21612180,292.65; 21612240,292.66; 21612300,292.74; 21612360,292.83;
        21612420,292.89; 21612480,292.91; 21612540,292.94; 21612600,292.97; 21612660,
        293.04; 21612720,293.04; 21612780,292.91; 21612840,292.71; 21612900,292.52;
        21612960,292.22; 21613020,292.02; 21613080,291.82; 21613140,291.67; 21613200,
        291.53; 21613260,291.43; 21613320,291.36; 21613380,291.31; 21613440,291.27;
        21613500,291.22; 21613560,291.22; 21613620,291.17; 21613680,291.13; 21613740,
        291.11; 21613800,291.03; 21613860,291.03; 21613920,290.93; 21613980,290.83;
        21614040,290.81; 21614100,290.74; 21614160,290.74; 21614220,290.77; 21614280,
        290.84; 21614340,290.92; 21614400,290.99; 21614460,291.14; 21614520,291.27;
        21614580,291.34; 21614640,291.47; 21614700,291.52; 21614760,291.59; 21614820,
        291.68; 21614880,291.78; 21614940,291.86; 21615000,291.96; 21615060,292.06;
        21615120,292.14; 21615180,292.18; 21615240,292.26; 21615300,292.35; 21615360,
        292.37; 21615420,292.4; 21615480,292.41; 21615540,292.42; 21615600,292.42;
        21615660,292.39; 21615720,292.32; 21615780,292.23; 21615840,292.21; 21615900,
        292.12; 21615960,292.07; 21616020,292.02; 21616080,291.92; 21616140,291.92;
        21616200,291.91; 21616260,291.9; 21616320,291.9; 21616380,291.9; 21616440,
        291.96; 21616500,291.97; 21616560,291.98; 21616620,292.06; 21616680,292.08;
        21616740,292.16; 21616800,292.18; 21616860,292.26; 21616920,292.29; 21616980,
        292.37; 21617040,292.38; 21617100,292.47; 21617160,292.5; 21617220,292.57;
        21617280,292.6; 21617340,292.65; 21617400,292.71; 21617460,292.77; 21617520,
        292.82; 21617580,292.84; 21617640,292.89; 21617700,292.98; 21617760,292.98;
        21617820,293.04; 21617880,293.07; 21617940,293.15; 21618000,293.16; 21618060,
        293.19; 21618120,293.26; 21618180,293.29; 21618240,293.32; 21618300,293.37;
        21618360,293.37; 21618420,293.42; 21618480,293.46; 21618540,293.46; 21618600,
        293.5; 21618660,293.54; 21618720,293.57; 21618780,293.58; 21618840,293.64;
        21618900,293.65; 21618960,293.65; 21619020,293.66; 21619080,293.73; 21619140,
        293.74; 21619200,293.77; 21619260,293.77; 21619320,293.77; 21619380,293.83;
        21619440,293.83; 21619500,293.84; 21619560,293.87; 21619620,293.89; 21619680,
        293.92; 21619740,293.95; 21619800,293.95; 21619860,293.96; 21619920,293.96;
        21619980,294; 21620040,294.01; 21620100,294.03; 21620160,294.03; 21620220,
        294.04; 21620280,294.06; 21620340,294.06; 21620400,294.07; 21620460,294.07;
        21620520,294.07; 21620580,294.07; 21620640,294.08; 21620700,294.08; 21620760,
        294.07; 21620820,294.08; 21620880,294.07; 21620940,294.07; 21621000,294.06;
        21621060,294.06; 21621120,294.06; 21621180,294.04; 21621240,294.06; 21621300,
        294; 21621360,293.99; 21621420,293.97; 21621480,293.97; 21621540,293.96;
        21621600,293.9; 21621660,293.89; 21621720,293.86; 21621780,293.86; 21621840,
        293.79; 21621900,293.79; 21621960,293.79; 21622020,293.77; 21622080,293.7;
        21622140,293.69; 21622200,293.67; 21622260,293.64; 21622320,293.59; 21622380,
        293.58; 21622440,293.57; 21622500,293.57; 21622560,293.52; 21622620,293.51;
        21622680,293.48; 21622740,293.48; 21622800,293.48; 21622860,293.47; 21622920,
        293.44; 21622980,293.41; 21623040,293.39; 21623100,293.38; 21623160,293.38;
        21623220,293.38; 21623280,293.34; 21623340,293.31; 21623400,293.3; 21623460,
        293.29; 21623520,293.28; 21623580,293.26; 21623640,293.23; 21623700,293.21;
        21623760,293.19; 21623820,293.18; 21623880,293.16; 21623940,293.12; 21624000,
        293.11; 21624060,293.08; 21624120,293.08; 21624180,293.06; 21624240,293.01;
        21624300,293; 21624360,292.98; 21624420,292.98; 21624480,292.96; 21624540,
        292.91; 21624600,292.91; 21624660,292.89; 21624720,292.88; 21624780,292.87;
        21624840,292.86; 21624900,292.81; 21624960,292.79; 21625020,292.77; 21625080,
        292.77; 21625140,292.75; 21625200,292.71; 21625260,292.71; 21625320,292.69;
        21625380,292.69; 21625440,292.69; 21625500,292.69; 21625560,292.67; 21625620,
        292.68; 21625680,292.66; 21625740,292.66; 21625800,292.62; 21625860,292.62;
        21625920,292.62; 21625980,292.62; 21626040,292.62; 21626100,292.62; 21626160,
        292.62; 21626220,292.59; 21626280,292.59; 21626340,292.59; 21626400,292.6;
        21626460,292.59; 21626520,292.58; 21626580,292.57; 21626640,292.57; 21626700,
        292.57; 21626760,292.57; 21626820,292.57; 21626880,292.56; 21626940,292.55;
        21627000,292.55; 21627060,292.52; 21627120,292.53; 21627180,292.53; 21627240,
        292.52; 21627300,292.52; 21627360,292.52; 21627420,292.52; 21627480,292.52;
        21627540,292.49; 21627600,292.49; 21627660,292.49; 21627720,292.47; 21627780,
        292.44; 21627840,292.42; 21627900,292.41; 21627960,292.41; 21628020,292.37;
        21628080,292.37; 21628140,292.35; 21628200,292.32; 21628260,292.29; 21628320,
        292.29; 21628380,292.27; 21628440,292.22; 21628500,292.22; 21628560,292.21;
        21628620,292.21; 21628680,292.19; 21628740,292.18; 21628800,292.14; 21628860,
        292.12; 21628920,292.12; 21628980,292.1; 21629040,292.09; 21629100,292.09;
        21629160,292.09; 21629220,292.07; 21629280,292.05; 21629340,292.02; 21629400,
        292.02; 21629460,292.02; 21629520,292.01; 21629580,292.01; 21629640,292;
        21629700,291.99; 21629760,291.99; 21629820,291.99; 21629880,292; 21629940,
        292.02; 21630000,292.01; 21630060,292.01; 21630120,292.01; 21630180,292.02;
        21630240,292.02; 21630300,291.97; 21630360,291.63; 21630420,291.43; 21630480,
        291.23; 21630540,291.01; 21630600,290.81; 21630660,290.63; 21630720,290.52;
        21630780,290.42; 21630840,290.35; 21630900,290.33; 21630960,290.33; 21631020,
        290.35; 21631080,290.4; 21631140,290.43; 21631200,290.48; 21631260,290.5;
        21631320,290.51; 21631380,290.52; 21631440,290.54; 21631500,290.54; 21631560,
        290.54; 21631620,290.53; 21631680,290.33; 21631740,289.87; 21631800,289.48;
        21631860,289.08; 21631920,288.88; 21631980,288.86; 21632040,288.78; 21632100,
        288.74; 21632160,288.68; 21632220,288.61; 21632280,288.58; 21632340,288.55;
        21632400,288.53; 21632460,288.54; 21632520,288.54; 21632580,288.62; 21632640,
        288.71; 21632700,288.79; 21632760,288.92; 21632820,289.01; 21632880,289.1;
        21632940,289.22; 21633000,289.32; 21633060,289.39; 21633120,289.42; 21633180,
        289.51; 21633240,289.53; 21633300,289.53; 21633360,289.58; 21633420,289.58;
        21633480,289.57; 21633540,289.57; 21633600,289.56; 21633660,289.58; 21633720,
        289.57; 21633780,289.56; 21633840,289.58; 21633900,289.61; 21633960,289.62;
        21634020,289.62; 21634080,289.63; 21634140,289.63; 21634200,289.64; 21634260,
        289.69; 21634320,289.73; 21634380,289.73; 21634440,289.81; 21634500,289.98;
        21634560,290.1; 21634620,290.21; 21634680,290.38; 21634740,290.56; 21634800,
        290.74; 21634860,290.79; 21634920,290.89; 21634980,290.99; 21635040,291.02;
        21635100,291.06; 21635160,291.03; 21635220,291.05; 21635280,291.03; 21635340,
        290.96; 21635400,290.91; 21635460,290.91; 21635520,290.83; 21635580,290.83;
        21635640,290.82; 21635700,290.82; 21635760,290.82; 21635820,290.82; 21635880,
        290.89; 21635940,290.92; 21636000,290.99; 21636060,291.07; 21636120,291.17;
        21636180,291.28; 21636240,291.39; 21636300,291.46; 21636360,291.57; 21636420,
        291.7; 21636480,291.79; 21636540,291.86; 21636600,291.88; 21636660,291.93;
        21636720,291.82; 21636780,291.72; 21636840,291.55; 21636900,291.42; 21636960,
        291.23; 21637020,291.13; 21637080,291.03; 21637140,290.93; 21637200,290.91;
        21637260,290.96; 21637320,290.87; 21637380,290.89; 21637440,290.97; 21637500,
        291.03; 21637560,291.13; 21637620,291.07; 21637680,291; 21637740,290.83;
        21637800,290.66; 21637860,290.58; 21637920,290.46; 21637980,290.37; 21638040,
        290.27; 21638100,290.19; 21638160,290.16; 21638220,290.09; 21638280,290.04;
        21638340,290.11; 21638400,290.21; 21638460,290.28; 21638520,290.3; 21638580,
        290.4; 21638640,290.5; 21638700,290.67; 21638760,290.77; 21638820,290.78;
        21638880,290.65; 21638940,290.53; 21639000,290.37; 21639060,290.24; 21639120,
        290.14; 21639180,290.04; 21639240,289.96; 21639300,289.94; 21639360,289.92;
        21639420,289.87; 21639480,289.84; 21639540,289.83; 21639600,289.76; 21639660,
        289.75; 21639720,289.67; 21639780,289.66; 21639840,289.58; 21639900,289.48;
        21639960,289.43; 21640020,289.35; 21640080,289.27; 21640140,289.25; 21640200,
        289.17; 21640260,289.08; 21640320,289.06; 21640380,289; 21640440,288.98;
        21640500,288.96; 21640560,288.88; 21640620,288.86; 21640680,288.78; 21640740,
        288.77; 21640800,288.72; 21640860,288.67; 21640920,288.66; 21640980,288.61;
        21641040,288.56; 21641100,288.59; 21641160,288.56; 21641220,288.52; 21641280,
        288.5; 21641340,288.54; 21641400,288.46; 21641460,288.46; 21641520,288.47;
        21641580,288.46; 21641640,288.44; 21641700,288.42; 21641760,288.5; 21641820,
        288.46; 21641880,288.46; 21641940,288.48; 21642000,288.5; 21642060,288.46;
        21642120,288.46; 21642180,288.46; 21642240,288.46; 21642300,288.45; 21642360,
        288.48; 21642420,288.48; 21642480,288.47; 21642540,288.55; 21642600,288.49;
        21642660,288.48; 21642720,288.46; 21642780,288.44; 21642840,288.42; 21642900,
        288.37; 21642960,288.38; 21643020,288.35; 21643080,288.3; 21643140,288.29;
        21643200,288.28; 21643260,288.28; 21643320,288.2; 21643380,288.19; 21643440,
        288.14; 21643500,288.18; 21643560,288.13; 21643620,288.09; 21643680,288.04;
        21643740,288.02; 21643800,288.02; 21643860,287.92; 21643920,287.92; 21643980,
        287.89; 21644040,287.82; 21644100,287.87; 21644160,287.82; 21644220,287.82;
        21644280,287.79; 21644340,287.73; 21644400,287.74; 21644460,287.72; 21644520,
        287.69; 21644580,287.68; 21644640,287.68; 21644700,287.68; 21644760,287.62;
        21644820,287.62; 21644880,287.62; 21644940,287.62; 21645000,287.62; 21645060,
        287.61; 21645120,287.6; 21645180,287.61; 21645240,287.59; 21645300,287.52;
        21645360,287.52; 21645420,287.51; 21645480,287.52; 21645540,287.52; 21645600,
        287.53; 21645660,287.52; 21645720,287.5; 21645780,287.49; 21645840,287.53;
        21645900,287.52; 21645960,287.52; 21646020,287.52; 21646080,287.49; 21646140,
        287.43; 21646200,287.44; 21646260,287.46; 21646320,287.43; 21646380,287.43;
        21646440,287.49; 21646500,287.43; 21646560,287.43; 21646620,287.43; 21646680,
        287.43; 21646740,287.43; 21646800,287.43; 21646860,287.43; 21646920,287.41;
        21646980,287.42; 21647040,287.44; 21647100,287.43; 21647160,287.43; 21647220,
        287.43; 21647280,287.4; 21647340,287.43; 21647400,287.43; 21647460,287.4;
        21647520,287.4; 21647580,287.42; 21647640,287.41; 21647700,287.42; 21647760,
        287.43; 21647820,287.41; 21647880,287.4; 21647940,287.43; 21648000,287.43;
        21648060,287.4; 21648120,287.42; 21648180,287.4; 21648240,287.37; 21648300,
        287.33; 21648360,287.33; 21648420,287.34; 21648480,287.33; 21648540,287.37;
        21648600,287.33; 21648660,287.33; 21648720,287.34; 21648780,287.33; 21648840,
        287.33; 21648900,287.33; 21648960,287.34; 21649020,287.33; 21649080,287.32;
        21649140,287.32; 21649200,287.32; 21649260,287.31; 21649320,287.33; 21649380,
        287.33; 21649440,287.33; 21649500,287.34; 21649560,287.33; 21649620,287.33;
        21649680,287.33; 21649740,287.36; 21649800,287.37; 21649860,287.34; 21649920,
        287.37; 21649980,287.33; 21650040,287.33; 21650100,287.33; 21650160,287.33;
        21650220,287.34; 21650280,287.34; 21650340,287.34; 21650400,287.33; 21650460,
        287.33; 21650520,287.35; 21650580,287.34; 21650640,287.35; 21650700,287.33;
        21650760,287.33; 21650820,287.33; 21650880,287.37; 21650940,287.36; 21651000,
        287.34; 21651060,287.33; 21651120,287.33; 21651180,287.33; 21651240,287.33;
        21651300,287.34; 21651360,287.32; 21651420,287.32; 21651480,287.32; 21651540,
        287.31; 21651600,287.3; 21651660,287.34; 21651720,287.32; 21651780,287.31;
        21651840,287.33; 21651900,287.28; 21651960,287.29; 21652020,287.34; 21652080,
        287.31; 21652140,287.31; 21652200,287.33; 21652260,287.33; 21652320,287.33;
        21652380,287.31; 21652440,287.3; 21652500,287.29; 21652560,287.23; 21652620,
        287.24; 21652680,287.24; 21652740,287.24; 21652800,287.33; 21652860,287.23;
        21652920,287.23; 21652980,287.24; 21653040,287.23; 21653100,287.23; 21653160,
        287.21; 21653220,287.26; 21653280,287.23; 21653340,287.23; 21653400,287.23;
        21653460,287.23; 21653520,287.23; 21653580,287.24; 21653640,287.23; 21653700,
        287.26; 21653760,287.3; 21653820,287.3; 21653880,287.24; 21653940,287.23;
        21654000,287.26; 21654060,287.26; 21654120,287.23; 21654180,287.23; 21654240,
        287.26; 21654300,287.24; 21654360,287.32; 21654420,287.3; 21654480,287.34;
        21654540,287.31; 21654600,287.31; 21654660,287.27; 21654720,287.29; 21654780,
        287.35; 21654840,287.32; 21654900,287.34; 21654960,287.32; 21655020,287.34;
        21655080,287.33; 21655140,287.33; 21655200,287.33; 21655260,287.33; 21655320,
        287.32; 21655380,287.38; 21655440,287.34; 21655500,287.36; 21655560,287.33;
        21655620,287.35; 21655680,287.33; 21655740,287.32; 21655800,287.31; 21655860,
        287.3; 21655920,287.34; 21655980,287.33; 21656040,287.32; 21656100,287.33;
        21656160,287.33; 21656220,287.33; 21656280,287.33; 21656340,287.31; 21656400,
        287.32; 21656460,287.34; 21656520,287.29; 21656580,287.23; 21656640,287.23;
        21656700,287.23; 21656760,287.23; 21656820,287.23; 21656880,287.23; 21656940,
        287.2; 21657000,287.22; 21657060,287.22; 21657120,287.21; 21657180,287.18;
        21657240,287.13; 21657300,287.22; 21657360,287.19; 21657420,287.19; 21657480,
        287.21; 21657540,287.16; 21657600,287.17; 21657660,287.24; 21657720,287.22;
        21657780,287.21; 21657840,287.18; 21657900,287.13; 21657960,287.19; 21658020,
        287.19; 21658080,287.19; 21658140,287.17; 21658200,287.13; 21658260,287.13;
        21658320,287.18; 21658380,287.19; 21658440,287.24; 21658500,287.21; 21658560,
        287.21; 21658620,287.18; 21658680,287.21; 21658740,287.21; 21658800,287.23;
        21658860,287.23; 21658920,287.22; 21658980,287.21; 21659040,287.22; 21659100,
        287.23; 21659160,287.23; 21659220,287.34; 21659280,287.3; 21659340,287.3;
        21659400,287.31; 21659460,287.33; 21659520,287.33; 21659580,287.36; 21659640,
        287.44; 21659700,287.43; 21659760,287.46; 21659820,287.53; 21659880,287.52;
        21659940,287.52; 21660000,287.52; 21660060,287.52; 21660120,287.52; 21660180,
        287.52; 21660240,287.52; 21660300,287.62; 21660360,287.62; 21660420,287.72;
        21660480,287.77; 21660540,287.82; 21660600,287.82; 21660660,287.93; 21660720,
        287.91; 21660780,287.91; 21660840,287.92; 21660900,287.92; 21660960,287.92;
        21661020,287.98; 21661080,288.02; 21661140,288.06; 21661200,288.11; 21661260,
        288.11; 21661320,288.15; 21661380,288.2; 21661440,288.19; 21661500,288.19;
        21661560,288.19; 21661620,288.19; 21661680,288.19; 21661740,288.19; 21661800,
        288.23; 21661860,288.28; 21661920,288.28; 21661980,288.35; 21662040,288.37;
        21662100,288.42; 21662160,288.47; 21662220,288.5; 21662280,288.54; 21662340,
        288.61; 21662400,288.59; 21662460,288.59; 21662520,288.68; 21662580,288.68;
        21662640,288.68; 21662700,288.68; 21662760,288.72; 21662820,288.75; 21662880,
        288.73; 21662940,288.76; 21663000,288.78; 21663060,288.78; 21663120,288.86;
        21663180,288.87; 21663240,288.86; 21663300,288.99; 21663360,288.97; 21663420,
        288.98; 21663480,289.02; 21663540,289.12; 21663600,289.13; 21663660,289.14;
        21663720,289.16; 21663780,289.16; 21663840,289.17; 21663900,289.19; 21663960,
        289.22; 21664020,289.24; 21664080,289.24; 21664140,289.28; 21664200,289.31;
        21664260,289.38; 21664320,289.36; 21664380,289.41; 21664440,289.45; 21664500,
        289.46; 21664560,289.51; 21664620,289.51; 21664680,289.57; 21664740,289.53;
        21664800,289.53; 21664860,289.53; 21664920,289.57; 21664980,289.68; 21665040,
        289.65; 21665100,289.68; 21665160,289.72; 21665220,289.75; 21665280,289.77;
        21665340,289.77; 21665400,289.81; 21665460,289.89; 21665520,289.86; 21665580,
        289.84; 21665640,289.87; 21665700,289.92; 21665760,289.87; 21665820,289.91;
        21665880,289.93; 21665940,289.93; 21666000,289.93; 21666060,290.01; 21666120,
        290.01; 21666180,290.03; 21666240,290.11; 21666300,290.12; 21666360,290.13;
        21666420,290.16; 21666480,290.21; 21666540,290.26; 21666600,290.28; 21666660,
        290.34; 21666720,290.33; 21666780,290.34; 21666840,290.38; 21666900,290.34;
        21666960,290.34; 21667020,290.39; 21667080,290.37; 21667140,290.37; 21667200,
        290.38; 21667260,290.39; 21667320,290.4; 21667380,290.4; 21667440,290.43;
        21667500,290.53; 21667560,290.53; 21667620,290.63; 21667680,290.64; 21667740,
        290.68; 21667800,290.73; 21667860,290.77; 21667920,290.79; 21667980,290.79;
        21668040,290.84; 21668100,290.88; 21668160,290.88; 21668220,290.89; 21668280,
        290.89; 21668340,290.89; 21668400,290.89; 21668460,290.91; 21668520,290.92;
        21668580,290.92; 21668640,290.95; 21668700,290.97; 21668760,290.99; 21668820,
        291.01; 21668880,291.05; 21668940,291.08; 21669000,291.14; 21669060,291.17;
        21669120,291.24; 21669180,291.27; 21669240,291.31; 21669300,291.37; 21669360,
        291.37; 21669420,291.46; 21669480,291.46; 21669540,291.48; 21669600,291.49;
        21669660,291.49; 21669720,291.52; 21669780,291.52; 21669840,291.52; 21669900,
        291.52; 21669960,291.53; 21670020,291.53; 21670080,291.54; 21670140,291.56;
        21670200,291.57; 21670260,291.58; 21670320,291.61; 21670380,291.66; 21670440,
        291.68; 21670500,291.73; 21670560,291.77; 21670620,291.79; 21670680,291.86;
        21670740,291.88; 21670800,291.95; 21670860,292; 21670920,292.06; 21670980,
        292.08; 21671040,292.16; 21671100,292.18; 21671160,292.26; 21671220,292.34;
        21671280,292.36; 21671340,292.44; 21671400,292.48; 21671460,292.56; 21671520,
        292.57; 21671580,292.65; 21671640,292.67; 21671700,292.75; 21671760,292.82;
        21671820,292.84; 21671880,292.92; 21671940,292.94; 21672000,293; 21672060,
        293.04; 21672120,293.07; 21672180,293.14; 21672240,293.17; 21672300,293.24;
        21672360,293.24; 21672420,293.34; 21672480,293.34; 21672540,293.42; 21672600,
        293.43; 21672660,293.47; 21672720,293.54; 21672780,293.54; 21672840,293.61;
        21672900,293.63; 21672960,293.66; 21673020,293.73; 21673080,293.73; 21673140,
        293.78; 21673200,293.83; 21673260,293.85; 21673320,293.89; 21673380,293.93;
        21673440,293.93; 21673500,293.97; 21673560,294.01; 21673620,294.03; 21673680,
        294.03; 21673740,294.11; 21673800,294.12; 21673860,294.15; 21673920,294.15;
        21673980,294.19; 21674040,294.22; 21674100,294.23; 21674160,294.26; 21674220,
        294.27; 21674280,294.31; 21674340,294.31; 21674400,294.33; 21674460,294.34;
        21674520,294.36; 21674580,294.39; 21674640,294.39; 21674700,294.41; 21674760,
        294.41; 21674820,294.41; 21674880,294.41; 21674940,294.41; 21675000,294.41;
        21675060,294.39; 21675120,294.39; 21675180,294.38; 21675240,294.37; 21675300,
        294.34; 21675360,294.33; 21675420,294.29; 21675480,294.28; 21675540,294.27;
        21675600,294.24; 21675660,294.24; 21675720,294.19; 21675780,294.18; 21675840,
        294.16; 21675900,294.14; 21675960,294.09; 21676020,294.07; 21676080,294.06;
        21676140,294; 21676200,293.97; 21676260,293.97; 21676320,293.92; 21676380,
        293.9; 21676440,293.87; 21676500,293.82; 21676560,293.8; 21676620,293.75;
        21676680,293.75; 21676740,293.7; 21676800,293.67; 21676860,293.66; 21676920,
        293.63; 21676980,293.58; 21677040,293.57; 21677100,293.56; 21677160,293.49;
        21677220,293.48; 21677280,293.47; 21677340,293.44; 21677400,293.4; 21677460,
        293.38; 21677520,293.37; 21677580,293.33; 21677640,293.31; 21677700,293.28;
        21677760,293.28; 21677820,293.28; 21677880,293.26; 21677940,293.21; 21678000,
        293.19; 21678060,293.18; 21678120,293.16; 21678180,293.14; 21678240,293.12;
        21678300,293.09; 21678360,293.08; 21678420,293.06; 21678480,293.01; 21678540,
        293.01; 21678600,293.01; 21678660,292.98; 21678720,292.98; 21678780,292.96;
        21678840,292.92; 21678900,292.91; 21678960,292.89; 21679020,292.88; 21679080,
        292.88; 21679140,292.87; 21679200,292.87; 21679260,292.81; 21679320,292.78;
        21679380,292.78; 21679440,292.76; 21679500,292.73; 21679560,292.7; 21679620,
        292.69; 21679680,292.69; 21679740,292.69; 21679800,292.67; 21679860,292.64;
        21679920,292.64; 21679980,292.62; 21680040,292.62; 21680100,292.62; 21680160,
        292.61; 21680220,292.59; 21680280,292.59; 21680340,292.59; 21680400,292.57;
        21680460,292.54; 21680520,292.52; 21680580,292.52; 21680640,292.51; 21680700,
        292.51; 21680760,292.49; 21680820,292.49; 21680880,292.49; 21680940,292.49;
        21681000,292.47; 21681060,292.47; 21681120,292.47; 21681180,292.47; 21681240,
        292.47; 21681300,292.47; 21681360,292.42; 21681420,292.42; 21681480,292.42;
        21681540,292.41; 21681600,292.41; 21681660,292.41; 21681720,292.41; 21681780,
        292.41; 21681840,292.4; 21681900,292.39; 21681960,292.39; 21682020,292.39;
        21682080,292.39; 21682140,292.39; 21682200,292.39; 21682260,292.39; 21682320,
        292.37; 21682380,292.37; 21682440,292.36; 21682500,292.37; 21682560,292.37;
        21682620,292.37; 21682680,292.37; 21682740,292.37; 21682800,292.37; 21682860,
        292.37; 21682920,292.37; 21682980,292.37; 21683040,292.37; 21683100,292.36;
        21683160,292.36; 21683220,292.36; 21683280,292.36; 21683340,292.38; 21683400,
        292.37; 21683460,292.38; 21683520,292.37; 21683580,292.38; 21683640,292.37;
        21683700,292.38; 21683760,292.38; 21683820,292.38; 21683880,292.37; 21683940,
        292.37; 21684000,292.38; 21684060,292.37; 21684120,292.37; 21684180,292.37;
        21684240,292.38; 21684300,292.37; 21684360,292.37; 21684420,292.36; 21684480,
        292.37; 21684540,292.37; 21684600,292.37; 21684660,292.36; 21684720,292.35;
        21684780,292.35; 21684840,292.34; 21684900,292.32; 21684960,292.33; 21685020,
        292.32; 21685080,292.33; 21685140,292.33; 21685200,292.32; 21685260,292.32;
        21685320,292.33; 21685380,292.32; 21685440,292.32; 21685500,292.32; 21685560,
        292.32; 21685620,292.32; 21685680,292.32; 21685740,292.31; 21685800,292.3;
        21685860,292.29; 21685920,292.29; 21685980,292.29; 21686040,292.29; 21686100,
        292.29; 21686160,292.27; 21686220,292.27; 21686280,292.26; 21686340,292.26;
        21686400,292.26; 21686460,292.22; 21686520,292.22; 21686580,292.22; 21686640,
        292.22; 21686700,292.22; 21686760,292.22; 21686820,292.21; 21686880,292.21;
        21686940,292.21; 21687000,292.19; 21687060,292.19; 21687120,292.19; 21687180,
        292.18; 21687240,292.18; 21687300,292.18; 21687360,292.18; 21687420,292.17;
        21687480,292.13; 21687540,292.13; 21687600,292.13; 21687660,292.12; 21687720,
        292.12; 21687780,292.12; 21687840,292.12; 21687900,292.12; 21687960,292.12;
        21688020,292.12; 21688080,292.11; 21688140,292.09; 21688200,292.07; 21688260,
        292.06; 21688320,292.06; 21688380,292.06; 21688440,292.06; 21688500,292.02;
        21688560,292.03; 21688620,292.02; 21688680,292.02; 21688740,292.02; 21688800,
        292.01; 21688860,292.01; 21688920,292.01; 21688980,292.01; 21689040,292.01;
        21689100,292.01; 21689160,291.99; 21689220,291.99; 21689280,291.99; 21689340,
        291.99; 21689400,291.99; 21689460,291.98; 21689520,291.98; 21689580,291.98;
        21689640,291.98; 21689700,291.98; 21689760,291.97; 21689820,291.98; 21689880,
        291.97; 21689940,291.98; 21690000,291.96; 21690060,291.96; 21690120,291.96;
        21690180,291.96; 21690240,291.96; 21690300,291.93; 21690360,291.93; 21690420,
        291.92; 21690480,291.93; 21690540,291.95; 21690600,291.96; 21690660,291.96;
        21690720,291.98; 21690780,291.92; 21690840,291.94; 21690900,291.94; 21690960,
        291.93; 21691020,291.94; 21691080,291.93; 21691140,291.92; 21691200,291.92;
        21691260,291.96; 21691320,291.96; 21691380,291.93; 21691440,291.92; 21691500,
        291.92; 21691560,291.93; 21691620,291.99; 21691680,291.96; 21691740,291.95;
        21691800,291.96; 21691860,291.96; 21691920,291.98; 21691980,291.98; 21692040,
        291.99; 21692100,291.99; 21692160,291.99; 21692220,292.01; 21692280,291.99;
        21692340,292.01; 21692400,292.01; 21692460,292.01; 21692520,291.99; 21692580,
        292.01; 21692640,292.02; 21692700,292.02; 21692760,292.06; 21692820,292.03;
        21692880,292.02; 21692940,292.02; 21693000,292.02; 21693060,292.02; 21693120,
        292.07; 21693180,292.03; 21693240,292.04; 21693300,292.06; 21693360,292.06;
        21693420,292.06; 21693480,292.07; 21693540,292.07; 21693600,292.07; 21693660,
        292.06; 21693720,292.06; 21693780,292.08; 21693840,292.07; 21693900,292.08;
        21693960,292.07; 21694020,292.06; 21694080,292.07; 21694140,292.08; 21694200,
        292.08; 21694260,292.07; 21694320,292.08; 21694380,292.07; 21694440,292.02;
        21694500,292.02; 21694560,292.02; 21694620,292.02; 21694680,292.02; 21694740,
        292.01; 21694800,292.01; 21694860,292.01; 21694920,292.02; 21694980,292.06;
        21695040,292.07; 21695100,292.08; 21695160,292.08; 21695220,292.11; 21695280,
        292.11; 21695340,292.11; 21695400,292.12; 21695460,292.12; 21695520,292.13;
        21695580,292.12; 21695640,292.12; 21695700,292.12; 21695760,292.12; 21695820,
        292.13; 21695880,292.13; 21695940,292.17; 21696000,292.17; 21696060,292.17;
        21696120,292.18; 21696180,292.19; 21696240,292.2; 21696300,292.21; 21696360,
        292.21; 21696420,292.21; 21696480,292.2; 21696540,292.19; 21696600,292.19;
        21696660,292.19; 21696720,292.23; 21696780,292.22; 21696840,292.22; 21696900,
        292.19; 21696960,292.21; 21697020,292.19; 21697080,292.18; 21697140,292.18;
        21697200,292.19; 21697260,292.16; 21697320,292.16; 21697380,292.13; 21697440,
        292.12; 21697500,292.12; 21697560,292.12; 21697620,292.12; 21697680,292.12;
        21697740,292.12; 21697800,292.11; 21697860,292.11; 21697920,292.09; 21697980,
        292.08; 21698040,292.08; 21698100,292.07; 21698160,292.04; 21698220,292.02;
        21698280,292.02; 21698340,292.02; 21698400,292.02; 21698460,292.01; 21698520,
        292.01; 21698580,291.99; 21698640,291.99; 21698700,291.96; 21698760,291.92;
        21698820,291.92; 21698880,291.92; 21698940,291.92; 21699000,291.92; 21699060,
        291.92; 21699120,291.91; 21699180,291.91; 21699240,291.91; 21699300,291.93;
        21699360,291.86; 21699420,291.87; 21699480,291.86; 21699540,291.85; 21699600,
        291.84; 21699660,291.84; 21699720,291.83; 21699780,291.82; 21699840,291.82;
        21699900,291.82; 21699960,291.82; 21700020,291.82; 21700080,291.82; 21700140,
        291.82; 21700200,291.83; 21700260,291.82; 21700320,291.82; 21700380,291.82;
        21700440,291.83; 21700500,291.82; 21700560,291.82; 21700620,291.83; 21700680,
        291.83; 21700740,291.82; 21700800,291.83; 21700860,291.82; 21700920,291.82;
        21700980,291.82; 21701040,291.86; 21701100,291.82; 21701160,291.85; 21701220,
        291.87; 21701280,291.86; 21701340,291.87; 21701400,291.87; 21701460,291.88;
        21701520,291.88; 21701580,291.88; 21701640,291.88; 21701700,291.87; 21701760,
        291.88; 21701820,291.88; 21701880,291.89; 21701940,291.89; 21702000,291.9;
        21702060,291.9; 21702120,291.9; 21702180,291.9; 21702240,291.9; 21702300,
        291.9; 21702360,291.9; 21702420,291.9; 21702480,291.9; 21702540,291.9; 21702600,
        291.91; 21702660,291.89; 21702720,291.91; 21702780,291.91; 21702840,291.91;
        21702900,291.91; 21702960,291.91; 21703020,291.91; 21703080,291.9; 21703140,
        291.91; 21703200,291.91; 21703260,291.91; 21703320,291.91; 21703380,291.91;
        21703440,291.91; 21703500,291.93; 21703560,291.92; 21703620,291.92; 21703680,
        291.92; 21703740,291.92; 21703800,291.92; 21703860,291.92; 21703920,291.92;
        21703980,291.92; 21704040,291.92; 21704100,291.92; 21704160,291.92; 21704220,
        291.92; 21704280,291.92; 21704340,291.92; 21704400,291.92; 21704460,291.92;
        21704520,291.92; 21704580,291.92; 21704640,291.92; 21704700,291.92; 21704760,
        291.92; 21704820,291.92; 21704880,291.92; 21704940,291.92; 21705000,291.92;
        21705060,291.92; 21705120,291.92; 21705180,291.92; 21705240,291.92; 21705300,
        291.92; 21705360,291.92; 21705420,291.92; 21705480,291.92; 21705540,291.92;
        21705600,291.92; 21705660,291.92; 21705720,291.92; 21705780,291.92; 21705840,
        291.91; 21705900,291.91; 21705960,291.91; 21706020,291.91; 21706080,291.92;
        21706140,291.92; 21706200,291.92; 21706260,291.92; 21706320,291.92; 21706380,
        291.92; 21706440,291.94; 21706500,291.92; 21706560,291.92; 21706620,291.96;
        21706680,291.93; 21706740,291.96; 21706800,291.92; 21706860,291.94; 21706920,
        291.94; 21706980,291.96; 21707040,291.96; 21707100,291.96; 21707160,291.97;
        21707220,291.96; 21707280,291.97; 21707340,291.98; 21707400,291.98; 21707460,
        291.97; 21707520,291.99; 21707580,291.99; 21707640,291.99; 21707700,292.01;
        21707760,291.99; 21707820,291.99; 21707880,291.99; 21707940,291.99; 21708000,
        291.99; 21708060,291.99; 21708120,291.98; 21708180,292.01; 21708240,292.01;
        21708300,292.01; 21708360,292.02; 21708420,292.02; 21708480,292.01; 21708540,
        292.01; 21708600,292.02; 21708660,292.02; 21708720,292.01; 21708780,292.01;
        21708840,292.03; 21708900,292.02; 21708960,292.02; 21709020,292.02; 21709080,
        292.02; 21709140,292.02; 21709200,292.03; 21709260,292.06; 21709320,292.03;
        21709380,292.06; 21709440,292.03; 21709500,292.06; 21709560,292.06; 21709620,
        292.07; 21709680,292.09; 21709740,292.07; 21709800,292.08; 21709860,292.11;
        21709920,292.13; 21709980,292.11; 21710040,292.11; 21710100,292.08; 21710160,
        292.08; 21710220,292.12; 21710280,292.08; 21710340,292.11; 21710400,292.11;
        21710460,292.09; 21710520,292.09; 21710580,292.09; 21710640,292.09; 21710700,
        292.08; 21710760,292.08; 21710820,292.08; 21710880,292.11; 21710940,292.09;
        21711000,292.12; 21711060,292.12; 21711120,292.1; 21711180,292.12; 21711240,
        292.11; 21711300,292.11; 21711360,292.09; 21711420,292.09; 21711480,292.09;
        21711540,292.09; 21711600,292.12; 21711660,292.11; 21711720,292.11; 21711780,
        292.09; 21711840,292.12; 21711900,292.09; 21711960,292.12; 21712020,292.07;
        21712080,292.04; 21712140,292.03; 21712200,292.06; 21712260,292.03; 21712320,
        292.02; 21712380,292.03; 21712440,292.04; 21712500,292.04; 21712560,292.04;
        21712620,292.03; 21712680,292.02; 21712740,292.02; 21712800,292.06; 21712860,
        292.04; 21712920,292.04; 21712980,292.08; 21713040,292.1; 21713100,292.09;
        21713160,292.13; 21713220,292.11; 21713280,292.09; 21713340,292.13; 21713400,
        292.09; 21713460,292.09; 21713520,292.1; 21713580,292.11; 21713640,292.09;
        21713700,292.12; 21713760,292.12; 21713820,292.12; 21713880,292.12; 21713940,
        292.12; 21714000,292.12; 21714060,292.12; 21714120,292.12; 21714180,292.12;
        21714240,292.12; 21714300,292.12; 21714360,292.12; 21714420,292.13; 21714480,
        292.12; 21714540,292.12; 21714600,292.13; 21714660,292.13; 21714720,292.12;
        21714780,292.12; 21714840,292.13; 21714900,292.12; 21714960,292.12; 21715020,
        292.12; 21715080,292.12; 21715140,292.12; 21715200,292.12; 21715260,292.13;
        21715320,292.17; 21715380,292.18; 21715440,292.17; 21715500,292.16; 21715560,
        292.17; 21715620,292.17; 21715680,292.13; 21715740,292.16; 21715800,292.16;
        21715860,292.15; 21715920,292.16; 21715980,292.17; 21716040,292.17; 21716100,
        292.18; 21716160,292.16; 21716220,292.15; 21716280,292.17; 21716340,292.16;
        21716400,292.17; 21716460,292.17; 21716520,292.17; 21716580,292.17; 21716640,
        292.17; 21716700,292.18; 21716760,292.17; 21716820,292.19; 21716880,292.19;
        21716940,292.19; 21717000,292.19; 21717060,292.2; 21717120,292.2; 21717180,
        292.19; 21717240,292.19; 21717300,292.19; 21717360,292.19; 21717420,292.21;
        21717480,292.19; 21717540,292.21; 21717600,292.19; 21717660,292.19; 21717720,
        292.19; 21717780,292.19; 21717840,292.21; 21717900,292.19; 21717960,292.2;
        21718020,292.21; 21718080,292.19; 21718140,292.21; 21718200,292.21; 21718260,
        292.21; 21718320,292.21; 21718380,292.22; 21718440,292.22; 21718500,292.21;
        21718560,292.21; 21718620,292.21; 21718680,292.21; 21718740,292.21; 21718800,
        292.23; 21718860,292.22; 21718920,292.22; 21718980,292.22; 21719040,292.22;
        21719100,292.19; 21719160,292.19; 21719220,292.22; 21719280,292.24; 21719340,
        292.22; 21719400,292.22; 21719460,292.22; 21719520,292.22; 21719580,292.22;
        21719640,292.27; 21719700,292.27; 21719760,292.27; 21719820,292.26; 21719880,
        292.23; 21719940,292.23; 21720000,292.26; 21720060,292.27; 21720120,292.27;
        21720180,292.28; 21720240,292.28; 21720300,292.29; 21720360,292.26; 21720420,
        292.27; 21720480,292.28; 21720540,292.28; 21720600,292.28; 21720660,292.29;
        21720720,292.29; 21720780,292.3; 21720840,292.32; 21720900,292.32; 21720960,
        292.32; 21721020,292.33; 21721080,292.35; 21721140,292.35; 21721200,292.38;
        21721260,292.38; 21721320,292.38; 21721380,292.38; 21721440,292.38; 21721500,
        292.39; 21721560,292.43; 21721620,292.45; 21721680,292.46; 21721740,292.48;
        21721800,292.48; 21721860,292.49; 21721920,292.49; 21721980,292.5; 21722040,
        292.53; 21722100,292.52; 21722160,292.22; 21722220,291.99; 21722280,291.72;
        21722340,291.43; 21722400,291.13; 21722460,290.81; 21722520,290.49; 21722580,
        290.26; 21722640,289.98; 21722700,289.77; 21722760,289.58; 21722820,289.38;
        21722880,289.17; 21722940,289.03; 21723000,288.88; 21723060,288.74; 21723120,
        288.59; 21723180,288.48; 21723240,288.39; 21723300,288.38; 21723360,288.31;
        21723420,288.3; 21723480,288.39; 21723540,288.4; 21723600,288.52; 21723660,
        288.64; 21723720,288.89; 21723780,288.92; 21723840,289.09; 21723900,289.16;
        21723960,289.17; 21724020,289.22; 21724080,289.25; 21724140,289.22; 21724200,
        289.17; 21724260,289.16; 21724320,289.19; 21724380,289.19; 21724440,289.31;
        21724500,289.31; 21724560,289.39; 21724620,289.44; 21724680,289.54; 21724740,
        289.66; 21724800,289.71; 21724860,289.81; 21724920,289.82; 21724980,289.89;
        21725040,289.93; 21725100,289.93; 21725160,289.96; 21725220,289.98; 21725280,
        290.07; 21725340,290.18; 21725400,290.33; 21725460,290.47; 21725520,290.51;
        21725580,290.53; 21725640,290.55; 21725700,290.47; 21725760,290.44; 21725820,
        290.42; 21725880,290.42; 21725940,290.42; 21726000,290.42; 21726060,290.57;
        21726120,290.53; 21726180,290.6; 21726240,290.61; 21726300,290.61; 21726360,
        290.53; 21726420,290.44; 21726480,290.34; 21726540,290.26; 21726600,290.19;
        21726660,290.12; 21726720,290.05; 21726780,290.03; 21726840,289.97; 21726900,
        289.94; 21726960,289.92; 21727020,289.87; 21727080,289.87; 21727140,289.84;
        21727200,289.87; 21727260,289.77; 21727320,289.77; 21727380,289.76; 21727440,
        289.67; 21727500,289.65; 21727560,289.58; 21727620,289.55; 21727680,289.48;
        21727740,289.45; 21727800,289.4; 21727860,289.37; 21727920,289.31; 21727980,
        289.27; 21728040,289.27; 21728100,289.2; 21728160,289.18; 21728220,289.16;
        21728280,289.13; 21728340,289.08; 21728400,289.07; 21728460,289.05; 21728520,
        288.98; 21728580,288.97; 21728640,288.96; 21728700,288.88; 21728760,288.87;
        21728820,288.86; 21728880,288.78; 21728940,288.76; 21729000,288.69; 21729060,
        288.66; 21729120,288.61; 21729180,288.58; 21729240,288.55; 21729300,288.53;
        21729360,288.5; 21729420,288.48; 21729480,288.49; 21729540,288.49; 21729600,
        288.52; 21729660,288.51; 21729720,288.56; 21729780,288.56; 21729840,288.56;
        21729900,288.56; 21729960,288.64; 21730020,288.62; 21730080,288.69; 21730140,
        288.69; 21730200,288.66; 21730260,288.66; 21730320,288.74; 21730380,288.73;
        21730440,288.78; 21730500,288.79; 21730560,288.82; 21730620,288.84; 21730680,
        288.88; 21730740,288.88; 21730800,288.92; 21730860,288.91; 21730920,288.98;
        21730980,288.98; 21731040,288.99; 21731100,289.07; 21731160,289.08; 21731220,
        289.1; 21731280,289.08; 21731340,289.08; 21731400,289.06; 21731460,289.04;
        21731520,289.04; 21731580,288.99; 21731640,288.96; 21731700,288.98; 21731760,
        288.99; 21731820,288.98; 21731880,288.97; 21731940,288.88; 21732000,288.86;
        21732060,288.79; 21732120,288.78; 21732180,288.73; 21732240,288.68; 21732300,
        288.66; 21732360,288.6; 21732420,288.58; 21732480,288.56; 21732540,288.53;
        21732600,288.49; 21732660,288.46; 21732720,288.48; 21732780,288.39; 21732840,
        288.41; 21732900,288.37; 21732960,288.29; 21733020,288.28; 21733080,288.28;
        21733140,288.21; 21733200,288.19; 21733260,288.12; 21733320,288.14; 21733380,
        288.12; 21733440,288.09; 21733500,288.02; 21733560,287.99; 21733620,287.94;
        21733680,287.91; 21733740,287.84; 21733800,287.82; 21733860,287.8; 21733920,
        287.72; 21733980,287.72; 21734040,287.71; 21734100,287.68; 21734160,287.68;
        21734220,287.72; 21734280,287.65; 21734340,287.67; 21734400,287.62; 21734460,
        287.62; 21734520,287.62; 21734580,287.64; 21734640,287.6; 21734700,287.56;
        21734760,287.53; 21734820,287.55; 21734880,287.55; 21734940,287.57; 21735000,
        287.52; 21735060,287.52; 21735120,287.52; 21735180,287.58; 21735240,287.6;
        21735300,287.6; 21735360,287.61; 21735420,287.67; 21735480,287.72; 21735540,
        287.71; 21735600,287.82; 21735660,287.82; 21735720,287.83; 21735780,287.92;
        21735840,287.93; 21735900,287.92; 21735960,287.85; 21736020,287.86; 21736080,
        287.82; 21736140,287.79; 21736200,287.73; 21736260,287.72; 21736320,287.72;
        21736380,287.81; 21736440,287.82; 21736500,287.82; 21736560,287.86; 21736620,
        287.88; 21736680,287.88; 21736740,287.83; 21736800,287.81; 21736860,287.72;
        21736920,287.7; 21736980,287.62; 21737040,287.67; 21737100,287.62; 21737160,
        287.63; 21737220,287.6; 21737280,287.59; 21737340,287.58; 21737400,287.52;
        21737460,287.52; 21737520,287.52; 21737580,287.54; 21737640,287.52; 21737700,
        287.53; 21737760,287.48; 21737820,287.46; 21737880,287.46; 21737940,287.52;
        21738000,287.43; 21738060,287.42; 21738120,287.42; 21738180,287.43; 21738240,
        287.43; 21738300,287.47; 21738360,287.42; 21738420,287.41; 21738480,287.43;
        21738540,287.39; 21738600,287.39; 21738660,287.39; 21738720,287.43; 21738780,
        287.41; 21738840,287.4; 21738900,287.39; 21738960,287.39; 21739020,287.39;
        21739080,287.42; 21739140,287.43; 21739200,287.46; 21739260,287.49; 21739320,
        287.43; 21739380,287.41; 21739440,287.33; 21739500,287.32; 21739560,287.34;
        21739620,287.33; 21739680,287.43; 21739740,287.39; 21739800,287.43; 21739860,
        287.43; 21739920,287.53; 21739980,287.52; 21740040,287.5; 21740100,287.43;
        21740160,287.42; 21740220,287.33; 21740280,287.33; 21740340,287.32; 21740400,
        287.32; 21740460,287.39; 21740520,287.43; 21740580,287.43; 21740640,287.51;
        21740700,287.5; 21740760,287.5; 21740820,287.43; 21740880,287.43; 21740940,
        287.35; 21741000,287.33; 21741060,287.3; 21741120,287.33; 21741180,287.33;
        21741240,287.38; 21741300,287.39; 21741360,287.39; 21741420,287.48; 21741480,
        287.46; 21741540,287.43; 21741600,287.44; 21741660,287.34; 21741720,287.34;
        21741780,287.3; 21741840,287.27; 21741900,287.26; 21741960,287.29; 21742020,
        287.3; 21742080,287.39; 21742140,287.39; 21742200,287.41; 21742260,287.41;
        21742320,287.43; 21742380,287.43; 21742440,287.31; 21742500,287.33; 21742560,
        287.32; 21742620,287.34; 21742680,287.23; 21742740,287.26; 21742800,287.23;
        21742860,287.23; 21742920,287.24; 21742980,287.28; 21743040,287.23; 21743100,
        287.26; 21743160,287.23; 21743220,287.26; 21743280,287.28; 21743340,287.34;
        21743400,287.34; 21743460,287.43; 21743520,287.43; 21743580,287.41; 21743640,
        287.38; 21743700,287.34; 21743760,287.43; 21743820,287.41; 21743880,287.43;
        21743940,287.49; 21744000,287.54; 21744060,287.58; 21744120,287.61; 21744180,
        287.73; 21744240,287.72; 21744300,287.72; 21744360,287.73; 21744420,287.72;
        21744480,287.73; 21744540,287.7; 21744600,287.73; 21744660,287.7; 21744720,
        287.82; 21744780,287.83; 21744840,287.88; 21744900,287.91; 21744960,288.01;
        21745020,287.99; 21745080,288.06; 21745140,288.09; 21745200,288.09; 21745260,
        288.11; 21745320,288.09; 21745380,288.09; 21745440,288.14; 21745500,288.13;
        21745560,288.17; 21745620,288.21; 21745680,288.23; 21745740,288.25; 21745800,
        288.29; 21745860,288.38; 21745920,288.37; 21745980,288.33; 21746040,288.4;
        21746100,288.37; 21746160,288.37; 21746220,288.41; 21746280,288.42; 21746340,
        288.47; 21746400,288.51; 21746460,288.59; 21746520,288.59; 21746580,288.64;
        21746640,288.77; 21746700,288.78; 21746760,288.77; 21746820,288.79; 21746880,
        288.78; 21746940,288.78; 21747000,288.83; 21747060,288.87; 21747120,288.88;
        21747180,288.92; 21747240,288.92; 21747300,288.94; 21747360,288.95; 21747420,
        288.95; 21747480,289.01; 21747540,289.02; 21747600,289.06; 21747660,289.09;
        21747720,289.12; 21747780,289.14; 21747840,289.28; 21747900,289.26; 21747960,
        289.33; 21748020,289.38; 21748080,289.36; 21748140,289.36; 21748200,289.38;
        21748260,289.41; 21748320,289.38; 21748380,289.4; 21748440,289.4; 21748500,
        289.43; 21748560,289.45; 21748620,289.45; 21748680,289.45; 21748740,289.48;
        21748800,289.56; 21748860,289.55; 21748920,289.57; 21748980,289.64; 21749040,
        289.63; 21749100,289.63; 21749160,289.73; 21749220,289.73; 21749280,289.74;
        21749340,289.76; 21749400,289.75; 21749460,289.75; 21749520,289.75; 21749580,
        289.76; 21749640,289.76; 21749700,289.8; 21749760,289.81; 21749820,289.83;
        21749880,289.87; 21749940,289.88; 21750000,289.93; 21750060,289.94; 21750120,
        290.01; 21750180,290.02; 21750240,290.08; 21750300,290.12; 21750360,290.14;
        21750420,290.19; 21750480,290.21; 21750540,290.24; 21750600,290.22; 21750660,
        290.22; 21750720,290.23; 21750780,290.22; 21750840,290.22; 21750900,290.26;
        21750960,290.25; 21751020,290.28; 21751080,290.33; 21751140,290.38; 21751200,
        290.43; 21751260,290.47; 21751320,290.52; 21751380,290.57; 21751440,290.57;
        21751500,290.64; 21751560,290.61; 21751620,290.61; 21751680,290.6; 21751740,
        290.57; 21751800,290.55; 21751860,290.54; 21751920,290.55; 21751980,290.57;
        21752040,290.63; 21752100,290.67; 21752160,290.77; 21752220,290.86; 21752280,
        290.88; 21752340,290.97; 21752400,291.02; 21752460,291.14; 21752520,291.28;
        21752580,291.37; 21752640,291.46; 21752700,291.56; 21752760,291.7; 21752820,
        291.79; 21752880,291.89; 21752940,292.06; 21753000,292.16; 21753060,292.21;
        21753120,292.35; 21753180,292.51; 21753240,292.54; 21753300,292.65; 21753360,
        292.72; 21753420,292.84; 21753480,292.91; 21753540,292.96; 21753600,293.09;
        21753660,293.12; 21753720,293.24; 21753780,293.31; 21753840,293.36; 21753900,
        293.44; 21753960,293.51; 21754020,293.6; 21754080,293.64; 21754140,293.71;
        21754200,293.73; 21754260,293.83; 21754320,293.86; 21754380,294.01; 21754440,
        294.01; 21754500,294.04; 21754560,294.13; 21754620,294.14; 21754680,294.16;
        21754740,294.23; 21754800,294.29; 21754860,294.29; 21754920,294.33; 21754980,
        294.37; 21755040,294.37; 21755100,294.37; 21755160,294.37; 21755220,294.39;
        21755280,294.39; 21755340,294.41; 21755400,294.37; 21755460,294.37; 21755520,
        294.34; 21755580,294.29; 21755640,294.28; 21755700,294.27; 21755760,294.22;
        21755820,294.19; 21755880,294.19; 21755940,294.14; 21756000,294.09; 21756060,
        294.09; 21756120,294.07; 21756180,294.05; 21756240,293.99; 21756300,293.98;
        21756360,293.95; 21756420,293.91; 21756480,293.89; 21756540,293.87; 21756600,
        293.81; 21756660,293.78; 21756720,293.78; 21756780,293.76; 21756840,293.76;
        21756900,293.69; 21756960,293.69; 21757020,293.68; 21757080,293.68; 21757140,
        293.66; 21757200,293.6; 21757260,293.6; 21757320,293.58; 21757380,293.58;
        21757440,293.51; 21757500,293.51; 21757560,293.51; 21757620,293.46; 21757680,
        293.46; 21757740,293.41; 21757800,293.4; 21757860,293.41; 21757920,293.38;
        21757980,293.38; 21758040,293.38; 21758100,293.31; 21758160,293.29; 21758220,
        293.29; 21758280,293.28; 21758340,293.27; 21758400,293.26; 21758460,293.24;
        21758520,293.21; 21758580,293.18; 21758640,293.18; 21758700,293.18; 21758760,
        293.18; 21758820,293.19; 21758880,293.16; 21758940,293.13; 21759000,293.11;
        21759060,293.11; 21759120,293.08; 21759180,293.12; 21759240,293.08; 21759300,
        293.03; 21759360,293.01; 21759420,293.01; 21759480,293; 21759540,292.98;
        21759600,292.96; 21759660,292.96; 21759720,292.94; 21759780,292.92; 21759840,
        292.91; 21759900,292.91; 21759960,292.91; 21760020,292.88; 21760080,292.88;
        21760140,292.88; 21760200,292.88; 21760260,292.86; 21760320,292.84; 21760380,
        292.82; 21760440,292.82; 21760500,292.79; 21760560,292.79; 21760620,292.79;
        21760680,292.76; 21760740,292.76; 21760800,292.71; 21760860,292.71; 21760920,
        292.69; 21760980,292.69; 21761040,292.68; 21761100,292.65; 21761160,292.63;
        21761220,292.62; 21761280,292.62; 21761340,292.59; 21761400,292.59; 21761460,
        292.59; 21761520,292.59; 21761580,292.57; 21761640,292.53; 21761700,292.52;
        21761760,292.52; 21761820,292.51; 21761880,292.51; 21761940,292.5; 21762000,
        292.49; 21762060,292.48; 21762120,292.46; 21762180,292.42; 21762240,292.42;
        21762300,292.42; 21762360,292.42; 21762420,292.42; 21762480,292.39; 21762540,
        292.39; 21762600,292.39; 21762660,292.38; 21762720,292.34; 21762780,292.32;
        21762840,292.32; 21762900,292.31; 21762960,292.31; 21763020,292.31; 21763080,
        292.29; 21763140,292.29; 21763200,292.29; 21763260,292.29; 21763320,292.29;
        21763380,292.29; 21763440,292.22; 21763500,292.22; 21763560,292.22; 21763620,
        292.22; 21763680,292.22; 21763740,292.22; 21763800,292.22; 21763860,292.22;
        21763920,292.19; 21763980,292.19; 21764040,292.2; 21764100,292.19; 21764160,
        292.18; 21764220,292.18; 21764280,292.18; 21764340,292.18; 21764400,292.17;
        21764460,292.17; 21764520,292.17; 21764580,292.17; 21764640,292.17; 21764700,
        292.15; 21764760,292.14; 21764820,292.16; 21764880,292.13; 21764940,292.12;
        21765000,292.13; 21765060,292.12; 21765120,292.13; 21765180,292.12; 21765240,
        292.12; 21765300,292.12; 21765360,292.12; 21765420,292.12; 21765480,292.12;
        21765540,292.13; 21765600,292.12; 21765660,292.12; 21765720,292.12; 21765780,
        292.12; 21765840,292.12; 21765900,292.12; 21765960,292.12; 21766020,292.13;
        21766080,292.12; 21766140,292.12; 21766200,292.12; 21766260,292.12; 21766320,
        292.12; 21766380,292.12; 21766440,292.12; 21766500,292.12; 21766560,292.11;
        21766620,292.11; 21766680,292.11; 21766740,292.09; 21766800,292.09; 21766860,
        292.11; 21766920,292.11; 21766980,292.09; 21767040,292.11; 21767100,292.09;
        21767160,292.09; 21767220,292.09; 21767280,292.09; 21767340,292.09; 21767400,
        292.09; 21767460,292.09; 21767520,292.09; 21767580,292.09; 21767640,292.09;
        21767700,292.09; 21767760,292.09; 21767820,292.09; 21767880,292.09; 21767940,
        292.09; 21768000,292.09; 21768060,292.09; 21768120,292.08; 21768180,292.07;
        21768240,292.07; 21768300,292.07; 21768360,292.07; 21768420,292.08; 21768480,
        292.07; 21768540,292.07; 21768600,292.07; 21768660,292.07; 21768720,292.08;
        21768780,292.08; 21768840,292.08; 21768900,292.07; 21768960,292.07; 21769020,
        292.07; 21769080,292.07; 21769140,292.07; 21769200,292.07; 21769260,292.06;
        21769320,292.07; 21769380,292.07; 21769440,292.07; 21769500,292.07; 21769560,
        292.07; 21769620,292.08; 21769680,292.07; 21769740,292.08; 21769800,292.07;
        21769860,292.07; 21769920,292.07; 21769980,292.07; 21770040,292.08; 21770100,
        292.08; 21770160,292.08; 21770220,292.08; 21770280,292.08; 21770340,292.08;
        21770400,292.08; 21770460,292.08; 21770520,292.08; 21770580,292.07; 21770640,
        292.08; 21770700,292.08; 21770760,292.08; 21770820,292.08; 21770880,292.08;
        21770940,292.08; 21771000,292.08; 21771060,292.08; 21771120,292.08; 21771180,
        292.08; 21771240,292.09; 21771300,292.09; 21771360,292.09; 21771420,292.09;
        21771480,292.09; 21771540,292.09; 21771600,292.09; 21771660,292.09; 21771720,
        292.09; 21771780,292.1; 21771840,292.09; 21771900,292.09; 21771960,292.09;
        21772020,292.09; 21772080,292.09; 21772140,292.11; 21772200,292.1; 21772260,
        292.1; 21772320,292.09; 21772380,292.09; 21772440,292.09; 21772500,292.09;
        21772560,292.09; 21772620,292.09; 21772680,292.09; 21772740,292.09; 21772800,
        292.09; 21772860,292.09; 21772920,292.09; 21772980,292.09; 21773040,292.1;
        21773100,292.09; 21773160,292.11; 21773220,292.09; 21773280,292.09; 21773340,
        292.09; 21773400,292.11; 21773460,292.11; 21773520,292.11; 21773580,292.11;
        21773640,292.11; 21773700,292.11; 21773760,292.11; 21773820,292.11; 21773880,
        292.1; 21773940,292.11; 21774000,292.11; 21774060,292.11; 21774120,292.11;
        21774180,292.11; 21774240,292.11; 21774300,292.11; 21774360,292.11; 21774420,
        292.11; 21774480,292.11; 21774540,292.11; 21774600,292.11; 21774660,292.11;
        21774720,292.11; 21774780,292.11; 21774840,292.11; 21774900,292.11; 21774960,
        292.09; 21775020,292.1; 21775080,292.11; 21775140,292.11; 21775200,292.11;
        21775260,292.11; 21775320,292.1; 21775380,292.11; 21775440,292.11; 21775500,
        292.11; 21775560,292.12; 21775620,292.12; 21775680,292.12; 21775740,292.12;
        21775800,292.12; 21775860,292.12; 21775920,292.11; 21775980,292.11; 21776040,
        292.11; 21776100,292.11; 21776160,292.11; 21776220,292.11; 21776280,292.09;
        21776340,292.1; 21776400,292.09; 21776460,292.09; 21776520,292.09; 21776580,
        292.09; 21776640,292.09; 21776700,292.09; 21776760,292.09; 21776820,292.09;
        21776880,292.09; 21776940,292.09; 21777000,292.09; 21777060,292.09; 21777120,
        292.09; 21777180,292.09; 21777240,292.09; 21777300,292.09; 21777360,292.08;
        21777420,292.08; 21777480,292.07; 21777540,292.09; 21777600,292.09; 21777660,
        292.09; 21777720,292.08; 21777780,292.09; 21777840,292.09; 21777900,292.11;
        21777960,292.09; 21778020,292.09; 21778080,292.08; 21778140,292.08; 21778200,
        292.08; 21778260,292.07; 21778320,292.07; 21778380,292.09; 21778440,292.09;
        21778500,292.08; 21778560,292.07; 21778620,292.07; 21778680,292.07; 21778740,
        292.06; 21778800,292.06; 21778860,292.04; 21778920,292.03; 21778980,292.03;
        21779040,292.06; 21779100,292.02; 21779160,292.02; 21779220,292.02; 21779280,
        292.04; 21779340,292.02; 21779400,292.04; 21779460,292.02; 21779520,292.02;
        21779580,292.02; 21779640,292.02; 21779700,292.02; 21779760,292.02; 21779820,
        292.02; 21779880,292.02; 21779940,292.02; 21780000,292.02; 21780060,292;
        21780120,291.99; 21780180,292; 21780240,291.99; 21780300,291.99; 21780360,
        291.99; 21780420,291.99; 21780480,291.99; 21780540,291.99; 21780600,291.99;
        21780660,291.99; 21780720,292.01; 21780780,291.99; 21780840,291.99; 21780900,
        291.98; 21780960,291.98; 21781020,291.98; 21781080,291.98; 21781140,291.99;
        21781200,291.99; 21781260,291.99; 21781320,291.99; 21781380,291.99; 21781440,
        291.99; 21781500,291.99; 21781560,291.99; 21781620,292.02; 21781680,291.99;
        21781740,291.99; 21781800,291.98; 21781860,291.98; 21781920,291.98; 21781980,
        292.01; 21782040,291.99; 21782100,291.97; 21782160,291.99; 21782220,291.99;
        21782280,291.99; 21782340,291.99; 21782400,291.99; 21782460,291.99; 21782520,
        292; 21782580,291.99; 21782640,291.99; 21782700,292; 21782760,291.99; 21782820,
        292.01; 21782880,292.01; 21782940,291.99; 21783000,291.99; 21783060,291.99;
        21783120,291.99; 21783180,291.99; 21783240,291.99; 21783300,291.99; 21783360,
        291.99; 21783420,291.98; 21783480,292.01; 21783540,291.99; 21783600,291.99;
        21783660,291.99; 21783720,291.99; 21783780,291.99; 21783840,291.99; 21783900,
        292.01; 21783960,292.01; 21784020,292.01; 21784080,292; 21784140,292.01;
        21784200,292.01; 21784260,292.01; 21784320,292.01; 21784380,292.01; 21784440,
        292.01; 21784500,292; 21784560,292; 21784620,292.01; 21784680,292; 21784740,
        292; 21784800,292.01; 21784860,292.01; 21784920,292.01; 21784980,292.01;
        21785040,292.01; 21785100,292.01; 21785160,292; 21785220,291.99; 21785280,
        291.99; 21785340,292; 21785400,291.99; 21785460,291.99; 21785520,291.99;
        21785580,291.99; 21785640,292.01; 21785700,292; 21785760,292.01; 21785820,
        292.01; 21785880,292.01; 21785940,292.01; 21786000,292.01; 21786060,292.01;
        21786120,292.02; 21786180,292.02; 21786240,291.99; 21786300,292; 21786360,
        292; 21786420,292.01; 21786480,292.01; 21786540,292.01; 21786600,292.01;
        21786660,292.01; 21786720,292.01; 21786780,292.01; 21786840,292.02; 21786900,
        292.04; 21786960,292.02; 21787020,292.02; 21787080,292.02; 21787140,292.02;
        21787200,292.02; 21787260,292.02; 21787320,292.02; 21787380,292.02; 21787440,
        292.02; 21787500,292.02; 21787560,292.02; 21787620,292.02; 21787680,292.02;
        21787740,292.03; 21787800,292.02; 21787860,292.06; 21787920,292.06; 21787980,
        292.07; 21788040,292.07; 21788100,292.08; 21788160,292.07; 21788220,292.05;
        21788280,292.07; 21788340,292.08; 21788400,292.06; 21788460,292.08; 21788520,
        292.08; 21788580,292.07; 21788640,292.07; 21788700,292.06; 21788760,292.06;
        21788820,292.08; 21788880,292.08; 21788940,292.07; 21789000,292.08; 21789060,
        292.09; 21789120,292.07; 21789180,292.08; 21789240,292.08; 21789300,292.07;
        21789360,292.07; 21789420,292.07; 21789480,292.09; 21789540,292.09; 21789600,
        292.08; 21789660,292.09; 21789720,292.09; 21789780,292.08; 21789840,292.08;
        21789900,292.08; 21789960,292.08; 21790020,292.08; 21790080,292.08; 21790140,
        292.08; 21790200,292.09; 21790260,292.09; 21790320,292.1; 21790380,292.09;
        21790440,292.08; 21790500,292.09; 21790560,292.09; 21790620,292.1; 21790680,
        292.09; 21790740,292.09; 21790800,292.1; 21790860,292.09; 21790920,292.09;
        21790980,292.09; 21791040,292.11; 21791100,292.09; 21791160,292.09; 21791220,
        292.09; 21791280,292.09; 21791340,292.12; 21791400,292.12; 21791460,292.11;
        21791520,292.1; 21791580,292.09; 21791640,292.09; 21791700,292.1; 21791760,
        292.09; 21791820,292.11; 21791880,292.11; 21791940,292.1; 21792000,292.09;
        21792060,292.11; 21792120,292.11; 21792180,292.11; 21792240,292.1; 21792300,
        292.09; 21792360,292.09; 21792420,292.11; 21792480,292.11; 21792540,292.09;
        21792600,292.09; 21792660,292.09; 21792720,292.09; 21792780,292.11; 21792840,
        292.11; 21792900,292.09; 21792960,292.09; 21793020,292.09; 21793080,292.09;
        21793140,292.11; 21793200,292.11; 21793260,292.11; 21793320,292.1; 21793380,
        292.1; 21793440,292.09; 21793500,292.09; 21793560,292.12; 21793620,292.1;
        21793680,292.09; 21793740,292.11; 21793800,292.1; 21793860,292.09; 21793920,
        292.11; 21793980,292.09; 21794040,292.09; 21794100,292.09; 21794160,292.09;
        21794220,292.1; 21794280,292.09; 21794340,292.09; 21794400,292.09; 21794460,
        292.11; 21794520,292.09; 21794580,292.1; 21794640,292.11; 21794700,292.09;
        21794760,292.1; 21794820,292.08; 21794880,292.08; 21794940,292.08; 21795000,
        292.08; 21795060,292.08; 21795120,292.09; 21795180,292.11; 21795240,292.09;
        21795300,292.09; 21795360,292.09; 21795420,292.12; 21795480,292.09; 21795540,
        292.09; 21795600,292.09; 21795660,292.09; 21795720,292.09; 21795780,292.07;
        21795840,292.08; 21795900,292.06; 21795960,292.08; 21796020,292.07; 21796080,
        292.11; 21796140,292.07; 21796200,292.08; 21796260,292.07; 21796320,292.07;
        21796380,292.08; 21796440,292.07; 21796500,292.07; 21796560,292.07; 21796620,
        292.08; 21796680,292.07; 21796740,292.04; 21796800,292.02; 21796860,292.02;
        21796920,292.02; 21796980,292.02; 21797040,292.03; 21797100,292.02; 21797160,
        292.02; 21797220,292.02; 21797280,292.02; 21797340,292.03; 21797400,292.02;
        21797460,292.02; 21797520,292.02; 21797580,292.02; 21797640,292.02; 21797700,
        292.01; 21797760,292; 21797820,292.01; 21797880,292.02; 21797940,292.01;
        21798000,291.98; 21798060,292.02; 21798120,292; 21798180,292.03; 21798240,
        292.02; 21798300,292.02; 21798360,291.99; 21798420,292.02; 21798480,291.96;
        21798540,291.98; 21798600,291.93; 21798660,291.93; 21798720,291.94; 21798780,
        291.92; 21798840,291.92; 21798900,291.93; 21798960,291.92; 21799020,291.92;
        21799080,291.92; 21799140,291.92; 21799200,291.92; 21799260,291.92; 21799320,
        291.92; 21799380,291.91; 21799440,291.92; 21799500,291.92; 21799560,291.91;
        21799620,291.92; 21799680,291.92; 21799740,291.94; 21799800,291.99; 21799860,
        291.98; 21799920,291.99; 21799980,292.01; 21800040,292.04; 21800100,292;
        21800160,292.01; 21800220,292.03; 21800280,292.02; 21800340,292.02; 21800400,
        292.05; 21800460,292.03; 21800520,292.02; 21800580,292.02; 21800640,292.02;
        21800700,292.02; 21800760,292.02; 21800820,292.02; 21800880,292.02; 21800940,
        292.02; 21801000,292.02; 21801060,292.03; 21801120,292.03; 21801180,292.08;
        21801240,292.07; 21801300,292.08; 21801360,292.07; 21801420,292.08; 21801480,
        292.08; 21801540,292.08; 21801600,292.08; 21801660,292.11; 21801720,292.09;
        21801780,292.11; 21801840,292.11; 21801900,292.11; 21801960,292.09; 21802020,
        292.09; 21802080,292.09; 21802140,292.12; 21802200,292.12; 21802260,292.12;
        21802320,292.12; 21802380,292.12; 21802440,292.12; 21802500,292.12; 21802560,
        292.12; 21802620,292.12; 21802680,292.12; 21802740,292.12; 21802800,292.12;
        21802860,292.12; 21802920,292.12; 21802980,292.12; 21803040,292.13; 21803100,
        292.16; 21803160,292.13; 21803220,292.14; 21803280,292.12; 21803340,292.12;
        21803400,292.12; 21803460,292.12; 21803520,292.12; 21803580,292.12; 21803640,
        292.12; 21803700,292.12; 21803760,292.12; 21803820,292.12; 21803880,292.12;
        21803940,292.12; 21804000,292.12; 21804060,292.13; 21804120,292.14; 21804180,
        292.13; 21804240,292.13; 21804300,292.14; 21804360,292.16; 21804420,292.16;
        21804480,292.16; 21804540,292.14; 21804600,292.16; 21804660,292.15; 21804720,
        292.16; 21804780,292.16; 21804840,292.18; 21804900,292.18; 21804960,292.16;
        21805020,292.16; 21805080,292.18; 21805140,292.18; 21805200,292.18; 21805260,
        292.16; 21805320,292.17; 21805380,292.17; 21805440,292.16; 21805500,292.17;
        21805560,292.18; 21805620,292.18; 21805680,292.18; 21805740,292.18; 21805800,
        292.18; 21805860,292.19; 21805920,292.19; 21805980,292.19; 21806040,292.19;
        21806100,292.19; 21806160,292.19; 21806220,292.17; 21806280,292.17; 21806340,
        292.19; 21806400,292.19; 21806460,292.19; 21806520,292.19; 21806580,292.18;
        21806640,292.18; 21806700,292.18; 21806760,292.18; 21806820,292.18; 21806880,
        292.18; 21806940,292.18; 21807000,292.19; 21807060,292.18; 21807120,292.17;
        21807180,292.19; 21807240,292.18; 21807300,292.18; 21807360,292.19; 21807420,
        292.17; 21807480,292.18; 21807540,292.18; 21807600,292.18; 21807660,292.18;
        21807720,292.19; 21807780,292.2; 21807840,292.19; 21807900,292.19; 21807960,
        292.19; 21808020,292.19; 21808080,292.19; 21808140,292.2; 21808200,292.21;
        21808260,292.21; 21808320,292.22; 21808380,292.22; 21808440,292.22; 21808500,
        292.21; 21808560,292.21; 21808620,292.22; 21808680,292.22; 21808740,292.22;
        21808800,292.22; 21808860,292.26; 21808920,292.22; 21808980,292.26; 21809040,
        292.26; 21809100,292.23; 21809160,292.23; 21809220,292.26; 21809280,292.26;
        21809340,292.26; 21809400,292.29; 21809460,292.29; 21809520,292.31; 21809580,
        292.3; 21809640,292.29; 21809700,292.33; 21809760,292.3; 21809820,292.3;
        21809880,292.32; 21809940,292.32; 21810000,292.32; 21810060,292.34; 21810120,
        292.36; 21810180,292.34; 21810240,292.34; 21810300,292.4; 21810360,292.39;
        21810420,292.43; 21810480,292.42; 21810540,292.38; 21810600,292.38; 21810660,
        292.38; 21810720,292.42; 21810780,292.4; 21810840,292.41; 21810900,292.41;
        21810960,292.39; 21811020,292.39; 21811080,292.39; 21811140,292.38; 21811200,
        292.35; 21811260,292.41; 21811320,292.35; 21811380,292.35; 21811440,292.4;
        21811500,292.28; 21811560,292.11; 21811620,291.82; 21811680,291.63; 21811740,
        291.33; 21811800,291.12; 21811860,290.93; 21811920,290.83; 21811980,290.74;
        21812040,290.73; 21812100,290.7; 21812160,290.67; 21812220,290.64; 21812280,
        290.62; 21812340,290.56; 21812400,290.54; 21812460,290.49; 21812520,290.47;
        21812580,290.46; 21812640,290.44; 21812700,290.5; 21812760,290.53; 21812820,
        290.57; 21812880,290.6; 21812940,290.62; 21813000,290.62; 21813060,290.54;
        21813120,290.46; 21813180,290.27; 21813240,290.14; 21813300,289.98; 21813360,
        289.87; 21813420,289.77; 21813480,289.76; 21813540,289.67; 21813600,289.63;
        21813660,289.61; 21813720,289.6; 21813780,289.57; 21813840,289.57; 21813900,
        289.58; 21813960,289.57; 21814020,289.37; 21814080,289.08; 21814140,288.77;
        21814200,288.63; 21814260,288.56; 21814320,288.62; 21814380,288.76; 21814440,
        288.9; 21814500,288.96; 21814560,288.68; 21814620,288.39; 21814680,288.29;
        21814740,288.42; 21814800,288.58; 21814860,288.75; 21814920,288.98; 21814980,
        289.04; 21815040,289.26; 21815100,289.26; 21815160,289.33; 21815220,289.41;
        21815280,289.48; 21815340,289.46; 21815400,289.48; 21815460,289.56; 21815520,
        289.53; 21815580,289.53; 21815640,289.57; 21815700,289.66; 21815760,289.73;
        21815820,289.82; 21815880,289.8; 21815940,289.77; 21816000,289.75; 21816060,
        289.65; 21816120,289.55; 21816180,289.43; 21816240,289.34; 21816300,289.29;
        21816360,289.26; 21816420,289.26; 21816480,289.26; 21816540,289.26; 21816600,
        289.26; 21816660,289.18; 21816720,289.17; 21816780,289.12; 21816840,289.08;
        21816900,289.02; 21816960,289; 21817020,288.93; 21817080,288.78; 21817140,
        288.58; 21817200,288.45; 21817260,288.32; 21817320,288.19; 21817380,288.11;
        21817440,287.92; 21817500,287.82; 21817560,287.94; 21817620,288.13; 21817680,
        288.26; 21817740,288.41; 21817800,288.52; 21817860,288.59; 21817920,288.56;
        21817980,288.49; 21818040,288.46; 21818100,288.39; 21818160,288.34; 21818220,
        288.29; 21818280,288.23; 21818340,288.26; 21818400,288.19; 21818460,288.12;
        21818520,287.97; 21818580,287.82; 21818640,287.74; 21818700,287.84; 21818760,
        288.04; 21818820,288.23; 21818880,288.09; 21818940,287.95; 21819000,287.8;
        21819060,287.66; 21819120,287.52; 21819180,287.53; 21819240,287.54; 21819300,
        287.66; 21819360,287.88; 21819420,288.13; 21819480,288.19; 21819540,288.07;
        21819600,287.81; 21819660,287.52; 21819720,287.35; 21819780,287.32; 21819840,
        287.3; 21819900,287.33; 21819960,287.32; 21820020,287.3; 21820080,287.24;
        21820140,287.19; 21820200,287.08; 21820260,286.96; 21820320,286.92; 21820380,
        286.73; 21820440,286.63; 21820500,286.54; 21820560,286.44; 21820620,286.34;
        21820680,286.34; 21820740,286.34; 21820800,286.34; 21820860,286.38; 21820920,
        286.39; 21820980,286.42; 21821040,286.37; 21821100,286.36; 21821160,286.25;
        21821220,286.17; 21821280,286.07; 21821340,286.08; 21821400,286.03; 21821460,
        286.06; 21821520,286.14; 21821580,286.17; 21821640,286.24; 21821700,286.37;
        21821760,286.4; 21821820,286.5; 21821880,286.57; 21821940,286.57; 21822000,
        286.52; 21822060,286.44; 21822120,286.42; 21822180,286.34; 21822240,286.37;
        21822300,286.37; 21822360,286.34; 21822420,286.34; 21822480,286.37; 21822540,
        286.44; 21822600,286.48; 21822660,286.54; 21822720,286.57; 21822780,286.62;
        21822840,286.67; 21822900,286.69; 21822960,286.72; 21823020,286.77; 21823080,
        286.87; 21823140,286.95; 21823200,287.06; 21823260,287.14; 21823320,287.21;
        21823380,287.34; 21823440,287.46; 21823500,287.61; 21823560,287.74; 21823620,
        287.82; 21823680,287.84; 21823740,287.82; 21823800,287.84; 21823860,287.83;
        21823920,287.82; 21823980,287.82; 21824040,287.82; 21824100,287.84; 21824160,
        287.81; 21824220,287.76; 21824280,287.73; 21824340,287.72; 21824400,287.72;
        21824460,287.75; 21824520,287.81; 21824580,287.84; 21824640,287.83; 21824700,
        287.89; 21824760,287.88; 21824820,287.82; 21824880,287.79; 21824940,287.7;
        21825000,287.66; 21825060,287.62; 21825120,287.64; 21825180,287.62; 21825240,
        287.63; 21825300,287.66; 21825360,287.63; 21825420,287.69; 21825480,287.7;
        21825540,287.64; 21825600,287.62; 21825660,287.52; 21825720,287.53; 21825780,
        287.44; 21825840,287.43; 21825900,287.43; 21825960,287.43; 21826020,287.5;
        21826080,287.5; 21826140,287.54; 21826200,287.52; 21826260,287.51; 21826320,
        287.52; 21826380,287.5; 21826440,287.4; 21826500,287.33; 21826560,287.33;
        21826620,287.31; 21826680,287.32; 21826740,287.33; 21826800,287.39; 21826860,
        287.43; 21826920,287.43; 21826980,287.43; 21827040,287.45; 21827100,287.43;
        21827160,287.35; 21827220,287.31; 21827280,287.32; 21827340,287.26; 21827400,
        287.26; 21827460,287.22; 21827520,287.24; 21827580,287.23; 21827640,287.21;
        21827700,287.23; 21827760,287.22; 21827820,287.21; 21827880,287.19; 21827940,
        287.13; 21828000,287.13; 21828060,287.17; 21828120,287.2; 21828180,287.19;
        21828240,287.21; 21828300,287.13; 21828360,287.12; 21828420,287.12; 21828480,
        287.13; 21828540,287.1; 21828600,287.12; 21828660,287.18; 21828720,287.19;
        21828780,287.23; 21828840,287.26; 21828900,287.24; 21828960,287.23; 21829020,
        287.26; 21829080,287.23; 21829140,287.16; 21829200,287.17; 21829260,287.19;
        21829320,287.23; 21829380,287.23; 21829440,287.34; 21829500,287.33; 21829560,
        287.41; 21829620,287.41; 21829680,287.43; 21829740,287.39; 21829800,287.34;
        21829860,287.31; 21829920,287.33; 21829980,287.34; 21830040,287.34; 21830100,
        287.43; 21830160,287.43; 21830220,287.46; 21830280,287.54; 21830340,287.62;
        21830400,287.66; 21830460,287.73; 21830520,287.7; 21830580,287.7; 21830640,
        287.68; 21830700,287.73; 21830760,287.72; 21830820,287.72; 21830880,287.73;
        21830940,287.76; 21831000,287.83; 21831060,287.83; 21831120,287.83; 21831180,
        287.86; 21831240,287.92; 21831300,287.95; 21831360,287.96; 21831420,287.98;
        21831480,288.02; 21831540,288.04; 21831600,288.11; 21831660,288.17; 21831720,
        288.19; 21831780,288.25; 21831840,288.3; 21831900,288.38; 21831960,288.37;
        21832020,288.37; 21832080,288.36; 21832140,288.37; 21832200,288.4; 21832260,
        288.54; 21832320,288.68; 21832380,288.87; 21832440,288.99; 21832500,288.94;
        21832560,288.78; 21832620,288.68; 21832680,288.63; 21832740,288.57; 21832800,
        288.59; 21832860,288.57; 21832920,288.57; 21832980,288.66; 21833040,288.73;
        21833100,288.76; 21833160,288.77; 21833220,288.88; 21833280,288.87; 21833340,
        288.94; 21833400,288.98; 21833460,288.98; 21833520,288.98; 21833580,289.02;
        21833640,289; 21833700,288.98; 21833760,289.02; 21833820,289.03; 21833880,
        289.04; 21833940,289.06; 21834000,289.08; 21834060,289.08; 21834120,289.17;
        21834180,289.31; 21834240,289.46; 21834300,289.56; 21834360,289.68; 21834420,
        289.88; 21834480,289.98; 21834540,290.16; 21834600,290.18; 21834660,290.04;
        21834720,289.86; 21834780,289.68; 21834840,289.58; 21834900,289.61; 21834960,
        289.73; 21835020,289.73; 21835080,289.67; 21835140,289.65; 21835200,289.61;
        21835260,289.61; 21835320,289.72; 21835380,289.82; 21835440,289.91; 21835500,
        290.11; 21835560,290.23; 21835620,290.37; 21835680,290.44; 21835740,290.54;
        21835800,290.67; 21835860,290.78; 21835920,290.91; 21835980,291.03; 21836040,
        291.21; 21836100,291.33; 21836160,291.44; 21836220,291.61; 21836280,291.68;
        21836340,291.86; 21836400,291.96; 21836460,292.11; 21836520,292.22; 21836580,
        292.32; 21836640,292.45; 21836700,292.55; 21836760,292.61; 21836820,292.73;
        21836880,292.87; 21836940,292.89; 21837000,292.99; 21837060,293.02; 21837120,
        293.1; 21837180,293.16; 21837240,293.16; 21837300,293.17; 21837360,293.16;
        21837420,293.14; 21837480,293.1; 21837540,293.07; 21837600,292.97; 21837660,
        292.88; 21837720,292.82; 21837780,292.69; 21837840,292.62; 21837900,292.49;
        21837960,292.41; 21838020,292.31; 21838080,292.27; 21838140,292.1; 21838200,
        291.99; 21838260,291.82; 21838320,291.7; 21838380,291.46; 21838440,291.24;
        21838500,291.03; 21838560,290.79; 21838620,290.63; 21838680,290.52; 21838740,
        290.38; 21838800,290.28; 21838860,290.28; 21838920,290.28; 21838980,290.23;
        21839040,290.2; 21839100,290.19; 21839160,290.21; 21839220,290.14; 21839280,
        290.07; 21839340,290.02; 21839400,289.87; 21839460,289.84; 21839520,289.75;
        21839580,289.67; 21839640,289.66; 21839700,289.59; 21839760,289.58; 21839820,
        289.55; 21839880,289.53; 21839940,289.48; 21840000,289.45; 21840060,289.46;
        21840120,289.45; 21840180,289.44; 21840240,289.44; 21840300,289.44; 21840360,
        289.43; 21840420,289.45; 21840480,289.39; 21840540,289.38; 21840600,289.37;
        21840660,289.34; 21840720,289.28; 21840780,289.26; 21840840,289.18; 21840900,
        289.17; 21840960,289.19; 21841020,289.08; 21841080,289.08; 21841140,289.06;
        21841200,289.08; 21841260,289.06; 21841320,289.06; 21841380,289.08; 21841440,
        289.07; 21841500,289.05; 21841560,289.08; 21841620,289.06; 21841680,289.06;
        21841740,289.08; 21841800,289.06; 21841860,289.05; 21841920,289.03; 21841980,
        289.03; 21842040,289.01; 21842100,289.02; 21842160,289; 21842220,289.02;
        21842280,289.02; 21842340,289.03; 21842400,289.04; 21842460,289.03; 21842520,
        289.04; 21842580,289.04; 21842640,289.04; 21842700,289.04; 21842760,289.06;
        21842820,289.07; 21842880,289.07; 21842940,289.07; 21843000,289.07; 21843060,
        289.07; 21843120,289.09; 21843180,289.08; 21843240,289.09; 21843300,289.08;
        21843360,289.11; 21843420,289.13; 21843480,289.13; 21843540,289.14; 21843600,
        289.13; 21843660,289.14; 21843720,289.15; 21843780,289.19; 21843840,289.22;
        21843900,289.22; 21843960,289.25; 21844020,289.25; 21844080,289.25; 21844140,
        289.25; 21844200,289.26; 21844260,289.28; 21844320,289.28; 21844380,289.31;
        21844440,289.31; 21844500,289.33; 21844560,289.34; 21844620,289.34; 21844680,
        289.34; 21844740,289.36; 21844800,289.36; 21844860,289.39; 21844920,289.41;
        21844980,289.42; 21845040,289.44; 21845100,289.44; 21845160,289.49; 21845220,
        289.51; 21845280,289.53; 21845340,289.53; 21845400,289.61; 21845460,289.62;
        21845520,289.65; 21845580,289.66; 21845640,289.72; 21845700,289.73; 21845760,
        289.73; 21845820,289.73; 21845880,289.79; 21845940,289.81; 21846000,289.82;
        21846060,289.83; 21846120,289.83; 21846180,289.88; 21846240,289.91; 21846300,
        289.91; 21846360,289.93; 21846420,289.98; 21846480,290.01; 21846540,290.02;
        21846600,290.04; 21846660,290.04; 21846720,290.09; 21846780,290.11; 21846840,
        290.13; 21846900,290.13; 21846960,290.13; 21847020,290.21; 21847080,290.21;
        21847140,290.23; 21847200,290.23; 21847260,290.23; 21847320,290.25; 21847380,
        290.26; 21847440,290.27; 21847500,290.27; 21847560,290.28; 21847620,290.3;
        21847680,290.3; 21847740,290.31; 21847800,290.32; 21847860,290.33; 21847920,
        290.34; 21847980,290.34; 21848040,290.36; 21848100,290.36; 21848160,290.39;
        21848220,290.41; 21848280,290.37; 21848340,290.4; 21848400,290.4; 21848460,
        290.41; 21848520,290.43; 21848580,290.43; 21848640,290.44; 21848700,290.44;
        21848760,290.45; 21848820,290.46; 21848880,290.46; 21848940,290.47; 21849000,
        290.47; 21849060,290.47; 21849120,290.49; 21849180,290.5; 21849240,290.52;
        21849300,290.52; 21849360,290.52; 21849420,290.52; 21849480,290.52; 21849540,
        290.52; 21849600,290.52; 21849660,290.52; 21849720,290.52; 21849780,290.53;
        21849840,290.54; 21849900,290.54; 21849960,290.59; 21850020,290.58; 21850080,
        290.59; 21850140,290.61; 21850200,290.61; 21850260,290.62; 21850320,290.66;
        21850380,290.67; 21850440,290.69; 21850500,290.69; 21850560,290.71; 21850620,
        290.73; 21850680,290.79; 21850740,290.79; 21850800,290.8; 21850860,290.83;
        21850920,290.83; 21850980,290.89; 21851040,290.89; 21851100,290.91; 21851160,
        290.93; 21851220,290.97; 21851280,291; 21851340,291.02; 21851400,291.03;
        21851460,291.08; 21851520,291.09; 21851580,291.1; 21851640,291.12; 21851700,
        291.17; 21851760,291.19; 21851820,291.2; 21851880,291.23; 21851940,291.28;
        21852000,291.32; 21852060,291.31; 21852120,291.32; 21852180,291.37; 21852240,
        291.4; 21852300,291.42; 21852360,291.42; 21852420,291.44; 21852480,291.49;
        21852540,291.47; 21852600,291.49; 21852660,291.5; 21852720,291.53; 21852780,
        291.54; 21852840,291.61; 21852900,291.6; 21852960,291.6; 21853020,291.61;
        21853080,291.63; 21853140,291.68; 21853200,291.68; 21853260,291.69; 21853320,
        291.69; 21853380,291.71; 21853440,291.71; 21853500,291.73; 21853560,291.76;
        21853620,291.77; 21853680,291.78; 21853740,291.79; 21853800,291.82; 21853860,
        291.82; 21853920,291.82; 21853980,291.82; 21854040,291.82; 21854100,291.82;
        21854160,291.88; 21854220,291.87; 21854280,291.91; 21854340,291.91; 21854400,
        291.91; 21854460,291.92; 21854520,291.92; 21854580,291.91; 21854640,291.91;
        21854700,291.91; 21854760,291.92; 21854820,291.92; 21854880,291.94; 21854940,
        291.97; 21855000,291.96; 21855060,292; 21855120,291.99; 21855180,291.98;
        21855240,292.02; 21855300,291.99; 21855360,291.99; 21855420,291.99; 21855480,
        292.01; 21855540,291.99; 21855600,291.99; 21855660,292.01; 21855720,292.01;
        21855780,292; 21855840,292; 21855900,292.01; 21855960,292.01; 21856020,292.01;
        21856080,292.02; 21856140,292.02; 21856200,292.02; 21856260,292.02; 21856320,
        292.02; 21856380,292.03; 21856440,292.02; 21856500,292.03; 21856560,292.06;
        21856620,292.07; 21856680,292.06; 21856740,292.07; 21856800,292.05; 21856860,
        292.08; 21856920,292.08; 21856980,292.07; 21857040,292.07; 21857100,292.08;
        21857160,292.08; 21857220,292.08; 21857280,292.11; 21857340,292.09; 21857400,
        292.12; 21857460,292.11; 21857520,292.09; 21857580,292.08; 21857640,292.11;
        21857700,292.08; 21857760,292.08; 21857820,292.11; 21857880,292.11; 21857940,
        292.1; 21858000,292.12; 21858060,292.12; 21858120,292.12; 21858180,292.12;
        21858240,292.1; 21858300,292.1; 21858360,292.1; 21858420,292.11; 21858480,
        292.11; 21858540,292.09; 21858600,292.09; 21858660,292.09; 21858720,292.09;
        21858780,292.12; 21858840,292.12; 21858900,292.12; 21858960,292.12; 21859020,
        292.09; 21859080,292.09; 21859140,292.09],
    smoothness=Modelica.Blocks.Types.Smoothness.LinearSegments,
    extrapolation=Modelica.Blocks.Types.Extrapolation.HoldLastPoint)
    annotation (Placement(transformation(extent={{-222,36},{-202,56}})));
  Modelica.Blocks.Sources.CombiTimeTable corFloTab(
    tableOnFile=false,
    table=[21600000,68.18; 21600060,67.73; 21600120,67.5; 21600180,67.65; 21600240,
        68.57; 21600300,67.71; 21600360,68.24; 21600420,67.9; 21600480,68.06; 21600540,
        68.31; 21600600,68.36; 21600660,67.67; 21600720,67.75; 21600780,68.32; 21600840,
        67.2; 21600900,67.42; 21600960,67.82; 21601020,67.48; 21601080,68.06; 21601140,
        69.01; 21601200,67.85; 21601260,68.27; 21601320,68.08; 21601380,67.82; 21601440,
        67.83; 21601500,67.78; 21601560,67.9; 21601620,68.6; 21601680,68.52; 21601740,
        67.43; 21601800,68.46; 21601860,68.11; 21601920,68.78; 21601980,67.85; 21602040,
        67.93; 21602100,68.01; 21602160,67.91; 21602220,68.18; 21602280,68.06; 21602340,
        67.9; 21602400,68.41; 21602460,68.57; 21602520,67.5; 21602580,68.24; 21602640,
        68.6; 21602700,68; 21602760,67.63; 21602820,67.52; 21602880,68.09; 21602940,
        67.75; 21603000,68.16; 21603060,68.55; 21603120,68.55; 21603180,68.11; 21603240,
        67.5; 21603300,68.27; 21603360,68.23; 21603420,68.44; 21603480,68.16; 21603540,
        68.03; 21603600,68.65; 21603660,68.54; 21603720,67.88; 21603780,54.73; 21603840,
        68.67; 21603900,68.85; 21603960,68.41; 21604020,68.83; 21604080,69.64; 21604140,
        68.71; 21604200,68.65; 21604260,68.39; 21604320,68.99; 21604380,68.38; 21604440,
        68.38; 21604500,69.12; 21604560,68.96; 21604620,69.09; 21604680,67.98; 21604740,
        68.27; 21604800,68.96; 21604860,68.7; 21604920,68.26; 21604980,68.26; 21605040,
        67.82; 21605100,67.85; 21605160,68.36; 21605220,68.44; 21605280,67.93; 21605340,
        67.9; 21605400,68.81; 21605460,68.8; 21605520,68.8; 21605580,68.77; 21605640,
        68.36; 21605700,68.13; 21605760,68.93; 21605820,67.78; 21605880,68.13; 21605940,
        68.77; 21606000,68.67; 21606060,68.85; 21606120,68.93; 21606180,68.96; 21606240,
        68.49; 21606300,68.88; 21606360,68.59; 21606420,68.29; 21606480,68.08; 21606540,
        68; 21606600,68.52; 21606660,68.73; 21606720,68.18; 21606780,68.85; 21606840,
        68.65; 21606900,68.63; 21606960,68.7; 21607020,68.6; 21607080,68.59; 21607140,
        68.73; 21607200,68.55; 21607260,68.59; 21607320,68.71; 21607380,68.46; 21607440,
        68.57; 21607500,68.01; 21607560,69.39; 21607620,68.73; 21607680,67.91; 21607740,
        69.38; 21607800,69.11; 21607860,68.59; 21607920,69.11; 21607980,68.52; 21608040,
        68.78; 21608100,68.5; 21608160,69.14; 21608220,67.82; 21608280,68.24; 21608340,
        68.49; 21608400,69.41; 21608460,67.86; 21608520,68.5; 21608580,68.62; 21608640,
        68; 21608700,67.77; 21608760,68.81; 21608820,68.95; 21608880,68.98; 21608940,
        68.41; 21609000,68.96; 21609060,68.21; 21609120,68.44; 21609180,68.54; 21609240,
        68.65; 21609300,69.3; 21609360,68.85; 21609420,68.75; 21609480,68.7; 21609540,
        68.59; 21609600,68.62; 21609660,69.3; 21609720,68.67; 21609780,69.11; 21609840,
        68.32; 21609900,68.31; 21609960,68.34; 21610020,68.03; 21610080,68.57; 21610140,
        68.59; 21610200,67.7; 21610260,68.52; 21610320,68.18; 21610380,68.52; 21610440,
        67.73; 21610500,69.14; 21610560,68.14; 21610620,68.23; 21610680,69.23; 21610740,
        68.89; 21610800,68.8; 21610860,69.07; 21610920,68.38; 21610980,67.96; 21611040,
        68.08; 21611100,68.55; 21611160,68.95; 21611220,68.52; 21611280,69.23; 21611340,
        68.63; 21611400,68.65; 21611460,68.36; 21611520,68.47; 21611580,68.31; 21611640,
        67.9; 21611700,67.95; 21611760,67.6; 21611820,68.09; 21611880,67.75; 21611940,
        68.57; 21612000,68.75; 21612060,68.2; 21612120,67.8; 21612180,68.27; 21612240,
        68.21; 21612300,68.27; 21612360,68.26; 21612420,68.98; 21612480,68.49; 21612540,
        68.5; 21612600,68.03; 21612660,68.03; 21612720,68; 21612780,68.38; 21612840,
        68.52; 21612900,68.57; 21612960,68.5; 21613020,69.04; 21613080,68.46; 21613140,
        68.68; 21613200,68.91; 21613260,69.17; 21613320,69.2; 21613380,68.18; 21613440,
        68.21; 21613500,69.38; 21613560,68.44; 21613620,68.95; 21613680,68; 21613740,
        68.36; 21613800,68.93; 21613860,68.96; 21613920,68.24; 21613980,68.49; 21614040,
        68.83; 21614100,68.44; 21614160,68.36; 21614220,68.44; 21614280,68.89; 21614340,
        68.7; 21614400,68.65; 21614460,68.88; 21614520,68.38; 21614580,67.93; 21614640,
        68.32; 21614700,68.23; 21614760,68.81; 21614820,68.78; 21614880,67.9; 21614940,
        68.73; 21615000,68.34; 21615060,67.48; 21615120,68.78; 21615180,68.54; 21615240,
        69.43; 21615300,69.19; 21615360,68.96; 21615420,68.23; 21615480,67.63; 21615540,
        67.89; 21615600,68.16; 21615660,68.2; 21615720,68; 21615780,68.09; 21615840,
        67.5; 21615900,68.42; 21615960,68.95; 21616020,68.18; 21616080,68.52; 21616140,
        68.46; 21616200,69.45; 21616260,68.6; 21616320,68.71; 21616380,68.6; 21616440,
        67.93; 21616500,67.78; 21616560,67.91; 21616620,68.27; 21616680,68.08; 21616740,
        68.09; 21616800,67.57; 21616860,68; 21616920,68.01; 21616980,67.71; 21617040,
        68.47; 21617100,68.44; 21617160,68.55; 21617220,68.65; 21617280,67.85; 21617340,
        68.67; 21617400,68.77; 21617460,67.88; 21617520,67.85; 21617580,67.77; 21617640,
        68.67; 21617700,68.49; 21617760,68.06; 21617820,68.21; 21617880,67.78; 21617940,
        68.01; 21618000,68.52; 21618060,69.14; 21618120,68.16; 21618180,68.99; 21618240,
        68.13; 21618300,68.21; 21618360,67.93; 21618420,68.06; 21618480,67.98; 21618540,
        68.36; 21618600,67.86; 21618660,68; 21618720,68.98; 21618780,68.49; 21618840,
        67.98; 21618900,68.05; 21618960,68.62; 21619020,68.32; 21619080,68.55; 21619140,
        67.65; 21619200,68.32; 21619260,68.52; 21619320,68.77; 21619380,67.63; 21619440,
        68.27; 21619500,67.67; 21619560,67.95; 21619620,69.02; 21619680,68.21; 21619740,
        68; 21619800,67.85; 21619860,67.86; 21619920,67.82; 21619980,68.57; 21620040,
        68.09; 21620100,67.95; 21620160,68.08; 21620220,67.85; 21620280,68.05; 21620340,
        67.29; 21620400,66.3; 21620460,67.05; 21620520,67.88; 21620580,66.8; 21620640,
        67.8; 21620700,66.55; 21620760,66.43; 21620820,67.96; 21620880,68.7; 21620940,
        67.75; 21621000,68.23; 21621060,68.34; 21621120,68.52; 21621180,67.75; 21621240,
        67.8; 21621300,67.98; 21621360,68.09; 21621420,68.36; 21621480,67.15; 21621540,
        67.96; 21621600,67.04; 21621660,69.01; 21621720,67.62; 21621780,67.6; 21621840,
        67.9; 21621900,67.62; 21621960,67.62; 21622020,67.42; 21622080,68.89; 21622140,
        67.43; 21622200,68.31; 21622260,68.39; 21622320,67.73; 21622380,68.31; 21622440,
        68.05; 21622500,68.09; 21622560,68.24; 21622620,68.23; 21622680,68.21; 21622740,
        68.32; 21622800,66.85; 21622860,68.29; 21622920,68.13; 21622980,67.19; 21623040,
        67.35; 21623100,67.47; 21623160,67.98; 21623220,67.55; 21623280,67.29; 21623340,
        68.16; 21623400,68.7; 21623460,67.57; 21623520,67.98; 21623580,67.73; 21623640,
        67.96; 21623700,66.72; 21623760,67.5; 21623820,68.42; 21623880,67.5; 21623940,
        67.73; 21624000,67.29; 21624060,67.83; 21624120,67.29; 21624180,66.98; 21624240,
        68.62; 21624300,68.46; 21624360,67.6; 21624420,68.09; 21624480,67.02; 21624540,
        67.68; 21624600,67.55; 21624660,67.67; 21624720,67.37; 21624780,67.12; 21624840,
        68.41; 21624900,68.23; 21624960,67.59; 21625020,68.41; 21625080,68.01; 21625140,
        67.77; 21625200,67.5; 21625260,67.48; 21625320,68.11; 21625380,67.93; 21625440,
        67.71; 21625500,68.21; 21625560,67.42; 21625620,68.52; 21625680,67.98; 21625740,
        67.7; 21625800,67.14; 21625860,67.7; 21625920,67.82; 21625980,67.8; 21626040,
        67.78; 21626100,68.21; 21626160,67.1; 21626220,67.73; 21626280,67.7; 21626340,
        68.21; 21626400,67.1; 21626460,68.18; 21626520,67.37; 21626580,68.36; 21626640,
        68.05; 21626700,67.45; 21626760,67.55; 21626820,67.75; 21626880,67.3; 21626940,
        67.83; 21627000,67.86; 21627060,67.22; 21627120,66.84; 21627180,68.01; 21627240,
        67.37; 21627300,68.09; 21627360,68.34; 21627420,67.71; 21627480,68.16; 21627540,
        67.68; 21627600,67.43; 21627660,67.32; 21627720,67.37; 21627780,67.67; 21627840,
        68.09; 21627900,67.6; 21627960,67.68; 21628020,66.92; 21628080,68.71; 21628140,
        67.98; 21628200,67.78; 21628260,68.5; 21628320,67.47; 21628380,67.52; 21628440,
        68.39; 21628500,67.65; 21628560,67.75; 21628620,67.71; 21628680,67.62; 21628740,
        67.8; 21628800,68.39; 21628860,67.6; 21628920,67.55; 21628980,68.18; 21629040,
        67.93; 21629100,68.26; 21629160,68.05; 21629220,68.38; 21629280,68.24; 21629340,
        69.06; 21629400,67.7; 21629460,67.43; 21629520,67.48; 21629580,67.78; 21629640,
        67.63; 21629700,68.41; 21629760,67.42; 21629820,67.96; 21629880,68.57; 21629940,
        67.45; 21630000,68.31; 21630060,67.96; 21630120,67.34; 21630180,67.68; 21630240,
        70.23; 21630300,70.96; 21630360,66.48; 21630420,66.2; 21630480,67.12; 21630540,
        66.72; 21630600,66.03; 21630660,70.1; 21630720,67.68; 21630780,67.15; 21630840,
        67.45; 21630900,67.15; 21630960,67; 21631020,67.12; 21631080,67.12; 21631140,
        67.07; 21631200,67.35; 21631260,67.09; 21631320,67.29; 21631380,66.84; 21631440,
        66.92; 21631500,70.21; 21631560,66.09; 21631620,65.26; 21631680,68.85; 21631740,
        69.73; 21631800,68.24; 21631860,68.24; 21631920,68.39; 21631980,68.47; 21632040,
        67.65; 21632100,69.19; 21632160,67.78; 21632220,68.54; 21632280,67.6; 21632340,
        67.88; 21632400,68.88; 21632460,68.52; 21632520,68.2; 21632580,68.36; 21632640,
        67.45; 21632700,67.78; 21632760,67.59; 21632820,67.04; 21632880,67.78; 21632940,
        67.55; 21633000,68.59; 21633060,68.52; 21633120,67.62; 21633180,67.91; 21633240,
        67.45; 21633300,67.19; 21633360,67.43; 21633420,67.8; 21633480,67.86; 21633540,
        67.71; 21633600,68.03; 21633660,67.98; 21633720,66.85; 21633780,67.42; 21633840,
        67.12; 21633900,67.86; 21633960,67.15; 21634020,67.77; 21634080,68.21; 21634140,
        67.83; 21634200,67.19; 21634260,67.35; 21634320,67.65; 21634380,66.95; 21634440,
        68.09; 21634500,67.7; 21634560,67.9; 21634620,66.97; 21634680,68.11; 21634740,
        67.07; 21634800,67.22; 21634860,67.4; 21634920,67.71; 21634980,67.48; 21635040,
        67.39; 21635100,66.79; 21635160,67.34; 21635220,67.67; 21635280,67.85; 21635340,
        67.98; 21635400,67.43; 21635460,67.82; 21635520,68.01; 21635580,67.52; 21635640,
        67.9; 21635700,67.25; 21635760,67.04; 21635820,67.39; 21635880,68.11; 21635940,
        66.45; 21636000,68.2; 21636060,67.29; 21636120,66.68; 21636180,70.29; 21636240,
        69.19; 21636300,66.82; 21636360,67.25; 21636420,69.28; 21636480,64.4; 21636540,
        68.71; 21636600,87.05; 21636660,63.17; 21636720,69.93; 21636780,66.14; 21636840,
        67.59; 21636900,69.49; 21636960,70.05; 21637020,64.05; 21637080,68.18; 21637140,
        69.39; 21637200,68.24; 21637260,75.12; 21637320,66.32; 21637380,73.25; 21637440,
        72.76; 21637500,67.22; 21637560,66.32; 21637620,75.79; 21637680,66.7; 21637740,
        75.96; 21637800,70.18; 21637860,77.2; 21637920,78.63; 21637980,87.44; 21638040,
        74.98; 21638100,79.08; 21638160,87.2; 21638220,87.94; 21638280,85.86; 21638340,
        85.39; 21638400,98.04; 21638460,84.77; 21638520,90.74; 21638580,94.97; 21638640,
        95.82; 21638700,97.86; 21638760,99.9; 21638820,102.19; 21638880,101.13;
        21638940,105.91; 21639000,101.92; 21639060,109.01; 21639120,106.07; 21639180,
        105.36; 21639240,119; 21639300,109.86; 21639360,105.09; 21639420,116.85;
        21639480,110.3; 21639540,113; 21639600,98.88; 21639660,111.75; 21639720,
        108.77; 21639780,107.91; 21639840,116.96; 21639900,116.58; 21639960,109.43;
        21640020,107.88; 21640080,118.89; 21640140,109.55; 21640200,121.82; 21640260,
        114.54; 21640320,121.76; 21640380,106.18; 21640440,116.4; 21640500,120.44;
        21640560,120.5; 21640620,113.63; 21640680,114.02; 21640740,105.18; 21640800,
        114.41; 21640860,107.61; 21640920,110.77; 21640980,117.77; 21641040,106.41;
        21641100,100.47; 21641160,108.48; 21641220,105.79; 21641280,104.24; 21641340,
        109.48; 21641400,102.18; 21641460,101.15; 21641520,104.5; 21641580,98.81;
        21641640,99.08; 21641700,99.11; 21641760,99.93; 21641820,101.45; 21641880,
        91.38; 21641940,102.79; 21642000,95.39; 21642060,101.84; 21642120,100.15;
        21642180,91.63; 21642240,100.08; 21642300,90.88; 21642360,94.13; 21642420,
        96.82; 21642480,89.21; 21642540,94.63; 21642600,94.52; 21642660,95.87; 21642720,
        92.88; 21642780,94.65; 21642840,94.37; 21642900,86.72; 21642960,100.64;
        21643020,92; 21643080,85.49; 21643140,94.36; 21643200,87.46; 21643260,88;
        21643320,91.16; 21643380,93.3; 21643440,94.72; 21643500,90.89; 21643560,
        92.62; 21643620,82.3; 21643680,92.63; 21643740,82.66; 21643800,91.27; 21643860,
        95.09; 21643920,85.53; 21643980,84.48; 21644040,94.71; 21644100,88.78; 21644160,
        81.77; 21644220,75.58; 21644280,88.18; 21644340,84.27; 21644400,86.29; 21644460,
        83.3; 21644520,84; 21644580,82.93; 21644640,73.84; 21644700,83.21; 21644760,
        74.37; 21644820,78.23; 21644880,81.73; 21644940,74.72; 21645000,79.43; 21645060,
        79.15; 21645120,79.91; 21645180,78.57; 21645240,78.2; 21645300,82.41; 21645360,
        74.05; 21645420,73.19; 21645480,80.13; 21645540,82.06; 21645600,69.88; 21645660,
        72; 21645720,81.31; 21645780,93.9; 21645840,82.47; 21645900,84.16; 21645960,
        70.89; 21646020,82.67; 21646080,72.88; 21646140,80.92; 21646200,76.1; 21646260,
        81.34; 21646320,80.27; 21646380,69.97; 21646440,78; 21646500,78.51; 21646560,
        73.96; 21646620,79.57; 21646680,83.46; 21646740,78.94; 21646800,83.28; 21646860,
        83.05; 21646920,77.61; 21646980,90.29; 21647040,83.86; 21647100,76.33; 21647160,
        83.65; 21647220,76.33; 21647280,82.94; 21647340,76.81; 21647400,75.61; 21647460,
        78.34; 21647520,79.05; 21647580,83.77; 21647640,75.63; 21647700,83.14; 21647760,
        78.99; 21647820,75.27; 21647880,78.87; 21647940,73.89; 21648000,79.19; 21648060,
        80.41; 21648120,80.61; 21648180,73.74; 21648240,74.1; 21648300,75.68; 21648360,
        69.38; 21648420,72.7; 21648480,74.84; 21648540,69.56; 21648600,71.41; 21648660,
        65.77; 21648720,69.65; 21648780,73.16; 21648840,65.59; 21648900,70.64; 21648960,
        62.08; 21649020,71.35; 21649080,63.46; 21649140,75; 21649200,64.17; 21649260,
        69.96; 21649320,66.62; 21649380,69.48; 21649440,69.12; 21649500,63.19; 21649560,
        69.78; 21649620,70.04; 21649680,70.36; 21649740,68.42; 21649800,68.93; 21649860,
        68.77; 21649920,65.3; 21649980,67.67; 21650040,66.8; 21650100,75.15; 21650160,
        68.81; 21650220,70.34; 21650280,59.11; 21650340,73.65; 21650400,64.4; 21650460,
        78.91; 21650520,70.09; 21650580,64.68; 21650640,68.16; 21650700,68.59; 21650760,
        68.65; 21650820,68.5; 21650880,66.21; 21650940,69.22; 21651000,69.17; 21651060,
        65.07; 21651120,68.47; 21651180,68.09; 21651240,78.41; 21651300,69.45; 21651360,
        70.96; 21651420,60.18; 21651480,74.61; 21651540,71.11; 21651600,80.64; 21651660,
        59.83; 21651720,67.22; 21651780,68.16; 21651840,67.29; 21651900,68.62; 21651960,
        67.2; 21652020,64.16; 21652080,67.6; 21652140,67.34; 21652200,62.91; 21652260,
        68.27; 21652320,69.7; 21652380,69.65; 21652440,68.65; 21652500,68.95; 21652560,
        69.07; 21652620,61.5; 21652680,70.73; 21652740,60.16; 21652800,65.25; 21652860,
        67.14; 21652920,67.52; 21652980,76.27; 21653040,66.08; 21653100,71.54; 21653160,
        66.6; 21653220,72.5; 21653280,82.75; 21653340,82.69; 21653400,77.55; 21653460,
        83.35; 21653520,84.99; 21653580,80.84; 21653640,86.3; 21653700,75.15; 21653760,
        83.32; 21653820,87.51; 21653880,86.61; 21653940,81.3; 21654000,90.39; 21654060,
        77.61; 21654120,85.31; 21654180,96.95; 21654240,80.92; 21654300,89.71; 21654360,
        96.7; 21654420,91.25; 21654480,91.97; 21654540,87.06; 21654600,88.81; 21654660,
        94.86; 21654720,95.34; 21654780,83.02; 21654840,96.34; 21654900,90.57; 21654960,
        94.6; 21655020,94.45; 21655080,93.81; 21655140,97.4; 21655200,90.66; 21655260,
        96.61; 21655320,91.09; 21655380,97.96; 21655440,93.74; 21655500,99.55; 21655560,
        93.96; 21655620,93.96; 21655680,98.13; 21655740,92.82; 21655800,98.04; 21655860,
        96.84; 21655920,82.79; 21655980,98.94; 21656040,92.96; 21656100,94.36; 21656160,
        99.54; 21656220,91.37; 21656280,97.64; 21656340,90.51; 21656400,94.86; 21656460,
        88.73; 21656520,95.04; 21656580,94.53; 21656640,98.3; 21656700,83.32; 21656760,
        95.67; 21656820,90.35; 21656880,86.45; 21656940,96.11; 21657000,94.47; 21657060,
        83.41; 21657120,85.82; 21657180,94.13; 21657240,87.52; 21657300,94.69; 21657360,
        88.03; 21657420,85.38; 21657480,87.23; 21657540,93.1; 21657600,92.51; 21657660,
        98.93; 21657720,91.8; 21657780,91.6; 21657840,83.17; 21657900,92.23; 21657960,
        92.36; 21658020,84.73; 21658080,82.93; 21658140,83.96; 21658200,91.65; 21658260,
        86.67; 21658320,89.6; 21658380,88.55; 21658440,82.12; 21658500,85.64; 21658560,
        85.43; 21658620,83.93; 21658680,83.84; 21658740,84.93; 21658800,82.89; 21658860,
        90.32; 21658920,84.27; 21658980,86.76; 21659040,81.12; 21659100,85.74; 21659160,
        84.84; 21659220,82.63; 21659280,86.17; 21659340,88.8; 21659400,86.94; 21659460,
        93.21; 21659520,87.18; 21659580,86.13; 21659640,78.17; 21659700,93.65; 21659760,
        87.67; 21659820,83.61; 21659880,98.69; 21659940,89.29; 21660000,93.38; 21660060,
        97.41; 21660120,91.77; 21660180,98.68; 21660240,88.52; 21660300,93.46; 21660360,
        101.13; 21660420,97.58; 21660480,97.56; 21660540,95.81; 21660600,113.97;
        21660660,99.22; 21660720,98.54; 21660780,99.11; 21660840,105.61; 21660900,
        98.59; 21660960,104.79; 21661020,98.78; 21661080,102.19; 21661140,103.53;
        21661200,94.53; 21661260,100.17; 21661320,100.91; 21661380,103.72; 21661440,
        110.02; 21661500,102.66; 21661560,107.13; 21661620,95.66; 21661680,105.29;
        21661740,106.35; 21661800,107.84; 21661860,105.68; 21661920,98.54; 21661980,
        96.3; 21662040,101.86; 21662100,102.9; 21662160,121.82; 21662220,101.03;
        21662280,108.48; 21662340,109.71; 21662400,103.21; 21662460,105.08; 21662520,
        99.67; 21662580,110.39; 21662640,104.24; 21662700,107.14; 21662760,98.12;
        21662820,104.19; 21662880,113.36; 21662940,107.92; 21663000,105.34; 21663060,
        105.79; 21663120,110.11; 21663180,105.79; 21663240,105.57; 21663300,109.13;
        21663360,112.09; 21663420,106.33; 21663480,119.22; 21663540,101.89; 21663600,
        109.83; 21663660,111.61; 21663720,120.05; 21663780,110.16; 21663840,116.96;
        21663900,118.1; 21663960,114.27; 21664020,113.19; 21664080,113.62; 21664140,
        117.21; 21664200,117.4; 21664260,111.19; 21664320,125.05; 21664380,114.62;
        21664440,119.72; 21664500,122.64; 21664560,118.04; 21664620,122.85; 21664680,
        122.46; 21664740,121.34; 21664800,124.48; 21664860,130.04; 21664920,123.87;
        21664980,114.71; 21665040,133.41; 21665100,127.49; 21665160,130.99; 21665220,
        124.73; 21665280,128.38; 21665340,127.2; 21665400,127.82; 21665460,122.96;
        21665520,134.41; 21665580,126.9; 21665640,111.7; 21665700,131.41; 21665760,
        124.72; 21665820,123.16; 21665880,123.4; 21665940,130.58; 21666000,123.39;
        21666060,104.54; 21666120,118.57; 21666180,121.8; 21666240,103.46; 21666300,
        108.01; 21666360,106.87; 21666420,106.78; 21666480,132.71; 21666540,110.29;
        21666600,110.94; 21666660,107.74; 21666720,114.73; 21666780,106.77; 21666840,
        97.72; 21666900,107.84; 21666960,101.98; 21667020,87.71; 21667080,99.36;
        21667140,101.78; 21667200,93.68; 21667260,88.69; 21667320,90.07; 21667380,
        120.93; 21667440,115.24; 21667500,91.6; 21667560,91.03; 21667620,81.28;
        21667680,92.82; 21667740,91.23; 21667800,86.57; 21667860,90.31; 21667920,
        90.63; 21667980,90.96; 21668040,87.2; 21668100,86.98; 21668160,87.24; 21668220,
        84.91; 21668280,84.39; 21668340,84.63; 21668400,83.87; 21668460,83.83; 21668520,
        83.49; 21668580,83.51; 21668640,84.08; 21668700,79.7; 21668760,80.64; 21668820,
        83.3; 21668880,83.57; 21668940,79.01; 21669000,79.5; 21669060,79.91; 21669120,
        78.87; 21669180,76.3; 21669240,76.46; 21669300,77.28; 21669360,77.09; 21669420,
        72.29; 21669480,73.69; 21669540,73.84; 21669600,74.19; 21669660,74.43; 21669720,
        69.49; 21669780,73.33; 21669840,74.82; 21669900,66.68; 21669960,72.88; 21670020,
        67.5; 21670080,67.12; 21670140,66.94; 21670200,67.77; 21670260,67.9; 21670320,
        68.8; 21670380,68.03; 21670440,67.15; 21670500,66.94; 21670560,67.2; 21670620,
        68.08; 21670680,68; 21670740,67.48; 21670800,68.18; 21670860,67.2; 21670920,
        68.96; 21670980,67.54; 21671040,67.47; 21671100,67.55; 21671160,68.31; 21671220,
        67.78; 21671280,67.6; 21671340,67.63; 21671400,67.83; 21671460,67.75; 21671520,
        67.42; 21671580,68.01; 21671640,68.71; 21671700,67.63; 21671760,67.39; 21671820,
        68.05; 21671880,68.03; 21671940,68.23; 21672000,67.55; 21672060,67.91; 21672120,
        67.85; 21672180,68.01; 21672240,67.91; 21672300,67.75; 21672360,67.3; 21672420,
        68.2; 21672480,66.94; 21672540,67.71; 21672600,67.83; 21672660,67.6; 21672720,
        67.55; 21672780,67.62; 21672840,67.54; 21672900,67.5; 21672960,68.16; 21673020,
        67.88; 21673080,66.75; 21673140,67.35; 21673200,67.29; 21673260,67.39; 21673320,
        67.23; 21673380,68.47; 21673440,68.31; 21673500,67.37; 21673560,67.85; 21673620,
        67.48; 21673680,67.19; 21673740,67.39; 21673800,68.06; 21673860,68.41; 21673920,
        67.78; 21673980,67.37; 21674040,66.92; 21674100,67.68; 21674160,67.34; 21674220,
        69.48; 21674280,68.47; 21674340,72.41; 21674400,72.61; 21674460,72.22; 21674520,
        73.42; 21674580,74; 21674640,76.84; 21674700,76.87; 21674760,76.11; 21674820,
        77.65; 21674880,77.63; 21674940,79.35; 21675000,80.86; 21675060,81.6; 21675120,
        82.12; 21675180,85.4; 21675240,85.38; 21675300,85.2; 21675360,84.82; 21675420,
        85.79; 21675480,87.61; 21675540,86.97; 21675600,88.25; 21675660,87.98; 21675720,
        89.88; 21675780,90.84; 21675840,90.35; 21675900,91.1; 21675960,92.2; 21676020,
        91.64; 21676080,91.92; 21676140,93.4; 21676200,92.68; 21676260,92.61; 21676320,
        91.83; 21676380,92.37; 21676440,90.42; 21676500,89.07; 21676560,88.52; 21676620,
        88.52; 21676680,86.72; 21676740,86.96; 21676800,84.16; 21676860,84.27; 21676920,
        84.17; 21676980,82.23; 21677040,82.54; 21677100,79.91; 21677160,79.54; 21677220,
        75.7; 21677280,73.81; 21677340,75.05; 21677400,69.81; 21677460,69.64; 21677520,
        69.35; 21677580,67.02; 21677640,66.55; 21677700,69.14; 21677760,69.33; 21677820,
        69.7; 21677880,66.27; 21677940,66.79; 21678000,66.89; 21678060,67.71; 21678120,
        66.42; 21678180,70.21; 21678240,70.82; 21678300,68.47; 21678360,68; 21678420,
        69.2; 21678480,67.98; 21678540,67.39; 21678600,68.29; 21678660,68.47; 21678720,
        67.78; 21678780,69.19; 21678840,67.71; 21678900,67.6; 21678960,68.93; 21679020,
        67.77; 21679080,68.21; 21679140,67.86; 21679200,68.81; 21679260,68.03; 21679320,
        68.7; 21679380,69.04; 21679440,68.27; 21679500,67.65; 21679560,68.06; 21679620,
        68.23; 21679680,68.31; 21679740,68.65; 21679800,68.68; 21679860,68.7; 21679920,
        67.98; 21679980,68.34; 21680040,68.77; 21680100,68.06; 21680160,69.01; 21680220,
        69.09; 21680280,69.01; 21680340,68.89; 21680400,68.23; 21680460,68.93; 21680520,
        68.46; 21680580,68.05; 21680640,68.32; 21680700,69.15; 21680760,68.73; 21680820,
        69.15; 21680880,68.39; 21680940,67.73; 21681000,67.95; 21681060,68.52; 21681120,
        68.49; 21681180,68.55; 21681240,68.08; 21681300,68.27; 21681360,67.98; 21681420,
        67.88; 21681480,67.95; 21681540,69.3; 21681600,68.77; 21681660,67.88; 21681720,
        68.36; 21681780,68.62; 21681840,67.59; 21681900,69.02; 21681960,68.08; 21682020,
        69.01; 21682080,67.93; 21682140,67.86; 21682200,68.68; 21682260,68.38; 21682320,
        68.42; 21682380,68.06; 21682440,68.55; 21682500,68.98; 21682560,68.75; 21682620,
        68.83; 21682680,68.11; 21682740,68.71; 21682800,68.6; 21682860,68.24; 21682920,
        67.48; 21682980,69.07; 21683040,68.83; 21683100,68.39; 21683160,67.8; 21683220,
        68.49; 21683280,68.03; 21683340,67.88; 21683400,67.45; 21683460,67.57; 21683520,
        68.26; 21683580,67.52; 21683640,68.16; 21683700,67.59; 21683760,67.82; 21683820,
        67.98; 21683880,68.41; 21683940,68.75; 21684000,67.73; 21684060,68.13; 21684120,
        67.22; 21684180,67.68; 21684240,68.27; 21684300,68.89; 21684360,68.08; 21684420,
        67.5; 21684480,68.68; 21684540,67.62; 21684600,68.54; 21684660,68.13; 21684720,
        68.6; 21684780,68.46; 21684840,68.44; 21684900,67.96; 21684960,67.6; 21685020,
        69.19; 21685080,68.09; 21685140,67.34; 21685200,68.8; 21685260,68.75; 21685320,
        68.08; 21685380,68.65; 21685440,68.34; 21685500,68.46; 21685560,68.38; 21685620,
        68.67; 21685680,67.3; 21685740,68.5; 21685800,68.31; 21685860,68.83; 21685920,
        67.91; 21685980,68.6; 21686040,68.39; 21686100,68.67; 21686160,68.18; 21686220,
        68.21; 21686280,67.43; 21686340,67.43; 21686400,67.71; 21686460,68.08; 21686520,
        68.55; 21686580,67.5; 21686640,68.47; 21686700,68.31; 21686760,67.39; 21686820,
        68.42; 21686880,68.21; 21686940,67.43; 21687000,67.65; 21687060,67.57; 21687120,
        68.13; 21687180,67.75; 21687240,68.26; 21687300,67.78; 21687360,68.62; 21687420,
        67.5; 21687480,67.88; 21687540,68.6; 21687600,68.29; 21687660,68.18; 21687720,
        67.88; 21687780,67.63; 21687840,67.8; 21687900,68.5; 21687960,68.08; 21688020,
        68.03; 21688080,68; 21688140,67.45; 21688200,68.06; 21688260,68.06; 21688320,
        67.68; 21688380,68; 21688440,68.81; 21688500,68.63; 21688560,67.88; 21688620,
        67.85; 21688680,68.86; 21688740,68.21; 21688800,68.44; 21688860,68.32; 21688920,
        69.2; 21688980,67.75; 21689040,68.44; 21689100,68.11; 21689160,68.47; 21689220,
        67.93; 21689280,67.96; 21689340,68.27; 21689400,67.98; 21689460,68.32; 21689520,
        67.68; 21689580,68.63; 21689640,68.08; 21689700,68.39; 21689760,67.39; 21689820,
        67.85; 21689880,68.34; 21689940,68.01; 21690000,68.86; 21690060,68.73; 21690120,
        68.46; 21690180,68; 21690240,68.42; 21690300,68.98; 21690360,67.96; 21690420,
        68.91; 21690480,67.8; 21690540,67.95; 21690600,67.88; 21690660,68.36; 21690720,
        67.91; 21690780,68.18; 21690840,68.6; 21690900,67.55; 21690960,67.45; 21691020,
        68; 21691080,68.34; 21691140,67.54; 21691200,68.44; 21691260,68.2; 21691320,
        68.5; 21691380,67.55; 21691440,68.14; 21691500,68.86; 21691560,68.52; 21691620,
        68.29; 21691680,68.23; 21691740,67.83; 21691800,68.32; 21691860,67.67; 21691920,
        68.77; 21691980,67.98; 21692040,67.77; 21692100,68.2; 21692160,67.91; 21692220,
        67.86; 21692280,67.55; 21692340,68.23; 21692400,68.08; 21692460,68.96; 21692520,
        68.86; 21692580,68.73; 21692640,67.67; 21692700,68.27; 21692760,67.62; 21692820,
        68.24; 21692880,67.67; 21692940,68.6; 21693000,68.59; 21693060,67.71; 21693120,
        68.21; 21693180,67.95; 21693240,67.77; 21693300,68.46; 21693360,67.93; 21693420,
        68.88; 21693480,67.43; 21693540,67.9; 21693600,68.32; 21693660,67.86; 21693720,
        67.8; 21693780,67.42; 21693840,68.05; 21693900,68.99; 21693960,67.5; 21694020,
        67.85; 21694080,68.13; 21694140,68.62; 21694200,68.49; 21694260,68.06; 21694320,
        68.29; 21694380,68.98; 21694440,67.52; 21694500,67.7; 21694560,68.47; 21694620,
        68.55; 21694680,68.39; 21694740,67.77; 21694800,67.34; 21694860,68.2; 21694920,
        68.7; 21694980,68.14; 21695040,68.18; 21695100,67.9; 21695160,68.06; 21695220,
        68.05; 21695280,68.46; 21695340,68.46; 21695400,67.32; 21695460,68.08; 21695520,
        67.96; 21695580,67.8; 21695640,68.59; 21695700,68.52; 21695760,67.8; 21695820,
        67.98; 21695880,67.5; 21695940,67.98; 21696000,68.46; 21696060,67.95; 21696120,
        67.2; 21696180,67.63; 21696240,68.8; 21696300,68.73; 21696360,68.55; 21696420,
        68.21; 21696480,68.24; 21696540,68.11; 21696600,67.88; 21696660,67.75; 21696720,
        67.52; 21696780,68.08; 21696840,68.77; 21696900,67.02; 21696960,68.21; 21697020,
        67.5; 21697080,67.59; 21697140,68.05; 21697200,67.7; 21697260,67.8; 21697320,
        68.13; 21697380,68.41; 21697440,67.62; 21697500,68.88; 21697560,68.54; 21697620,
        68.03; 21697680,67.78; 21697740,68.41; 21697800,68.44; 21697860,68.08; 21697920,
        67.96; 21697980,67.48; 21698040,68.24; 21698100,68.57; 21698160,68.23; 21698220,
        68.03; 21698280,67.85; 21698340,68.59; 21698400,68.67; 21698460,68.52; 21698520,
        67.96; 21698580,68.26; 21698640,68.65; 21698700,68.59; 21698760,68.2; 21698820,
        68.42; 21698880,68.14; 21698940,68.13; 21699000,67.91; 21699060,68.32; 21699120,
        67.91; 21699180,68.5; 21699240,68; 21699300,67.96; 21699360,67.52; 21699420,
        67.52; 21699480,68.16; 21699540,68.24; 21699600,68.75; 21699660,68.26; 21699720,
        67.73; 21699780,67.82; 21699840,67.42; 21699900,68.26; 21699960,68.44; 21700020,
        67.9; 21700080,67.75; 21700140,68.21; 21700200,68.14; 21700260,68.44; 21700320,
        68; 21700380,67.78; 21700440,68.06; 21700500,67.15; 21700560,67.96; 21700620,
        68.26; 21700680,67.83; 21700740,68.62; 21700800,67.98; 21700860,68.32; 21700920,
        68.21; 21700980,67.54; 21701040,67.98; 21701100,67.55; 21701160,68.98; 21701220,
        67.67; 21701280,68.26; 21701340,68.05; 21701400,67.45; 21701460,68.29; 21701520,
        67.73; 21701580,68.14; 21701640,67.5; 21701700,67.67; 21701760,67.78; 21701820,
        68.34; 21701880,68.42; 21701940,67.15; 21702000,67.73; 21702060,67.67; 21702120,
        67.77; 21702180,68.06; 21702240,68.14; 21702300,67.14; 21702360,67.91; 21702420,
        68.44; 21702480,68.26; 21702540,67.57; 21702600,67.55; 21702660,68.44; 21702720,
        67.71; 21702780,67.71; 21702840,68.05; 21702900,67.7; 21702960,68.27; 21703020,
        67.5; 21703080,68; 21703140,67.83; 21703200,68.31; 21703260,68.01; 21703320,
        67.59; 21703380,67.42; 21703440,68.93; 21703500,67.43; 21703560,68.06; 21703620,
        68.47; 21703680,67.57; 21703740,67.75; 21703800,68; 21703860,68.6; 21703920,
        67.91; 21703980,67.96; 21704040,68.86; 21704100,67.15; 21704160,68.39; 21704220,
        68.54; 21704280,68.06; 21704340,67.68; 21704400,67.48; 21704460,67.68; 21704520,
        67.43; 21704580,68.24; 21704640,68.78; 21704700,67.73; 21704760,68.44; 21704820,
        67.68; 21704880,68.03; 21704940,68.03; 21705000,68.86; 21705060,67.68; 21705120,
        67.73; 21705180,67.85; 21705240,68.5; 21705300,67.4; 21705360,67.62; 21705420,
        68.23; 21705480,67.25; 21705540,67.32; 21705600,68.44; 21705660,68.03; 21705720,
        68.13; 21705780,67.98; 21705840,67.6; 21705900,67.6; 21705960,67.35; 21706020,
        68.59; 21706080,67.71; 21706140,67.95; 21706200,67.45; 21706260,67.37; 21706320,
        67.39; 21706380,68.06; 21706440,68.86; 21706500,68.42; 21706560,68.16; 21706620,
        67.83; 21706680,68.89; 21706740,68.14; 21706800,67.8; 21706860,67.63; 21706920,
        67.15; 21706980,68.31; 21707040,68.38; 21707100,67.75; 21707160,67.8; 21707220,
        67.95; 21707280,68.21; 21707340,67.15; 21707400,67.82; 21707460,68; 21707520,
        67.82; 21707580,68.29; 21707640,69.06; 21707700,67.63; 21707760,68.36; 21707820,
        67.95; 21707880,66.85; 21707940,68.03; 21708000,67.62; 21708060,68.14; 21708120,
        68.08; 21708180,68.11; 21708240,68.49; 21708300,67.65; 21708360,67.71; 21708420,
        68.41; 21708480,67.88; 21708540,68.36; 21708600,68.24; 21708660,67.88; 21708720,
        67.59; 21708780,67.27; 21708840,68.01; 21708900,67.45; 21708960,67.67; 21709020,
        67.68; 21709080,67.9; 21709140,67.96; 21709200,67.52; 21709260,68.47; 21709320,
        68.32; 21709380,67.4; 21709440,68.03; 21709500,68.05; 21709560,68.05; 21709620,
        67.75; 21709680,68.57; 21709740,68.06; 21709800,68; 21709860,68.26; 21709920,
        68.09; 21709980,68.29; 21710040,68.47; 21710100,67.6; 21710160,68.55; 21710220,
        67.83; 21710280,68.6; 21710340,67.57; 21710400,67.7; 21710460,68.67; 21710520,
        68.52; 21710580,67.77; 21710640,67.83; 21710700,68.26; 21710760,68; 21710820,
        68.59; 21710880,67.45; 21710940,67.45; 21711000,68.01; 21711060,67.93; 21711120,
        68.21; 21711180,67.1; 21711240,67.96; 21711300,68.09; 21711360,68.34; 21711420,
        68.7; 21711480,67.93; 21711540,67.25; 21711600,68.26; 21711660,68.96; 21711720,
        69.3; 21711780,65.86; 21711840,66.13; 21711900,67.35; 21711960,71.13; 21712020,
        63.77; 21712080,69.57; 21712140,69.39; 21712200,66.08; 21712260,68.5; 21712320,
        68.18; 21712380,66.35; 21712440,68.55; 21712500,69.45; 21712560,63.46; 21712620,
        67.77; 21712680,69.97; 21712740,66.43; 21712800,72.93; 21712860,68.27; 21712920,
        68.14; 21712980,64.05; 21713040,72.55; 21713100,66.32; 21713160,69.62; 21713220,
        73.02; 21713280,66.94; 21713340,69.72; 21713400,69.93; 21713460,69.2; 21713520,
        68.7; 21713580,67.82; 21713640,67.42; 21713700,67.39; 21713760,68; 21713820,
        67.37; 21713880,67.15; 21713940,68.47; 21714000,68.16; 21714060,67.9; 21714120,
        67.77; 21714180,67.27; 21714240,71.57; 21714300,66.75; 21714360,65.77; 21714420,
        67.3; 21714480,66.95; 21714540,66.59; 21714600,70.15; 21714660,70; 21714720,
        65.93; 21714780,66.55; 21714840,65.88; 21714900,71.48; 21714960,66.92; 21715020,
        66.92; 21715080,66.98; 21715140,67.07; 21715200,69.25; 21715260,69.2; 21715320,
        65.16; 21715380,69.65; 21715440,70.31; 21715500,66.62; 21715560,69.61; 21715620,
        70.02; 21715680,68.2; 21715740,67.75; 21715800,67.29; 21715860,68.49; 21715920,
        67.98; 21715980,69.17; 21716040,68.62; 21716100,67.82; 21716160,68.44; 21716220,
        68.41; 21716280,69.12; 21716340,68.03; 21716400,67.55; 21716460,67.39; 21716520,
        68.24; 21716580,67.6; 21716640,67.78; 21716700,67.43; 21716760,68.39; 21716820,
        67.63; 21716880,67.62; 21716940,67.6; 21717000,67.68; 21717060,68; 21717120,
        67.43; 21717180,67.73; 21717240,68.11; 21717300,68.05; 21717360,67.04; 21717420,
        68.57; 21717480,67.54; 21717540,67.43; 21717600,67.9; 21717660,67.52; 21717720,
        67.9; 21717780,67.42; 21717840,68.67; 21717900,67.95; 21717960,68.52; 21718020,
        67.6; 21718080,68.39; 21718140,67.22; 21718200,68.03; 21718260,68.34; 21718320,
        68.14; 21718380,68.18; 21718440,68.38; 21718500,66.95; 21718560,67.62; 21718620,
        67.55; 21718680,67.78; 21718740,67.8; 21718800,68.32; 21718860,67.86; 21718920,
        68.11; 21718980,68.18; 21719040,67.54; 21719100,66.85; 21719160,67.63; 21719220,
        68.95; 21719280,68.31; 21719340,68.57; 21719400,68.27; 21719460,67.7; 21719520,
        68.03; 21719580,68.01; 21719640,68.91; 21719700,68.14; 21719760,68.34; 21719820,
        67.8; 21719880,67.7; 21719940,67.82; 21720000,67.93; 21720060,68.13; 21720120,
        67.65; 21720180,67; 21720240,68.21; 21720300,68.83; 21720360,67.75; 21720420,
        67.78; 21720480,68; 21720540,67.6; 21720600,68.13; 21720660,67.55; 21720720,
        68.13; 21720780,67.7; 21720840,69.23; 21720900,68.23; 21720960,68.52; 21721020,
        68.18; 21721080,68.42; 21721140,67.91; 21721200,67.91; 21721260,68.57; 21721320,
        67.39; 21721380,67.73; 21721440,68.39; 21721500,67.83; 21721560,67.83; 21721620,
        67.47; 21721680,67.07; 21721740,68.23; 21721800,68.89; 21721860,68.77; 21721920,
        68.81; 21721980,73.77; 21722040,76.58; 21722100,76.42; 21722160,80.46; 21722220,
        83.27; 21722280,84.13; 21722340,85.34; 21722400,89.38; 21722460,92.43; 21722520,
        93.71; 21722580,95.36; 21722640,97.29; 21722700,97.59; 21722760,92.64; 21722820,
        92.91; 21722880,92.79; 21722940,102.82; 21723000,98.78; 21723060,137.94;
        21723120,121.39; 21723180,106.92; 21723240,104.32; 21723300,102.77; 21723360,
        112.25; 21723420,104.44; 21723480,96.06; 21723540,101.37; 21723600,105.11;
        21723660,139.87; 21723720,113.73; 21723780,100.86; 21723840,90.1; 21723900,
        105.87; 21723960,102.96; 21724020,99.68; 21724080,104.61; 21724140,108.22;
        21724200,102.89; 21724260,100.13; 21724320,106.53; 21724380,108.08; 21724440,
        94.25; 21724500,110.2; 21724560,108.82; 21724620,132.36; 21724680,102.2;
        21724740,107.95; 21724800,111.17; 21724860,117.33; 21724920,115.4; 21724980,
        115.48; 21725040,115.56; 21725100,122.12; 21725160,123.77; 21725220,119.44;
        21725280,122.07; 21725340,123.64; 21725400,116.96; 21725460,134.23; 21725520,
        127.96; 21725580,152.99; 21725640,122.96; 21725700,135.89; 21725760,132.5;
        21725820,130.33; 21725880,137.01; 21725940,139.68; 21726000,133.18; 21726060,
        139.52; 21726120,139.77; 21726180,172; 21726240,127.54; 21726300,146.19;
        21726360,147.82; 21726420,139.35; 21726480,145.59; 21726540,148.63; 21726600,
        140.68; 21726660,146.19; 21726720,147.39; 21726780,144.15; 21726840,154.91;
        21726900,145.76; 21726960,151.29; 21727020,142.87; 21727080,152.03; 21727140,
        149.95; 21727200,140.81; 21727260,155.75; 21727320,143.24; 21727380,139.1;
        21727440,153.76; 21727500,147.14; 21727560,146.65; 21727620,151.71; 21727680,
        140.23; 21727740,139.94; 21727800,148; 21727860,136.84; 21727920,139.31;
        21727980,130.56; 21728040,141.05; 21728100,132.91; 21728160,138.32; 21728220,
        134.45; 21728280,130.33; 21728340,121.99; 21728400,127.51; 21728460,127.87;
        21728520,146.41; 21728580,125.17; 21728640,131.16; 21728700,124.51; 21728760,
        117.07; 21728820,123.51; 21728880,122.98; 21728940,110.03; 21729000,116.8;
        21729060,116.36; 21729120,107.39; 21729180,120.38; 21729240,118.82; 21729300,
        107.8; 21729360,119.93; 21729420,109.21; 21729480,106.73; 21729540,116.11;
        21729600,112.48; 21729660,108.66; 21729720,110.38; 21729780,100.47; 21729840,
        108.41; 21729900,103.64; 21729960,108.03; 21730020,109.21; 21730080,98.55;
        21730140,100.71; 21730200,101.18; 21730260,109.1; 21730320,94.25; 21730380,
        102.41; 21730440,100.85; 21730500,105.84; 21730560,96.28; 21730620,104.24;
        21730680,104.48; 21730740,98.16; 21730800,105.96; 21730860,112.51; 21730920,
        96.48; 21730980,104.57; 21731040,101.38; 21731100,106.03; 21731160,105.27;
        21731220,107; 21731280,109.07; 21731340,100.2; 21731400,111.36; 21731460,
        116.11; 21731520,106.88; 21731580,107.98; 21731640,103.76; 21731700,106.69;
        21731760,112; 21731820,111.01; 21731880,112; 21731940,106.91; 21732000,115.12;
        21732060,104.48; 21732120,109.36; 21732180,113.74; 21732240,105.39; 21732300,
        111; 21732360,110.96; 21732420,109.58; 21732480,116.15; 21732540,108.48;
        21732600,107.82; 21732660,98.35; 21732720,111.08; 21732780,105.56; 21732840,
        114.11; 21732900,104.5; 21732960,111.27; 21733020,107.54; 21733080,115.45;
        21733140,105.14; 21733200,105.22; 21733260,102.41; 21733320,102.08; 21733380,
        112.14; 21733440,107.52; 21733500,100.25; 21733560,100.17; 21733620,94.84;
        21733680,104.9; 21733740,101.66; 21733800,93.57; 21733860,104.11; 21733920,
        95.18; 21733980,95.18; 21734040,99.72; 21734100,93.88; 21734160,96.75; 21734220,
        100.04; 21734280,90.84; 21734340,90.42; 21734400,82.43; 21734460,86.74;
        21734520,82.46; 21734580,74.58; 21734640,77.58; 21734700,76.74; 21734760,
        73.77; 21734820,84.23; 21734880,70.83; 21734940,77.98; 21735000,73.62; 21735060,
        69.68; 21735120,69.48; 21735180,65.94; 21735240,64.11; 21735300,70.15; 21735360,
        72.44; 21735420,63.1; 21735480,70.29; 21735540,65.19; 21735600,72.19; 21735660,
        61.76; 21735720,71.19; 21735780,75.18; 21735840,60.79; 21735900,72.64; 21735960,
        65.54; 21736020,62.8; 21736080,69.81; 21736140,66.79; 21736200,67.67; 21736260,
        69.06; 21736320,67.96; 21736380,64.04; 21736440,69.41; 21736500,65.71; 21736560,
        70.09; 21736620,64.02; 21736680,68.62; 21736740,65.21; 21736800,72.76; 21736860,
        71.83; 21736920,65.07; 21736980,71.89; 21737040,65.18; 21737100,66.08; 21737160,
        75.36; 21737220,71.45; 21737280,71.19; 21737340,66.21; 21737400,67.8; 21737460,
        67.48; 21737520,61.83; 21737580,70.83; 21737640,67.22; 21737700,62.05; 21737760,
        74.25; 21737820,70.18; 21737880,68.67; 21737940,69.04; 21738000,68.55; 21738060,
        68.08; 21738120,62.52; 21738180,70.52; 21738240,66.52; 21738300,62.07; 21738360,
        62.96; 21738420,72.5; 21738480,63.21; 21738540,77.23; 21738600,71.79; 21738660,
        65.25; 21738720,67.27; 21738780,64.99; 21738840,69.54; 21738900,73.72; 21738960,
        67.95; 21739020,78.3; 21739080,66.59; 21739140,81.31; 21739200,80.89; 21739260,
        79.15; 21739320,80.86; 21739380,81.2; 21739440,81.71; 21739500,70.97; 21739560,
        86.05; 21739620,87.33; 21739680,93.04; 21739740,82.47; 21739800,93.33; 21739860,
        99; 21739920,98.88; 21739980,89.28; 21740040,93.64; 21740100,87.55; 21740160,
        95.12; 21740220,93.68; 21740280,94.52; 21740340,97.19; 21740400,96.95; 21740460,
        91.16; 21740520,95.52; 21740580,98.39; 21740640,93.27; 21740700,98.53; 21740760,
        98.54; 21740820,97.42; 21740880,108.59; 21740940,94.16; 21741000,102.45;
        21741060,103.39; 21741120,105.56; 21741180,96.22; 21741240,96.11; 21741300,
        101.2; 21741360,99.89; 21741420,102.19; 21741480,100; 21741540,92.5; 21741600,
        94.25; 21741660,97.66; 21741720,91.98; 21741780,95.43; 21741840,100.65;
        21741900,100.66; 21741960,94.12; 21742020,87.46; 21742080,97.03; 21742140,
        92.22; 21742200,98.47; 21742260,90.21; 21742320,92.85; 21742380,98.45; 21742440,
        88.37; 21742500,92.61; 21742560,91.14; 21742620,97.35; 21742680,96.61; 21742740,
        93.63; 21742800,91; 21742860,92.26; 21742920,90.95; 21742980,96.84; 21743040,
        88.21; 21743100,91.5; 21743160,91.76; 21743220,85.93; 21743280,89.41; 21743340,
        92.41; 21743400,86.54; 21743460,90.68; 21743520,88.14; 21743580,92.28; 21743640,
        99.11; 21743700,93.79; 21743760,95.52; 21743820,94.85; 21743880,88.76; 21743940,
        93.9; 21744000,94.55; 21744060,99.93; 21744120,95.64; 21744180,102.16; 21744240,
        96.18; 21744300,99.45; 21744360,97.2; 21744420,101.23; 21744480,106.38;
        21744540,95.36; 21744600,103.73; 21744660,110.45; 21744720,98.87; 21744780,
        93.52; 21744840,96.78; 21744900,106.76; 21744960,97.9; 21745020,97.47; 21745080,
        95.38; 21745140,100.36; 21745200,97.17; 21745260,102.08; 21745320,98.12;
        21745380,98.87; 21745440,94.18; 21745500,107.24; 21745560,99.67; 21745620,
        108.46; 21745680,105.48; 21745740,109.83; 21745800,108.4; 21745860,100.28;
        21745920,112.56; 21745980,112.85; 21746040,102.74; 21746100,115.64; 21746160,
        109.8; 21746220,103.5; 21746280,119.47; 21746340,113.05; 21746400,115.11;
        21746460,108.14; 21746520,113.46; 21746580,121.02; 21746640,117.18; 21746700,
        119.98; 21746760,120.3; 21746820,114.32; 21746880,128.39; 21746940,120.88;
        21747000,122.61; 21747060,113.89; 21747120,123.96; 21747180,125.37; 21747240,
        132.75; 21747300,122.19; 21747360,129.23; 21747420,125.73; 21747480,130.59;
        21747540,125.47; 21747600,135.05; 21747660,127.63; 21747720,134.37; 21747780,
        126.84; 21747840,139.53; 21747900,137.3; 21747960,131.86; 21748020,146.02;
        21748080,133.37; 21748140,137.74; 21748200,140.76; 21748260,132.42; 21748320,
        143.17; 21748380,128.93; 21748440,144.8; 21748500,138.31; 21748560,136.15;
        21748620,145.02; 21748680,134.4; 21748740,143.05; 21748800,141.56; 21748860,
        135.63; 21748920,134.84; 21748980,144.42; 21749040,138.3; 21749100,138.38;
        21749160,132.31; 21749220,141.31; 21749280,143.17; 21749340,142.21; 21749400,
        147.52; 21749460,140.62; 21749520,144.31; 21749580,147.77; 21749640,142.85;
        21749700,140.07; 21749760,149.09; 21749820,140.8; 21749880,143.33; 21749940,
        140.06; 21750000,145.93; 21750060,140.59; 21750120,125.8; 21750180,135.37;
        21750240,134.2; 21750300,133.65; 21750360,165; 21750420,155.62; 21750480,
        146.25; 21750540,145; 21750600,148.05; 21750660,148.98; 21750720,132.92;
        21750780,137.1; 21750840,137.35; 21750900,179; 21750960,145.49; 21751020,
        152.25; 21751080,147.56; 21751140,147.32; 21751200,149.7; 21751260,147.56;
        21751320,189; 21751380,151.89; 21751440,165; 21751500,153.82; 21751560,159.5;
        21751620,153.48; 21751680,141.13; 21751740,149.8; 21751800,152.2; 21751860,
        187; 21751920,159.99; 21751980,156.88; 21752040,138.38; 21752100,158.67;
        21752160,151.66; 21752220,148.77; 21752280,151.09; 21752340,152.44; 21752400,
        148.59; 21752460,143.75; 21752520,150.86; 21752580,143.58; 21752640,131.52;
        21752700,136.35; 21752760,138.82; 21752820,174; 21752880,147.24; 21752940,
        141.52; 21753000,125.95; 21753060,141.76; 21753120,138.4; 21753180,121.46;
        21753240,136.53; 21753300,137.52; 21753360,135.93; 21753420,162.3; 21753480,
        137.92; 21753540,144.71; 21753600,133; 21753660,146.05; 21753720,142.36;
        21753780,125.09; 21753840,133.98; 21753900,136.6; 21753960,171; 21754020,
        142.92; 21754080,142.97; 21754140,146.41; 21754200,143.55; 21754260,144.35;
        21754320,141.55; 21754380,179; 21754440,149.42; 21754500,151.66; 21754560,
        142.17; 21754620,149.5; 21754680,152; 21754740,184; 21754800,157; 21754860,
        156.1; 21754920,158.75; 21754980,157.93; 21755040,157.65; 21755100,159.6;
        21755160,183; 21755220,165; 21755280,168; 21755340,157.79; 21755400,169;
        21755460,173; 21755520,168; 21755580,155.66; 21755640,163.17; 21755700,161.3;
        21755760,187; 21755820,172; 21755880,176; 21755940,164; 21756000,169; 21756060,
        170; 21756120,204; 21756180,180; 21756240,176; 21756300,180; 21756360,177;
        21756420,187; 21756480,176; 21756540,172; 21756600,176; 21756660,176; 21756720,
        207; 21756780,174; 21756840,175; 21756900,162.43; 21756960,177; 21757020,
        169; 21757080,154.74; 21757140,175; 21757200,162.13; 21757260,157.2; 21757320,
        170; 21757380,163.58; 21757440,162.13; 21757500,160.84; 21757560,160.47;
        21757620,156.92; 21757680,153.82; 21757740,159.92; 21757800,149.53; 21757860,
        142.36; 21757920,151.46; 21757980,144.6; 21758040,132.32; 21758100,140.72;
        21758160,144.21; 21758220,134.47; 21758280,131.52; 21758340,135.23; 21758400,
        128.42; 21758460,116.18; 21758520,119.03; 21758580,121.87; 21758640,147.39;
        21758700,113.89; 21758760,115.31; 21758820,103.26; 21758880,112.77; 21758940,
        106.63; 21759000,90.88; 21759060,107.99; 21759120,99.51; 21759180,95.86;
        21759240,94.84; 21759300,92.27; 21759360,89.18; 21759420,78.84; 21759480,
        90.03; 21759540,84.37; 21759600,80.7; 21759660,80.66; 21759720,77; 21759780,
        76.2; 21759840,72.55; 21759900,72.55; 21759960,70.47; 21760020,65.89; 21760080,
        64.97; 21760140,71.66; 21760200,65.88; 21760260,68.98; 21760320,70.07; 21760380,
        65; 21760440,68.86; 21760500,69.38; 21760560,66.09; 21760620,66.09; 21760680,
        66.03; 21760740,68.57; 21760800,68.93; 21760860,68.55; 21760920,68.7; 21760980,
        69.25; 21761040,69.23; 21761100,68.14; 21761160,68.99; 21761220,69.28; 21761280,
        68.59; 21761340,70.1; 21761400,68.26; 21761460,69.14; 21761520,69.57; 21761580,
        69.68; 21761640,68.62; 21761700,69.49; 21761760,68.81; 21761820,68.89; 21761880,
        69.39; 21761940,68.52; 21762000,68.96; 21762060,68.98; 21762120,69.28; 21762180,
        67.96; 21762240,68.29; 21762300,69.27; 21762360,68.44; 21762420,68.6; 21762480,
        68.26; 21762540,69.27; 21762600,68.38; 21762660,68.29; 21762720,68.65; 21762780,
        68.41; 21762840,69.7; 21762900,67.95; 21762960,68.88; 21763020,68.65; 21763080,
        68.24; 21763140,69.14; 21763200,69.14; 21763260,68.06; 21763320,69.43; 21763380,
        69.12; 21763440,69.39; 21763500,68.68; 21763560,68.5; 21763620,68.27; 21763680,
        68.73; 21763740,69.02; 21763800,67.52; 21763860,67.29; 21763920,67.04; 21763980,
        68.05; 21764040,67.59; 21764100,67; 21764160,68.73; 21764220,67.35; 21764280,
        67.8; 21764340,68; 21764400,67.47; 21764460,67.47; 21764520,67.86; 21764580,
        68.2; 21764640,68.26; 21764700,68.44; 21764760,67.77; 21764820,67.83; 21764880,
        67.82; 21764940,67.5; 21765000,67.71; 21765060,68.23; 21765120,67.91; 21765180,
        67.83; 21765240,67.62; 21765300,67.75; 21765360,68.57; 21765420,67.43; 21765480,
        67.68; 21765540,67.48; 21765600,67.43; 21765660,67.8; 21765720,67.35; 21765780,
        67.3; 21765840,67.57; 21765900,67.4; 21765960,67.7; 21766020,68.42; 21766080,
        68.29; 21766140,67.91; 21766200,67.78; 21766260,68.57; 21766320,68.75; 21766380,
        67.52; 21766440,67.8; 21766500,67.17; 21766560,67.35; 21766620,67.37; 21766680,
        67.6; 21766740,68.32; 21766800,68.71; 21766860,67.73; 21766920,67.37; 21766980,
        67.48; 21767040,67.23; 21767100,67.43; 21767160,67.43; 21767220,67.48; 21767280,
        67.9; 21767340,67.52; 21767400,68.24; 21767460,68.26; 21767520,67.54; 21767580,
        68.01; 21767640,67.65; 21767700,67.86; 21767760,67.82; 21767820,68.34; 21767880,
        68.73; 21767940,67.47; 21768000,67.6; 21768060,68.24; 21768120,67.35; 21768180,
        67.88; 21768240,68.31; 21768300,67.78; 21768360,68.39; 21768420,67.59; 21768480,
        68.49; 21768540,67.9; 21768600,68.08; 21768660,68.2; 21768720,68.81; 21768780,
        68.41; 21768840,68.21; 21768900,68.01; 21768960,67.55; 21769020,67.86; 21769080,
        68.05; 21769140,67.48; 21769200,67.22; 21769260,67.85; 21769320,67.67; 21769380,
        67.25; 21769440,68.13; 21769500,67.78; 21769560,67.83; 21769620,68.78; 21769680,
        67.8; 21769740,67.17; 21769800,67.6; 21769860,67.73; 21769920,66.9; 21769980,
        68.47; 21770040,67.86; 21770100,67.6; 21770160,68.21; 21770220,67.75; 21770280,
        68.77; 21770340,67.9; 21770400,68.2; 21770460,68.62; 21770520,68.01; 21770580,
        67.78; 21770640,68.21; 21770700,68.68; 21770760,68.38; 21770820,68.01; 21770880,
        68.52; 21770940,67.96; 21771000,68.55; 21771060,68.34; 21771120,67.77; 21771180,
        68.29; 21771240,68.67; 21771300,68.21; 21771360,68.5; 21771420,68.38; 21771480,
        68.59; 21771540,67.95; 21771600,68.49; 21771660,67.67; 21771720,67.75; 21771780,
        68.49; 21771840,68.52; 21771900,67.37; 21771960,68.03; 21772020,67.8; 21772080,
        67.77; 21772140,67.95; 21772200,68.2; 21772260,68.73; 21772320,68.36; 21772380,
        68.11; 21772440,67.07; 21772500,68.11; 21772560,67.75; 21772620,68.14; 21772680,
        68.11; 21772740,68.6; 21772800,67.32; 21772860,67.9; 21772920,68.29; 21772980,
        67.27; 21773040,67.34; 21773100,67.65; 21773160,68.16; 21773220,67.45; 21773280,
        68.44; 21773340,67.39; 21773400,67.57; 21773460,67.93; 21773520,68.55; 21773580,
        67.27; 21773640,67.54; 21773700,67.12; 21773760,68.39; 21773820,66.82; 21773880,
        67.42; 21773940,67.48; 21774000,67.05; 21774060,67; 21774120,68.08; 21774180,
        67.78; 21774240,68.5; 21774300,67.77; 21774360,68.01; 21774420,67.52; 21774480,
        67.25; 21774540,68.54; 21774600,67.17; 21774660,68.52; 21774720,67.2; 21774780,
        68.36; 21774840,67.55; 21774900,67.83; 21774960,68.03; 21775020,68.11; 21775080,
        67.75; 21775140,67.63; 21775200,66.92; 21775260,67.52; 21775320,67.1; 21775380,
        68.71; 21775440,67.14; 21775500,68.21; 21775560,67.39; 21775620,68.14; 21775680,
        67.71; 21775740,68.2; 21775800,66.9; 21775860,66.9; 21775920,67.65; 21775980,
        67.65; 21776040,67.07; 21776100,68.65; 21776160,68; 21776220,67.54; 21776280,
        68.38; 21776340,68.52; 21776400,68; 21776460,67.25; 21776520,68.38; 21776580,
        66.79; 21776640,67.63; 21776700,67.23; 21776760,68.67; 21776820,68.83; 21776880,
        67.59; 21776940,68.08; 21777000,67.82; 21777060,67.96; 21777120,67.71; 21777180,
        67.25; 21777240,67.47; 21777300,68.14; 21777360,67.45; 21777420,68.2; 21777480,
        67.6; 21777540,68.2; 21777600,67.54; 21777660,67.55; 21777720,68.36; 21777780,
        67.57; 21777840,67.88; 21777900,68.21; 21777960,67.96; 21778020,67.68; 21778080,
        68.42; 21778140,67.78; 21778200,67.4; 21778260,68.2; 21778320,67.65; 21778380,
        67.98; 21778440,67.71; 21778500,68.14; 21778560,68.01; 21778620,67.48; 21778680,
        67.5; 21778740,67.75; 21778800,68.34; 21778860,68.47; 21778920,68.24; 21778980,
        67.42; 21779040,67.32; 21779100,67.68; 21779160,68.05; 21779220,67.67; 21779280,
        69.22; 21779340,68.21; 21779400,67.73; 21779460,68.06; 21779520,67.71; 21779580,
        68.05; 21779640,68.01; 21779700,67.6; 21779760,67.37; 21779820,67.9; 21779880,
        67.63; 21779940,67.83; 21780000,68.16; 21780060,68.57; 21780120,68.08; 21780180,
        67.43; 21780240,68.01; 21780300,68.38; 21780360,67.39; 21780420,67.86; 21780480,
        67.35; 21780540,68.01; 21780600,68.08; 21780660,68.78; 21780720,67.73; 21780780,
        68.34; 21780840,68.75; 21780900,67.6; 21780960,67.52; 21781020,67.8; 21781080,
        67.37; 21781140,68.59; 21781200,67.65; 21781260,67.86; 21781320,68.44; 21781380,
        67.83; 21781440,68; 21781500,68.03; 21781560,68.29; 21781620,67.95; 21781680,
        67.8; 21781740,68; 21781800,67.34; 21781860,68.08; 21781920,67.35; 21781980,
        66.98; 21782040,67.71; 21782100,67.75; 21782160,67.73; 21782220,67.95; 21782280,
        67.52; 21782340,68.8; 21782400,68.85; 21782460,68.34; 21782520,67.78; 21782580,
        67.91; 21782640,67.29; 21782700,67.7; 21782760,67.95; 21782820,68.18; 21782880,
        67.37; 21782940,67.52; 21783000,68.32; 21783060,68.06; 21783120,68.24; 21783180,
        67.65; 21783240,67.86; 21783300,67.65; 21783360,67.62; 21783420,67.23; 21783480,
        67.85; 21783540,68.2; 21783600,67.37; 21783660,67.59; 21783720,67.39; 21783780,
        67.52; 21783840,67.27; 21783900,67.4; 21783960,67.75; 21784020,68.34; 21784080,
        68.41; 21784140,67.93; 21784200,68.36; 21784260,68.14; 21784320,67.43; 21784380,
        68; 21784440,67.91; 21784500,68.46; 21784560,68.52; 21784620,67.29; 21784680,
        67.68; 21784740,68.5; 21784800,67.34; 21784860,67.71; 21784920,68.39; 21784980,
        67.42; 21785040,66.82; 21785100,68.18; 21785160,68.36; 21785220,68.41; 21785280,
        67.73; 21785340,67.47; 21785400,68.31; 21785460,67.57; 21785520,67.17; 21785580,
        67.78; 21785640,67.77; 21785700,68.18; 21785760,67.05; 21785820,68.73; 21785880,
        67.17; 21785940,68.42; 21786000,67.6; 21786060,68.31; 21786120,68.08; 21786180,
        67.57; 21786240,68.85; 21786300,67.15; 21786360,67.78; 21786420,68.13; 21786480,
        67.15; 21786540,67.63; 21786600,67.4; 21786660,68.26; 21786720,67.98; 21786780,
        68.49; 21786840,68.26; 21786900,67.09; 21786960,68.08; 21787020,66.89; 21787080,
        67.35; 21787140,67.27; 21787200,68.31; 21787260,67.34; 21787320,67.71; 21787380,
        68.08; 21787440,67.52; 21787500,67.6; 21787560,68.39; 21787620,67.45; 21787680,
        67.96; 21787740,67.82; 21787800,67.27; 21787860,67.43; 21787920,67.32; 21787980,
        67.8; 21788040,68.36; 21788100,67.91; 21788160,67.71; 21788220,67.57; 21788280,
        68.52; 21788340,67.45; 21788400,67.93; 21788460,68.34; 21788520,67.93; 21788580,
        68.38; 21788640,67.14; 21788700,67.75; 21788760,67.65; 21788820,67.91; 21788880,
        67.47; 21788940,68.26; 21789000,67; 21789060,68.14; 21789120,67.59; 21789180,
        66.75; 21789240,67.73; 21789300,68.03; 21789360,67.63; 21789420,68.09; 21789480,
        68.41; 21789540,68.44; 21789600,67.75; 21789660,67.19; 21789720,67.47; 21789780,
        67.75; 21789840,67.93; 21789900,68.31; 21789960,67.2; 21790020,67.75; 21790080,
        67.9; 21790140,68.06; 21790200,67.57; 21790260,68.6; 21790320,67.78; 21790380,
        67.63; 21790440,67.77; 21790500,67.77; 21790560,67.59; 21790620,68.14; 21790680,
        67.19; 21790740,66.92; 21790800,67.55; 21790860,67.34; 21790920,67.23; 21790980,
        67.71; 21791040,67.42; 21791100,68.06; 21791160,67.68; 21791220,68.68; 21791280,
        67.93; 21791340,67.09; 21791400,67.1; 21791460,67.39; 21791520,68.18; 21791580,
        67.7; 21791640,67.17; 21791700,67.59; 21791760,67.45; 21791820,67.27; 21791880,
        67.95; 21791940,67.96; 21792000,67.82; 21792060,67.85; 21792120,67.62; 21792180,
        67.55; 21792240,68.05; 21792300,67.02; 21792360,66.8; 21792420,67.14; 21792480,
        67.48; 21792540,67.1; 21792600,67.4; 21792660,67; 21792720,67.86; 21792780,
        66.65; 21792840,68.23; 21792900,67.23; 21792960,68.57; 21793020,67.95; 21793080,
        67.6; 21793140,67.7; 21793200,67.73; 21793260,68; 21793320,67.14; 21793380,
        68.18; 21793440,67.78; 21793500,67.39; 21793560,67.77; 21793620,67.96; 21793680,
        67.83; 21793740,67.6; 21793800,68.21; 21793860,67.57; 21793920,68.06; 21793980,
        67.77; 21794040,67.37; 21794100,67.63; 21794160,68.03; 21794220,67.73; 21794280,
        67.83; 21794340,67.85; 21794400,67.52; 21794460,67.63; 21794520,67.09; 21794580,
        67.39; 21794640,67.22; 21794700,67.12; 21794760,67.35; 21794820,67.91; 21794880,
        67.39; 21794940,67.85; 21795000,67.65; 21795060,67.59; 21795120,67.39; 21795180,
        68.03; 21795240,68.46; 21795300,68.55; 21795360,68.09; 21795420,68.14; 21795480,
        67.57; 21795540,67.32; 21795600,67.75; 21795660,68.32; 21795720,68.31; 21795780,
        68.27; 21795840,67.04; 21795900,67.65; 21795960,67.54; 21796020,67.62; 21796080,
        67.73; 21796140,67.91; 21796200,67.71; 21796260,67.82; 21796320,67.68; 21796380,
        68.09; 21796440,67.47; 21796500,68.57; 21796560,67.19; 21796620,67.63; 21796680,
        68.03; 21796740,67.63; 21796800,67.68; 21796860,67.7; 21796920,67.9; 21796980,
        68.31; 21797040,67.85; 21797100,67.42; 21797160,67.2; 21797220,67.8; 21797280,
        67.39; 21797340,66.75; 21797400,67.82; 21797460,67.6; 21797520,67.9; 21797580,
        67.32; 21797640,68.01; 21797700,67.96; 21797760,67.98; 21797820,67.67; 21797880,
        67.73; 21797940,67.73; 21798000,67.1; 21798060,67.54; 21798120,67.34; 21798180,
        66.79; 21798240,62.21; 21798300,80.55; 21798360,65.99; 21798420,69.73; 21798480,
        72.05; 21798540,65.35; 21798600,69.65; 21798660,67.43; 21798720,66.94; 21798780,
        68.52; 21798840,68.68; 21798900,82.77; 21798960,65.94; 21799020,71.43; 21799080,
        61.43; 21799140,74.91; 21799200,67.27; 21799260,62.55; 21799320,71.93; 21799380,
        65.72; 21799440,65.02; 21799500,72.82; 21799560,65.72; 21799620,67.02; 21799680,
        73.27; 21799740,65.36; 21799800,64.23; 21799860,63.46; 21799920,75.42; 21799980,
        65.19; 21800040,62.41; 21800100,72.13; 21800160,64.21; 21800220,71.48; 21800280,
        71.21; 21800340,65.41; 21800400,62.71; 21800460,69.99; 21800520,68.78; 21800580,
        66.85; 21800640,69.39; 21800700,68.6; 21800760,68.14; 21800820,68.7; 21800880,
        68.6; 21800940,69.07; 21801000,68.62; 21801060,68.78; 21801120,69.38; 21801180,
        68.47; 21801240,68.42; 21801300,69.25; 21801360,69.17; 21801420,68.09; 21801480,
        68.54; 21801540,69.04; 21801600,68.68; 21801660,68.32; 21801720,68.23; 21801780,
        69.43; 21801840,68.01; 21801900,68; 21801960,69.12; 21802020,68.5; 21802080,
        68.42; 21802140,68.11; 21802200,69.39; 21802260,68.5; 21802320,68.57; 21802380,
        68.49; 21802440,68.32; 21802500,68.95; 21802560,68.29; 21802620,68.71; 21802680,
        68.77; 21802740,68.29; 21802800,68.78; 21802860,68.67; 21802920,67.95; 21802980,
        66.63; 21803040,68.95; 21803100,69.88; 21803160,67.83; 21803220,67.12; 21803280,
        67.45; 21803340,69.35; 21803400,68.47; 21803460,69.56; 21803520,68.06; 21803580,
        68.77; 21803640,69.49; 21803700,69.23; 21803760,68.96; 21803820,68.55; 21803880,
        68.73; 21803940,68.8; 21804000,68.91; 21804060,68.41; 21804120,68.81; 21804180,
        68.52; 21804240,68.27; 21804300,69.45; 21804360,68.8; 21804420,68.78; 21804480,
        68.14; 21804540,67.88; 21804600,69.43; 21804660,69.68; 21804720,68.39; 21804780,
        68.65; 21804840,68.73; 21804900,68.78; 21804960,68.77; 21805020,68.83; 21805080,
        69.14; 21805140,68.89; 21805200,68.71; 21805260,69.04; 21805320,68.57; 21805380,
        68.89; 21805440,68.31; 21805500,68.85; 21805560,68.44; 21805620,68.5; 21805680,
        69.17; 21805740,68.5; 21805800,68.62; 21805860,68.36; 21805920,68.99; 21805980,
        68.34; 21806040,68.55; 21806100,68.83; 21806160,69.12; 21806220,68.44; 21806280,
        68.7; 21806340,69.14; 21806400,66.9; 21806460,66.55; 21806520,66.4; 21806580,
        67.17; 21806640,66.54; 21806700,66.75; 21806760,66.84; 21806820,68.77; 21806880,
        69.54; 21806940,68.44; 21807000,68.57; 21807060,68.29; 21807120,68.86; 21807180,
        68.75; 21807240,69.02; 21807300,69.04; 21807360,68.6; 21807420,68.71; 21807480,
        68.54; 21807540,68.01; 21807600,68.36; 21807660,68.55; 21807720,68.13; 21807780,
        67.85; 21807840,69.12; 21807900,68.21; 21807960,69.28; 21808020,68.99; 21808080,
        67.96; 21808140,68.57; 21808200,67.63; 21808260,68.49; 21808320,68.68; 21808380,
        68.98; 21808440,69.67; 21808500,68.75; 21808560,72.86; 21808620,72.65; 21808680,
        72.45; 21808740,74.73; 21808800,78.08; 21808860,80.86; 21808920,81.16; 21808980,
        84.17; 21809040,85.99; 21809100,89; 21809160,91.37; 21809220,92.64; 21809280,
        89.16; 21809340,91.02; 21809400,91.76; 21809460,90.94; 21809520,106.61;
        21809580,99.7; 21809640,99.32; 21809700,140.6; 21809760,116.57; 21809820,
        121.88; 21809880,107.41; 21809940,110.66; 21810000,111.59; 21810060,145.38;
        21810120,134.87; 21810180,131.8; 21810240,130.12; 21810300,159.2; 21810360,
        140.05; 21810420,150.14; 21810480,135.72; 21810540,142.51; 21810600,141.5;
        21810660,169; 21810720,155.61; 21810780,158.53; 21810840,192; 21810900,167;
        21810960,175; 21811020,163.39; 21811080,167; 21811140,167; 21811200,203;
        21811260,181; 21811320,184; 21811380,219; 21811440,194; 21811500,198; 21811560,
        185; 21811620,192; 21811680,189; 21811740,190; 21811800,202; 21811860,207;
        21811920,209; 21811980,195; 21812040,198; 21812100,198; 21812160,239; 21812220,
        204; 21812280,210; 21812340,198; 21812400,208; 21812460,204; 21812520,196;
        21812580,188; 21812640,203; 21812700,188; 21812760,193; 21812820,192; 21812880,
        181; 21812940,176; 21813000,195; 21813060,179; 21813120,176; 21813180,192;
        21813240,176; 21813300,172; 21813360,182; 21813420,171; 21813480,157.93;
        21813540,172; 21813600,161.89; 21813660,154.13; 21813720,161.86; 21813780,
        152.17; 21813840,149.39; 21813900,144.82; 21813960,148.34; 21814020,144.48;
        21814080,133.02; 21814140,139.77; 21814200,132.01; 21814260,129.37; 21814320,
        123.44; 21814380,123.14; 21814440,122.54; 21814500,125.94; 21814560,114;
        21814620,119.36; 21814680,114.59; 21814740,117.31; 21814800,110.74; 21814860,
        102.77; 21814920,108.68; 21814980,107.61; 21815040,98.94; 21815100,105.41;
        21815160,98.37; 21815220,104.36; 21815280,91.49; 21815340,97.29; 21815400,
        99.24; 21815460,90.82; 21815520,99.39; 21815580,92.91; 21815640,93.41; 21815700,
        98.29; 21815760,101.25; 21815820,90.89; 21815880,96.75; 21815940,100.33;
        21816000,115.47; 21816060,102.56; 21816120,92.91; 21816180,99.89; 21816240,
        98.46; 21816300,101.57; 21816360,101.16; 21816420,106.44; 21816480,104.91;
        21816540,95.81; 21816600,105.49; 21816660,98.64; 21816720,98.23; 21816780,
        92.28; 21816840,101.38; 21816900,104.32; 21816960,96.89; 21817020,110.32;
        21817080,104.29; 21817140,95.88; 21817200,98.6; 21817260,98.4; 21817320,
        101.2; 21817380,94.4; 21817440,102.03; 21817500,97.9; 21817560,104.9; 21817620,
        98.06; 21817680,95.55; 21817740,93.59; 21817800,93.57; 21817860,98.41; 21817920,
        98.48; 21817980,100.84; 21818040,98.43; 21818100,94.32; 21818160,93.95;
        21818220,93.59; 21818280,92.26; 21818340,86.12; 21818400,97.99; 21818460,
        97.05; 21818520,94.55; 21818580,89.66; 21818640,90.77; 21818700,91.43; 21818760,
        87.81; 21818820,95.32; 21818880,95.18; 21818940,95.05; 21819000,94.91; 21819060,
        94.78; 21819120,94.64; 21819180,84.11; 21819240,94.45; 21819300,88.71; 21819360,
        89.99; 21819420,90.29; 21819480,90.13; 21819540,84.15; 21819600,86.56; 21819660,
        93.51; 21819720,93.21; 21819780,89.52; 21819840,93.87; 21819900,78.89; 21819960,
        86.27; 21820020,87.36; 21820080,84.64; 21820140,85.52; 21820200,89.64; 21820260,
        89.11; 21820320,94.44; 21820380,87.44; 21820440,84.81; 21820500,86.17; 21820560,
        83.54; 21820620,74.67; 21820680,71.83; 21820740,75.91; 21820800,69.19; 21820860,
        67.02; 21820920,72.21; 21820980,64.02; 21821040,68.49; 21821100,69.46; 21821160,
        73.79; 21821220,66.2; 21821280,66.37; 21821340,66.57; 21821400,73.43; 21821460,
        68; 21821520,64.88; 21821580,72.5; 21821640,65.35; 21821700,65.62; 21821760,
        70.52; 21821820,70.66; 21821880,69.12; 21821940,71.99; 21822000,63.14; 21822060,
        84.24; 21822120,60.68; 21822180,68.98; 21822240,69.99; 21822300,75.14; 21822360,
        66.57; 21822420,66.8; 21822480,64; 21822540,70.97; 21822600,64.93; 21822660,
        69.83; 21822720,73.53; 21822780,64.54; 21822840,66.87; 21822900,67.93; 21822960,
        69.23; 21823020,68.16; 21823080,62.35; 21823140,69.35; 21823200,69.67; 21823260,
        65.72; 21823320,68.6; 21823380,70.8; 21823440,61.38; 21823500,70.53; 21823560,
        70.12; 21823620,70.75; 21823680,61.21; 21823740,70.79; 21823800,64.73; 21823860,
        71.66; 21823920,62.17; 21823980,61.58; 21824040,69.83; 21824100,60.74; 21824160,
        71.13; 21824220,61.54; 21824280,70.77; 21824340,65.55; 21824400,74.21; 21824460,
        62.78; 21824520,61.47; 21824580,72.48; 21824640,69.27; 21824700,64.54; 21824760,
        71.08; 21824820,67.5; 21824880,68.44; 21824940,67.73; 21825000,65.3; 21825060,
        71.08; 21825120,64.88; 21825180,75.12; 21825240,68.46; 21825300,74.63; 21825360,
        69.11; 21825420,77.06; 21825480,80.63; 21825540,80.48; 21825600,85.61; 21825660,
        73.81; 21825720,84.77; 21825780,76.84; 21825840,88.74; 21825900,89.53; 21825960,
        92.77; 21826020,84.63; 21826080,90.71; 21826140,77.2; 21826200,85.28; 21826260,
        86.16; 21826320,93.74; 21826380,79.67; 21826440,90.83; 21826500,91.02; 21826560,
        90.21; 21826620,91.34; 21826680,90.61; 21826740,97.03; 21826800,92.46; 21826860,
        90.82; 21826920,96.56; 21826980,91.15; 21827040,94.4; 21827100,100.36; 21827160,
        91.94; 21827220,91.69; 21827280,99.89; 21827340,94.55; 21827400,90.18; 21827460,
        99.98; 21827520,88.08; 21827580,93.56; 21827640,96.72; 21827700,89.35; 21827760,
        90.3; 21827820,85.39; 21827880,86.74; 21827940,94.01; 21828000,94.38; 21828060,
        92.55; 21828120,99.29; 21828180,90.63; 21828240,97.95; 21828300,97.99; 21828360,
        89.91; 21828420,99.59; 21828480,83.84; 21828540,95.85; 21828600,91.72; 21828660,
        85.71; 21828720,97.56; 21828780,92.29; 21828840,91.61; 21828900,95.61; 21828960,
        88.74; 21829020,93.54; 21829080,86.4; 21829140,91.81; 21829200,93.45; 21829260,
        87.21; 21829320,93.94; 21829380,88.38; 21829440,91.59; 21829500,84.24; 21829560,
        91.47; 21829620,89.28; 21829680,86.22; 21829740,94.72; 21829800,94.05; 21829860,
        96.37; 21829920,87.98; 21829980,95.21; 21830040,93.69; 21830100,89.57; 21830160,
        90.32; 21830220,101.39; 21830280,82.29; 21830340,93.86; 21830400,96.51;
        21830460,95.23; 21830520,93.47; 21830580,96.24; 21830640,105.11; 21830700,
        96.14; 21830760,98.75; 21830820,98.28; 21830880,104.09; 21830940,95.78;
        21831000,98.4; 21831060,102.6; 21831120,95.2; 21831180,102.8; 21831240,109.35;
        21831300,103.11; 21831360,101.58; 21831420,101.9; 21831480,109.15; 21831540,
        105.63; 21831600,104.5; 21831660,110.1; 21831720,109.55; 21831780,102.6;
        21831840,98.12; 21831900,103.62; 21831960,102.35; 21832020,112.29; 21832080,
        105.3; 21832140,111.93; 21832200,109.75; 21832260,116.6; 21832320,107.66;
        21832380,107.61; 21832440,101.91; 21832500,112.45; 21832560,116.48; 21832620,
        109.71; 21832680,115.8; 21832740,115.59; 21832800,118.62; 21832860,112.49;
        21832920,112.68; 21832980,125.23; 21833040,118.84; 21833100,120.61; 21833160,
        120.64; 21833220,125.09; 21833280,115.94; 21833340,111.57; 21833400,125.73;
        21833460,119.57; 21833520,117.34; 21833580,129.66; 21833640,120.52; 21833700,
        121.38; 21833760,127.34; 21833820,121.27; 21833880,129.14; 21833940,129.12;
        21834000,136.2; 21834060,123.35; 21834120,122.35; 21834180,133.48; 21834240,
        128.7; 21834300,130.48; 21834360,129.11; 21834420,131.98; 21834480,133.55;
        21834540,123.49; 21834600,138.52; 21834660,139.63; 21834720,164; 21834780,
        144.07; 21834840,141.02; 21834900,137.77; 21834960,143.1; 21835020,138.66;
        21835080,144.17; 21835140,139.19; 21835200,142.68; 21835260,143.78; 21835320,
        135.64; 21835380,148.96; 21835440,142.43; 21835500,148.05; 21835560,149.16;
        21835620,143.05; 21835680,148.24; 21835740,153.61; 21835800,148.67; 21835860,
        152.52; 21835920,159.73; 21835980,152.46; 21836040,153.73; 21836100,153.02;
        21836160,164; 21836220,157.29; 21836280,191; 21836340,155.37; 21836400,168;
        21836460,172; 21836520,170; 21836580,179; 21836640,172; 21836700,201; 21836760,
        170; 21836820,186; 21836880,217; 21836940,179; 21837000,192; 21837060,197;
        21837120,198; 21837180,203; 21837240,208; 21837300,200; 21837360,215; 21837420,
        217; 21837480,217; 21837540,209; 21837600,211; 21837660,247; 21837720,255;
        21837780,194; 21837840,233; 21837900,217; 21837960,228; 21838020,227; 21838080,
        216; 21838140,217; 21838200,215; 21838260,251; 21838320,227; 21838380,230;
        21838440,220; 21838500,224; 21838560,230; 21838620,225; 21838680,220; 21838740,
        230; 21838800,219; 21838860,204; 21838920,218; 21838980,204; 21839040,199;
        21839100,207; 21839160,196; 21839220,187; 21839280,188; 21839340,179; 21839400,
        170; 21839460,168; 21839520,157.25; 21839580,157.22; 21839640,150.4; 21839700,
        141.04; 21839760,127.89; 21839820,132.3; 21839880,122.13; 21839940,120.74;
        21840000,111.45; 21840060,106.46; 21840120,100.7; 21840180,95.84; 21840240,
        93.69; 21840300,87.56; 21840360,81.95; 21840420,79.06; 21840480,80.63; 21840540,
        68.21; 21840600,68.11; 21840660,70.07; 21840720,68.42; 21840780,71.38; 21840840,
        65.28; 21840900,65.14; 21840960,61.2; 21841020,64.63; 21841080,65.86; 21841140,
        63.82; 21841200,71.45; 21841260,65.99; 21841320,65.86; 21841380,72.5; 21841440,
        67.47; 21841500,67.39; 21841560,68.06; 21841620,71.65; 21841680,66.55; 21841740,
        69.23; 21841800,68.29; 21841860,69.01; 21841920,69.81; 21841980,69.28; 21842040,
        69.41; 21842100,68.88; 21842160,68.23; 21842220,68.57; 21842280,68.13; 21842340,
        69.09; 21842400,69.07; 21842460,68.34; 21842520,68.11; 21842580,69.07; 21842640,
        69.43; 21842700,68.95; 21842760,68.6; 21842820,69.07; 21842880,69.19; 21842940,
        69.02; 21843000,68.24; 21843060,68.77; 21843120,69.27; 21843180,68.98; 21843240,
        68.59; 21843300,69.17; 21843360,69.54; 21843420,68.8; 21843480,69.25; 21843540,
        67.91; 21843600,68.7; 21843660,68.95; 21843720,69.19; 21843780,69.28; 21843840,
        68.62; 21843900,68.38; 21843960,68.78; 21844020,68.85; 21844080,68.42; 21844140,
        69.2; 21844200,68.95; 21844260,68.89; 21844320,69.02; 21844380,68.91; 21844440,
        68.26; 21844500,68.81; 21844560,67.91; 21844620,68.6; 21844680,68.93; 21844740,
        68.27; 21844800,68.36; 21844860,68.32; 21844920,69.59; 21844980,69.68; 21845040,
        68.78; 21845100,68.13; 21845160,68.47; 21845220,68.65; 21845280,68.55; 21845340,
        68.54; 21845400,69.23; 21845460,67.8; 21845520,69.07; 21845580,68.71; 21845640,
        68.86; 21845700,68.93; 21845760,68.55; 21845820,67.96; 21845880,68.14; 21845940,
        69.19; 21846000,69.27; 21846060,68.5; 21846120,69.04; 21846180,69.19; 21846240,
        68.75; 21846300,69.23; 21846360,68.39; 21846420,69.04; 21846480,68.31; 21846540,
        69.41; 21846600,68.49; 21846660,68.36; 21846720,68.77; 21846780,68.99; 21846840,
        67.98; 21846900,68.38; 21846960,69.17; 21847020,69.01; 21847080,68.38; 21847140,
        68.23; 21847200,69.36; 21847260,69.22; 21847320,68.08; 21847380,68.73; 21847440,
        68.24; 21847500,68.49; 21847560,68.85; 21847620,68.99; 21847680,69.19; 21847740,
        68.08; 21847800,68.8; 21847860,69.33; 21847920,69.61; 21847980,68.34; 21848040,
        69.3; 21848100,68.68; 21848160,68.46; 21848220,68.08; 21848280,68.73; 21848340,
        68.32; 21848400,68.44; 21848460,68.08; 21848520,68.47; 21848580,69.17; 21848640,
        68.44; 21848700,68.91; 21848760,68.67; 21848820,68.73; 21848880,69.17; 21848940,
        69.09; 21849000,69.11; 21849060,68.6; 21849120,68.8; 21849180,68.6; 21849240,
        68.57; 21849300,68.52; 21849360,69.07; 21849420,68.41; 21849480,69.04; 21849540,
        68.8; 21849600,68.5; 21849660,68.57; 21849720,68.85; 21849780,68.54; 21849840,
        68.46; 21849900,68.09; 21849960,68.55; 21850020,68.85; 21850080,68.73; 21850140,
        69.04; 21850200,68.49; 21850260,68.32; 21850320,68.31; 21850380,69.39; 21850440,
        68.5; 21850500,67.98; 21850560,68.08; 21850620,69.36; 21850680,67.85; 21850740,
        68.18; 21850800,68.59; 21850860,68.27; 21850920,68.5; 21850980,67.98; 21851040,
        68.44; 21851100,68.18; 21851160,68.52; 21851220,68.06; 21851280,69.07; 21851340,
        68.08; 21851400,68.44; 21851460,68.55; 21851520,68.49; 21851580,67.52; 21851640,
        67.96; 21851700,68.8; 21851760,68.71; 21851820,67.82; 21851880,68.39; 21851940,
        68.29; 21852000,68.71; 21852060,67.95; 21852120,68.52; 21852180,68.05; 21852240,
        68.41; 21852300,67.9; 21852360,69.01; 21852420,68.71; 21852480,68.32; 21852540,
        68.41; 21852600,67.88; 21852660,68.27; 21852720,68.01; 21852780,68.63; 21852840,
        68.54; 21852900,69.14; 21852960,68.83; 21853020,68.08; 21853080,68.03; 21853140,
        68.96; 21853200,69.3; 21853260,67.96; 21853320,69.43; 21853380,68.23; 21853440,
        69.17; 21853500,68.34; 21853560,68.96; 21853620,67.67; 21853680,68.75; 21853740,
        67.77; 21853800,67.63; 21853860,68.14; 21853920,68.23; 21853980,68.41; 21854040,
        67.96; 21854100,68.01; 21854160,68.95; 21854220,69.46; 21854280,68.27; 21854340,
        68.78; 21854400,68.46; 21854460,67.85; 21854520,68.95; 21854580,68.88; 21854640,
        69.07; 21854700,68.96; 21854760,68.31; 21854820,68.95; 21854880,68.16; 21854940,
        68.6; 21855000,68.77; 21855060,68.08; 21855120,68.24; 21855180,67.91; 21855240,
        68.86; 21855300,68.65; 21855360,67.77; 21855420,68.81; 21855480,68.23; 21855540,
        68.36; 21855600,68.52; 21855660,68.42; 21855720,68.27; 21855780,67.59; 21855840,
        68.36; 21855900,68.29; 21855960,68.91; 21856020,68.5; 21856080,68.24; 21856140,
        67.9; 21856200,68.99; 21856260,68.27; 21856320,68.23; 21856380,68.08; 21856440,
        68.27; 21856500,67.29; 21856560,68.13; 21856620,68.57; 21856680,68.31; 21856740,
        68.86; 21856800,68.91; 21856860,69.01; 21856920,68.5; 21856980,67.68; 21857040,
        67.7; 21857100,67.73; 21857160,68.67; 21857220,68.75; 21857280,68.09; 21857340,
        68.55; 21857400,67.86; 21857460,67.34; 21857520,68.46; 21857580,68.63; 21857640,
        68.42; 21857700,68.39; 21857760,68.5; 21857820,67.96; 21857880,68.57; 21857940,
        67.63; 21858000,68.77; 21858060,68.34; 21858120,68.08; 21858180,67.68; 21858240,
        68.16; 21858300,68.08; 21858360,69.04; 21858420,68.44; 21858480,68.52; 21858540,
        67.91; 21858600,68.57; 21858660,68.62; 21858720,68.11; 21858780,68.57; 21858840,
        69.06; 21858900,68.95; 21858960,68.65; 21859020,68.34; 21859080,68.34; 21859140,
        69.09],
    smoothness=Modelica.Blocks.Types.Smoothness.LinearSegments,
    extrapolation=Modelica.Blocks.Types.Extrapolation.HoldLastPoint)
    annotation (Placement(transformation(extent={{-210,-2},{-190,18}})));
  Modelica.Blocks.Sources.CombiTimeTable corTemTab(
    tableOnFile=false,
    table=[21600000,292.56; 21600060,292.62; 21600120,292.63; 21600180,292.64; 21600240,
        292.65; 21600300,292.72; 21600360,292.75; 21600420,292.75; 21600480,292.75;
        21600540,292.82; 21600600,292.84; 21600660,292.84; 21600720,292.86; 21600780,
        292.92; 21600840,292.94; 21600900,292.94; 21600960,292.95; 21601020,293.03;
        21601080,293.03; 21601140,293.04; 21601200,293.05; 21601260,293.12; 21601320,
        293.12; 21601380,293.14; 21601440,293.15; 21601500,293.19; 21601560,293.23;
        21601620,293.23; 21601680,293.22; 21601740,293.23; 21601800,293.21; 21601860,
        293.2; 21601920,293.18; 21601980,293.18; 21602040,293.16; 21602100,293.13;
        21602160,293.08; 21602220,293.07; 21602280,293.01; 21602340,292.98; 21602400,
        292.91; 21602460,292.88; 21602520,292.84; 21602580,292.79; 21602640,292.76;
        21602700,292.72; 21602760,292.71; 21602820,292.69; 21602880,292.69; 21602940,
        292.68; 21603000,292.68; 21603060,292.68; 21603120,292.68; 21603180,292.72;
        21603240,292.72; 21603300,292.72; 21603360,292.76; 21603420,292.77; 21603480,
        292.78; 21603540,292.79; 21603600,292.79; 21603660,292.79; 21603720,292.78;
        21603780,292.71; 21603840,292.69; 21603900,292.61; 21603960,292.51; 21604020,
        292.38; 21604080,292.32; 21604140,292.22; 21604200,292.19; 21604260,292.18;
        21604320,292.16; 21604380,292.14; 21604440,292.14; 21604500,292.14; 21604560,
        292.14; 21604620,292.15; 21604680,292.18; 21604740,292.23; 21604800,292.23;
        21604860,292.33; 21604920,292.33; 21604980,292.34; 21605040,292.43; 21605100,
        292.47; 21605160,292.54; 21605220,292.55; 21605280,292.57; 21605340,292.62;
        21605400,292.61; 21605460,292.6; 21605520,292.57; 21605580,292.53; 21605640,
        292.5; 21605700,292.42; 21605760,292.39; 21605820,292.32; 21605880,292.27;
        21605940,292.22; 21606000,292.19; 21606060,292.19; 21606120,292.16; 21606180,
        292.16; 21606240,292.16; 21606300,292.16; 21606360,292.18; 21606420,292.23;
        21606480,292.23; 21606540,292.32; 21606600,292.33; 21606660,292.35; 21606720,
        292.43; 21606780,292.45; 21606840,292.53; 21606900,292.53; 21606960,292.55;
        21607020,292.55; 21607080,292.55; 21607140,292.55; 21607200,292.49; 21607260,
        292.47; 21607320,292.39; 21607380,292.32; 21607440,292.28; 21607500,292.21;
        21607560,292.18; 21607620,292.12; 21607680,292.09; 21607740,292.09; 21607800,
        292.09; 21607860,292.07; 21607920,292.08; 21607980,292.12; 21608040,292.13;
        21608100,292.14; 21608160,292.18; 21608220,292.23; 21608280,292.31; 21608340,
        292.34; 21608400,292.36; 21608460,292.43; 21608520,292.43; 21608580,292.48;
        21608640,292.53; 21608700,292.5; 21608760,292.49; 21608820,292.47; 21608880,
        292.42; 21608940,292.38; 21609000,292.3; 21609060,292.22; 21609120,292.21;
        21609180,292.12; 21609240,292.11; 21609300,292.09; 21609360,292.03; 21609420,
        292.02; 21609480,292.02; 21609540,292.03; 21609600,292.04; 21609660,292.06;
        21609720,292.13; 21609780,292.13; 21609840,292.23; 21609900,292.23; 21609960,
        292.28; 21610020,292.33; 21610080,292.41; 21610140,292.43; 21610200,292.45;
        21610260,292.49; 21610320,292.52; 21610380,292.49; 21610440,292.48; 21610500,
        292.44; 21610560,292.39; 21610620,292.3; 21610680,292.28; 21610740,292.21;
        21610800,292.14; 21610860,292.12; 21610920,292.08; 21610980,292.06; 21611040,
        292.03; 21611100,292.03; 21611160,292.03; 21611220,292.03; 21611280,292.05;
        21611340,292.13; 21611400,292.13; 21611460,292.23; 21611520,292.23; 21611580,
        292.32; 21611640,292.33; 21611700,292.43; 21611760,292.44; 21611820,292.53;
        21611880,292.55; 21611940,292.62; 21612000,292.67; 21612060,292.72; 21612120,
        292.75; 21612180,292.82; 21612240,292.89; 21612300,292.92; 21612360,292.95;
        21612420,293.02; 21612480,293.06; 21612540,293.12; 21612600,293.14; 21612660,
        293.22; 21612720,293.21; 21612780,293.11; 21612840,292.91; 21612900,292.7;
        21612960,292.5; 21613020,292.31; 21613080,292.09; 21613140,291.92; 21613200,
        291.8; 21613260,291.71; 21613320,291.63; 21613380,291.6; 21613440,291.58;
        21613500,291.52; 21613560,291.51; 21613620,291.5; 21613680,291.48; 21613740,
        291.43; 21613800,291.41; 21613860,291.34; 21613920,291.3; 21613980,291.22;
        21614040,291.14; 21614100,291.11; 21614160,291.08; 21614220,291.09; 21614280,
        291.14; 21614340,291.24; 21614400,291.34; 21614460,291.44; 21614520,291.51;
        21614580,291.57; 21614640,291.66; 21614700,291.73; 21614760,291.87; 21614820,
        291.93; 21614880,292.03; 21614940,292.13; 21615000,292.14; 21615060,292.23;
        21615120,292.33; 21615180,292.42; 21615240,292.47; 21615300,292.53; 21615360,
        292.54; 21615420,292.62; 21615480,292.63; 21615540,292.62; 21615600,292.61;
        21615660,292.57; 21615720,292.51; 21615780,292.43; 21615840,292.39; 21615900,
        292.32; 21615960,292.29; 21616020,292.2; 21616080,292.18; 21616140,292.14;
        21616200,292.09; 21616260,292.09; 21616320,292.13; 21616380,292.13; 21616440,
        292.13; 21616500,292.16; 21616560,292.23; 21616620,292.25; 21616680,292.31;
        21616740,292.33; 21616800,292.41; 21616860,292.43; 21616920,292.45; 21616980,
        292.53; 21617040,292.56; 21617100,292.62; 21617160,292.68; 21617220,292.72;
        21617280,292.76; 21617340,292.83; 21617400,292.88; 21617460,292.93; 21617520,
        292.96; 21617580,293.02; 21617640,293.06; 21617700,293.12; 21617760,293.14;
        21617820,293.22; 21617880,293.22; 21617940,293.3; 21618000,293.32; 21618060,
        293.32; 21618120,293.42; 21618180,293.42; 21618240,293.44; 21618300,293.51;
        21618360,293.54; 21618420,293.54; 21618480,293.61; 21618540,293.62; 21618600,
        293.63; 21618660,293.67; 21618720,293.71; 21618780,293.72; 21618840,293.74;
        21618900,293.78; 21618960,293.81; 21619020,293.84; 21619080,293.84; 21619140,
        293.86; 21619200,293.92; 21619260,293.92; 21619320,293.92; 21619380,293.94;
        21619440,293.94; 21619500,293.98; 21619560,294.01; 21619620,294.01; 21619680,
        294.01; 21619740,294.05; 21619800,294.06; 21619860,294.11; 21619920,294.11;
        21619980,294.11; 21620040,294.13; 21620100,294.13; 21620160,294.13; 21620220,
        294.16; 21620280,294.2; 21620340,294.21; 21620400,294.21; 21620460,294.22;
        21620520,294.22; 21620580,294.22; 21620640,294.22; 21620700,294.22; 21620760,
        294.23; 21620820,294.23; 21620880,294.23; 21620940,294.22; 21621000,294.19;
        21621060,294.18; 21621120,294.16; 21621180,294.15; 21621240,294.14; 21621300,
        294.14; 21621360,294.11; 21621420,294.07; 21621480,294.07; 21621540,294.07;
        21621600,294.06; 21621660,293.99; 21621720,293.97; 21621780,293.97; 21621840,
        293.97; 21621900,293.94; 21621960,293.88; 21622020,293.87; 21622080,293.85;
        21622140,293.82; 21622200,293.78; 21622260,293.77; 21622320,293.75; 21622380,
        293.74; 21622440,293.7; 21622500,293.68; 21622560,293.68; 21622620,293.68;
        21622680,293.66; 21622740,293.65; 21622800,293.64; 21622860,293.6; 21622920,
        293.59; 21622980,293.58; 21623040,293.57; 21623100,293.55; 21623160,293.55;
        21623220,293.54; 21623280,293.51; 21623340,293.49; 21623400,293.48; 21623460,
        293.48; 21623520,293.46; 21623580,293.41; 21623640,293.41; 21623700,293.37;
        21623760,293.37; 21623820,293.36; 21623880,293.35; 21623940,293.3; 21624000,
        293.28; 21624060,293.28; 21624120,293.28; 21624180,293.24; 21624240,293.2;
        21624300,293.19; 21624360,293.18; 21624420,293.17; 21624480,293.16; 21624540,
        293.13; 21624600,293.12; 21624660,293.08; 21624720,293.07; 21624780,293.06;
        21624840,293.06; 21624900,293.01; 21624960,292.98; 21625020,292.98; 21625080,
        292.97; 21625140,292.96; 21625200,292.96; 21625260,292.96; 21625320,292.92;
        21625380,292.91; 21625440,292.91; 21625500,292.88; 21625560,292.88; 21625620,
        292.88; 21625680,292.88; 21625740,292.87; 21625800,292.86; 21625860,292.83;
        21625920,292.83; 21625980,292.83; 21626040,292.82; 21626100,292.81; 21626160,
        292.81; 21626220,292.81; 21626280,292.8; 21626340,292.79; 21626400,292.79;
        21626460,292.79; 21626520,292.79; 21626580,292.79; 21626640,292.78; 21626700,
        292.77; 21626760,292.76; 21626820,292.76; 21626880,292.76; 21626940,292.76;
        21627000,292.76; 21627060,292.76; 21627120,292.76; 21627180,292.76; 21627240,
        292.76; 21627300,292.74; 21627360,292.74; 21627420,292.72; 21627480,292.72;
        21627540,292.71; 21627600,292.71; 21627660,292.69; 21627720,292.69; 21627780,
        292.67; 21627840,292.66; 21627900,292.64; 21627960,292.64; 21628020,292.62;
        21628080,292.59; 21628140,292.59; 21628200,292.57; 21628260,292.53; 21628320,
        292.51; 21628380,292.49; 21628440,292.47; 21628500,292.47; 21628560,292.47;
        21628620,292.41; 21628680,292.41; 21628740,292.39; 21628800,292.38; 21628860,
        292.37; 21628920,292.37; 21628980,292.36; 21629040,292.35; 21629100,292.34;
        21629160,292.33; 21629220,292.31; 21629280,292.29; 21629340,292.29; 21629400,
        292.29; 21629460,292.27; 21629520,292.27; 21629580,292.26; 21629640,292.26;
        21629700,292.26; 21629760,292.26; 21629820,292.25; 21629880,292.26; 21629940,
        292.26; 21630000,292.25; 21630060,292.25; 21630120,292.26; 21630180,292.27;
        21630240,292.27; 21630300,292.21; 21630360,291.98; 21630420,291.72; 21630480,
        291.59; 21630540,291.41; 21630600,291.13; 21630660,291; 21630720,290.87;
        21630780,290.78; 21630840,290.73; 21630900,290.71; 21630960,290.71; 21631020,
        290.74; 21631080,290.75; 21631140,290.77; 21631200,290.84; 21631260,290.84;
        21631320,290.9; 21631380,290.92; 21631440,290.93; 21631500,290.93; 21631560,
        290.91; 21631620,290.91; 21631680,290.74; 21631740,290.44; 21631800,290.09;
        21631860,289.73; 21631920,289.55; 21631980,289.43; 21632040,289.36; 21632100,
        289.31; 21632160,289.26; 21632220,289.19; 21632280,289.13; 21632340,289.06;
        21632400,289.06; 21632460,289.06; 21632520,289.09; 21632580,289.09; 21632640,
        289.18; 21632700,289.24; 21632760,289.36; 21632820,289.46; 21632880,289.56;
        21632940,289.59; 21633000,289.71; 21633060,289.78; 21633120,289.88; 21633180,
        289.91; 21633240,289.97; 21633300,289.98; 21633360,289.98; 21633420,289.98;
        21633480,289.98; 21633540,289.98; 21633600,289.98; 21633660,289.99; 21633720,
        289.99; 21633780,289.99; 21633840,289.99; 21633900,290.01; 21633960,290.04;
        21634020,290.03; 21634080,290.06; 21634140,290.08; 21634200,290.09; 21634260,
        290.09; 21634320,290.11; 21634380,290.16; 21634440,290.19; 21634500,290.28;
        21634560,290.45; 21634620,290.58; 21634680,290.67; 21634740,290.85; 21634800,
        290.99; 21634860,291.09; 21634920,291.19; 21634980,291.26; 21635040,291.29;
        21635100,291.34; 21635160,291.34; 21635220,291.31; 21635280,291.31; 21635340,
        291.27; 21635400,291.22; 21635460,291.21; 21635520,291.18; 21635580,291.13;
        21635640,291.12; 21635700,291.11; 21635760,291.12; 21635820,291.15; 21635880,
        291.15; 21635940,291.24; 21636000,291.27; 21636060,291.34; 21636120,291.44;
        21636180,291.52; 21636240,291.57; 21636300,291.67; 21636360,291.83; 21636420,
        291.94; 21636480,292.03; 21636540,292.07; 21636600,292.13; 21636660,292.14;
        21636720,292.09; 21636780,291.92; 21636840,291.77; 21636900,291.63; 21636960,
        291.48; 21637020,291.32; 21637080,291.25; 21637140,291.19; 21637200,291.13;
        21637260,291.11; 21637320,291.11; 21637380,291.14; 21637440,291.23; 21637500,
        291.27; 21637560,291.34; 21637620,291.33; 21637680,291.22; 21637740,291.09;
        21637800,290.93; 21637860,290.81; 21637920,290.64; 21637980,290.55; 21638040,
        290.47; 21638100,290.34; 21638160,290.32; 21638220,290.2; 21638280,290.19;
        21638340,290.25; 21638400,290.35; 21638460,290.45; 21638520,290.54; 21638580,
        290.63; 21638640,290.74; 21638700,290.94; 21638760,290.97; 21638820,290.97;
        21638880,290.82; 21638940,290.62; 21639000,290.42; 21639060,290.24; 21639120,
        290.12; 21639180,290.01; 21639240,289.99; 21639300,289.97; 21639360,289.92;
        21639420,289.86; 21639480,289.86; 21639540,289.8; 21639600,289.71; 21639660,
        289.68; 21639720,289.62; 21639780,289.6; 21639840,289.53; 21639900,289.44;
        21639960,289.36; 21640020,289.26; 21640080,289.16; 21640140,289.14; 21640200,
        289.06; 21640260,288.96; 21640320,288.96; 21640380,288.94; 21640440,288.91;
        21640500,288.86; 21640560,288.83; 21640620,288.76; 21640680,288.76; 21640740,
        288.71; 21640800,288.65; 21640860,288.61; 21640920,288.56; 21640980,288.56;
        21641040,288.55; 21641100,288.54; 21641160,288.51; 21641220,288.49; 21641280,
        288.5; 21641340,288.5; 21641400,288.46; 21641460,288.47; 21641520,288.47;
        21641580,288.46; 21641640,288.46; 21641700,288.46; 21641760,288.47; 21641820,
        288.5; 21641880,288.5; 21641940,288.52; 21642000,288.51; 21642060,288.53;
        21642120,288.57; 21642180,288.56; 21642240,288.54; 21642300,288.52; 21642360,
        288.58; 21642420,288.59; 21642480,288.59; 21642540,288.59; 21642600,288.59;
        21642660,288.59; 21642720,288.56; 21642780,288.54; 21642840,288.51; 21642900,
        288.44; 21642960,288.46; 21643020,288.46; 21643080,288.43; 21643140,288.41;
        21643200,288.39; 21643260,288.36; 21643320,288.32; 21643380,288.26; 21643440,
        288.24; 21643500,288.23; 21643560,288.23; 21643620,288.19; 21643680,288.19;
        21643740,288.16; 21643800,288.15; 21643860,288.09; 21643920,288.06; 21643980,
        287.99; 21644040,287.99; 21644100,288.01; 21644160,287.99; 21644220,287.97;
        21644280,287.95; 21644340,287.91; 21644400,287.93; 21644460,287.89; 21644520,
        287.87; 21644580,287.84; 21644640,287.84; 21644700,287.84; 21644760,287.84;
        21644820,287.84; 21644880,287.84; 21644940,287.84; 21645000,287.84; 21645060,
        287.83; 21645120,287.79; 21645180,287.79; 21645240,287.79; 21645300,287.78;
        21645360,287.75; 21645420,287.75; 21645480,287.74; 21645540,287.75; 21645600,
        287.74; 21645660,287.74; 21645720,287.73; 21645780,287.71; 21645840,287.73;
        21645900,287.73; 21645960,287.72; 21646020,287.72; 21646080,287.7; 21646140,
        287.7; 21646200,287.7; 21646260,287.7; 21646320,287.7; 21646380,287.67;
        21646440,287.68; 21646500,287.68; 21646560,287.69; 21646620,287.69; 21646680,
        287.67; 21646740,287.65; 21646800,287.65; 21646860,287.65; 21646920,287.62;
        21646980,287.61; 21647040,287.64; 21647100,287.64; 21647160,287.63; 21647220,
        287.6; 21647280,287.62; 21647340,287.62; 21647400,287.6; 21647460,287.6;
        21647520,287.61; 21647580,287.62; 21647640,287.63; 21647700,287.66; 21647760,
        287.62; 21647820,287.6; 21647880,287.62; 21647940,287.63; 21648000,287.63;
        21648060,287.58; 21648120,287.58; 21648180,287.6; 21648240,287.61; 21648300,
        287.6; 21648360,287.6; 21648420,287.63; 21648480,287.63; 21648540,287.63;
        21648600,287.63; 21648660,287.65; 21648720,287.68; 21648780,287.67; 21648840,
        287.67; 21648900,287.67; 21648960,287.73; 21649020,287.7; 21649080,287.71;
        21649140,287.68; 21649200,287.67; 21649260,287.67; 21649320,287.67; 21649380,
        287.67; 21649440,287.66; 21649500,287.66; 21649560,287.7; 21649620,287.7;
        21649680,287.7; 21649740,287.69; 21649800,287.69; 21649860,287.69; 21649920,
        287.69; 21649980,287.69; 21650040,287.69; 21650100,287.69; 21650160,287.7;
        21650220,287.7; 21650280,287.73; 21650340,287.7; 21650400,287.7; 21650460,
        287.7; 21650520,287.72; 21650580,287.73; 21650640,287.74; 21650700,287.71;
        21650760,287.7; 21650820,287.7; 21650880,287.72; 21650940,287.7; 21651000,
        287.7; 21651060,287.7; 21651120,287.7; 21651180,287.7; 21651240,287.7; 21651300,
        287.7; 21651360,287.7; 21651420,287.75; 21651480,287.7; 21651540,287.7;
        21651600,287.67; 21651660,287.71; 21651720,287.7; 21651780,287.7; 21651840,
        287.7; 21651900,287.68; 21651960,287.67; 21652020,287.67; 21652080,287.68;
        21652140,287.68; 21652200,287.68; 21652260,287.67; 21652320,287.67; 21652380,
        287.67; 21652440,287.65; 21652500,287.65; 21652560,287.6; 21652620,287.63;
        21652680,287.65; 21652740,287.68; 21652800,287.63; 21652860,287.6; 21652920,
        287.6; 21652980,287.6; 21653040,287.6; 21653100,287.6; 21653160,287.58;
        21653220,287.57; 21653280,287.57; 21653340,287.57; 21653400,287.57; 21653460,
        287.55; 21653520,287.5; 21653580,287.5; 21653640,287.53; 21653700,287.52;
        21653760,287.54; 21653820,287.54; 21653880,287.49; 21653940,287.49; 21654000,
        287.48; 21654060,287.48; 21654120,287.47; 21654180,287.47; 21654240,287.43;
        21654300,287.43; 21654360,287.43; 21654420,287.43; 21654480,287.43; 21654540,
        287.43; 21654600,287.43; 21654660,287.41; 21654720,287.43; 21654780,287.43;
        21654840,287.43; 21654900,287.43; 21654960,287.43; 21655020,287.43; 21655080,
        287.43; 21655140,287.43; 21655200,287.43; 21655260,287.43; 21655320,287.43;
        21655380,287.43; 21655440,287.43; 21655500,287.43; 21655560,287.43; 21655620,
        287.43; 21655680,287.43; 21655740,287.41; 21655800,287.42; 21655860,287.41;
        21655920,287.43; 21655980,287.43; 21656040,287.43; 21656100,287.41; 21656160,
        287.4; 21656220,287.4; 21656280,287.4; 21656340,287.39; 21656400,287.39;
        21656460,287.37; 21656520,287.36; 21656580,287.36; 21656640,287.3; 21656700,
        287.32; 21656760,287.34; 21656820,287.34; 21656880,287.34; 21656940,287.3;
        21657000,287.3; 21657060,287.31; 21657120,287.3; 21657180,287.28; 21657240,
        287.27; 21657300,287.29; 21657360,287.31; 21657420,287.33; 21657480,287.3;
        21657540,287.3; 21657600,287.3; 21657660,287.31; 21657720,287.31; 21657780,
        287.3; 21657840,287.3; 21657900,287.29; 21657960,287.34; 21658020,287.34;
        21658080,287.34; 21658140,287.3; 21658200,287.31; 21658260,287.29; 21658320,
        287.3; 21658380,287.32; 21658440,287.34; 21658500,287.34; 21658560,287.34;
        21658620,287.3; 21658680,287.33; 21658740,287.34; 21658800,287.34; 21658860,
        287.35; 21658920,287.35; 21658980,287.35; 21659040,287.35; 21659100,287.36;
        21659160,287.41; 21659220,287.43; 21659280,287.43; 21659340,287.43; 21659400,
        287.43; 21659460,287.43; 21659520,287.43; 21659580,287.51; 21659640,287.54;
        21659700,287.56; 21659760,287.63; 21659820,287.63; 21659880,287.64; 21659940,
        287.64; 21660000,287.64; 21660060,287.64; 21660120,287.64; 21660180,287.64;
        21660240,287.64; 21660300,287.71; 21660360,287.73; 21660420,287.81; 21660480,
        287.83; 21660540,287.92; 21660600,287.93; 21660660,288.01; 21660720,288.02;
        21660780,288.03; 21660840,288.02; 21660900,287.99; 21660960,288.01; 21661020,
        288.02; 21661080,288.09; 21661140,288.11; 21661200,288.13; 21661260,288.13;
        21661320,288.21; 21661380,288.27; 21661440,288.27; 21661500,288.26; 21661560,
        288.24; 21661620,288.24; 21661680,288.23; 21661740,288.23; 21661800,288.24;
        21661860,288.24; 21661920,288.32; 21661980,288.33; 21662040,288.4; 21662100,
        288.44; 21662160,288.5; 21662220,288.53; 21662280,288.59; 21662340,288.66;
        21662400,288.66; 21662460,288.66; 21662520,288.69; 21662580,288.72; 21662640,
        288.73; 21662700,288.73; 21662760,288.74; 21662820,288.74; 21662880,288.76;
        21662940,288.8; 21663000,288.82; 21663060,288.82; 21663120,288.89; 21663180,
        288.89; 21663240,288.92; 21663300,288.98; 21663360,288.99; 21663420,289.01;
        21663480,289.09; 21663540,289.1; 21663600,289.16; 21663660,289.19; 21663720,
        289.19; 21663780,289.19; 21663840,289.21; 21663900,289.21; 21663960,289.21;
        21664020,289.22; 21664080,289.29; 21664140,289.29; 21664200,289.31; 21664260,
        289.37; 21664320,289.39; 21664380,289.41; 21664440,289.47; 21664500,289.49;
        21664560,289.5; 21664620,289.51; 21664680,289.51; 21664740,289.52; 21664800,
        289.52; 21664860,289.54; 21664920,289.53; 21664980,289.58; 21665040,289.65;
        21665100,289.64; 21665160,289.68; 21665220,289.69; 21665280,289.73; 21665340,
        289.74; 21665400,289.79; 21665460,289.81; 21665520,289.81; 21665580,289.82;
        21665640,289.82; 21665700,289.82; 21665760,289.82; 21665820,289.82; 21665880,
        289.86; 21665940,289.86; 21666000,289.87; 21666060,289.91; 21666120,289.96;
        21666180,290.01; 21666240,290.06; 21666300,290.08; 21666360,290.17; 21666420,
        290.21; 21666480,290.22; 21666540,290.25; 21666600,290.28; 21666660,290.33;
        21666720,290.34; 21666780,290.35; 21666840,290.35; 21666900,290.39; 21666960,
        290.39; 21667020,290.41; 21667080,290.43; 21667140,290.43; 21667200,290.45;
        21667260,290.46; 21667320,290.47; 21667380,290.55; 21667440,290.55; 21667500,
        290.58; 21667560,290.68; 21667620,290.74; 21667680,290.84; 21667740,290.84;
        21667800,290.87; 21667860,290.94; 21667920,290.94; 21667980,291.04; 21668040,
        291.04; 21668100,291.04; 21668160,291.04; 21668220,291.04; 21668280,291.06;
        21668340,291.06; 21668400,291.07; 21668460,291.07; 21668520,291.11; 21668580,
        291.13; 21668640,291.14; 21668700,291.14; 21668760,291.17; 21668820,291.23;
        21668880,291.24; 21668940,291.27; 21669000,291.34; 21669060,291.38; 21669120,
        291.44; 21669180,291.46; 21669240,291.54; 21669300,291.55; 21669360,291.63;
        21669420,291.63; 21669480,291.66; 21669540,291.71; 21669600,291.72; 21669660,
        291.74; 21669720,291.73; 21669780,291.73; 21669840,291.75; 21669900,291.76;
        21669960,291.76; 21670020,291.77; 21670080,291.77; 21670140,291.83; 21670200,
        291.84; 21670260,291.84; 21670320,291.92; 21670380,291.93; 21670440,291.94;
        21670500,291.99; 21670560,292.04; 21670620,292.06; 21670680,292.13; 21670740,
        292.13; 21670800,292.23; 21670860,292.26; 21670920,292.33; 21670980,292.33;
        21671040,292.43; 21671100,292.43; 21671160,292.53; 21671220,292.57; 21671280,
        292.62; 21671340,292.71; 21671400,292.72; 21671460,292.77; 21671520,292.83;
        21671580,292.89; 21671640,292.92; 21671700,293.02; 21671760,293.04; 21671820,
        293.12; 21671880,293.12; 21671940,293.22; 21672000,293.22; 21672060,293.27;
        21672120,293.32; 21672180,293.35; 21672240,293.42; 21672300,293.43; 21672360,
        293.51; 21672420,293.52; 21672480,293.54; 21672540,293.61; 21672600,293.62;
        21672660,293.7; 21672720,293.71; 21672780,293.74; 21672840,293.81; 21672900,
        293.83; 21672960,293.91; 21673020,293.91; 21673080,293.93; 21673140,294.01;
        21673200,294.01; 21673260,294.01; 21673320,294.06; 21673380,294.11; 21673440,
        294.13; 21673500,294.21; 21673560,294.21; 21673620,294.22; 21673680,294.24;
        21673740,294.31; 21673800,294.31; 21673860,294.31; 21673920,294.33; 21673980,
        294.41; 21674040,294.41; 21674100,294.41; 21674160,294.41; 21674220,294.41;
        21674280,294.45; 21674340,294.48; 21674400,294.48; 21674460,294.48; 21674520,
        294.48; 21674580,294.48; 21674640,294.51; 21674700,294.51; 21674760,294.51;
        21674820,294.52; 21674880,294.52; 21674940,294.53; 21675000,294.53; 21675060,
        294.51; 21675120,294.51; 21675180,294.5; 21675240,294.49; 21675300,294.49;
        21675360,294.47; 21675420,294.45; 21675480,294.44; 21675540,294.42; 21675600,
        294.39; 21675660,294.34; 21675720,294.34; 21675780,294.33; 21675840,294.32;
        21675900,294.32; 21675960,294.26; 21676020,294.24; 21676080,294.19; 21676140,
        294.17; 21676200,294.13; 21676260,294.12; 21676320,294.07; 21676380,294.04;
        21676440,294.03; 21676500,294; 21676560,293.96; 21676620,293.94; 21676680,
        293.92; 21676740,293.87; 21676800,293.87; 21676860,293.82; 21676920,293.78;
        21676980,293.78; 21677040,293.77; 21677100,293.76; 21677160,293.7; 21677220,
        293.68; 21677280,293.67; 21677340,293.66; 21677400,293.61; 21677460,293.61;
        21677520,293.59; 21677580,293.59; 21677640,293.58; 21677700,293.57; 21677760,
        293.56; 21677820,293.53; 21677880,293.51; 21677940,293.49; 21678000,293.48;
        21678060,293.46; 21678120,293.46; 21678180,293.43; 21678240,293.39; 21678300,
        293.38; 21678360,293.36; 21678420,293.33; 21678480,293.32; 21678540,293.3;
        21678600,293.28; 21678660,293.28; 21678720,293.27; 21678780,293.24; 21678840,
        293.21; 21678900,293.2; 21678960,293.18; 21679020,293.18; 21679080,293.15;
        21679140,293.14; 21679200,293.12; 21679260,293.09; 21679320,293.08; 21679380,
        293.08; 21679440,293.06; 21679500,293.03; 21679560,293.03; 21679620,293.01;
        21679680,292.99; 21679740,292.98; 21679800,292.97; 21679860,292.94; 21679920,
        292.94; 21679980,292.93; 21680040,292.93; 21680100,292.92; 21680160,292.88;
        21680220,292.88; 21680280,292.88; 21680340,292.88; 21680400,292.88; 21680460,
        292.86; 21680520,292.81; 21680580,292.81; 21680640,292.81; 21680700,292.79;
        21680760,292.79; 21680820,292.79; 21680880,292.79; 21680940,292.79; 21681000,
        292.79; 21681060,292.76; 21681120,292.76; 21681180,292.76; 21681240,292.76;
        21681300,292.76; 21681360,292.73; 21681420,292.73; 21681480,292.72; 21681540,
        292.71; 21681600,292.71; 21681660,292.69; 21681720,292.69; 21681780,292.69;
        21681840,292.69; 21681900,292.69; 21681960,292.69; 21682020,292.69; 21682080,
        292.69; 21682140,292.69; 21682200,292.67; 21682260,292.66; 21682320,292.66;
        21682380,292.66; 21682440,292.66; 21682500,292.66; 21682560,292.66; 21682620,
        292.65; 21682680,292.64; 21682740,292.65; 21682800,292.65; 21682860,292.65;
        21682920,292.64; 21682980,292.65; 21683040,292.65; 21683100,292.65; 21683160,
        292.65; 21683220,292.64; 21683280,292.64; 21683340,292.64; 21683400,292.64;
        21683460,292.64; 21683520,292.64; 21683580,292.64; 21683640,292.64; 21683700,
        292.64; 21683760,292.64; 21683820,292.64; 21683880,292.64; 21683940,292.64;
        21684000,292.64; 21684060,292.64; 21684120,292.64; 21684180,292.64; 21684240,
        292.63; 21684300,292.63; 21684360,292.63; 21684420,292.63; 21684480,292.63;
        21684540,292.63; 21684600,292.62; 21684660,292.62; 21684720,292.62; 21684780,
        292.62; 21684840,292.62; 21684900,292.61; 21684960,292.61; 21685020,292.62;
        21685080,292.61; 21685140,292.61; 21685200,292.59; 21685260,292.6; 21685320,
        292.59; 21685380,292.59; 21685440,292.59; 21685500,292.59; 21685560,292.58;
        21685620,292.57; 21685680,292.57; 21685740,292.56; 21685800,292.54; 21685860,
        292.54; 21685920,292.54; 21685980,292.54; 21686040,292.54; 21686100,292.54;
        21686160,292.54; 21686220,292.53; 21686280,292.53; 21686340,292.52; 21686400,
        292.51; 21686460,292.5; 21686520,292.49; 21686580,292.49; 21686640,292.49;
        21686700,292.49; 21686760,292.49; 21686820,292.47; 21686880,292.47; 21686940,
        292.47; 21687000,292.47; 21687060,292.44; 21687120,292.43; 21687180,292.43;
        21687240,292.43; 21687300,292.43; 21687360,292.42; 21687420,292.43; 21687480,
        292.39; 21687540,292.39; 21687600,292.38; 21687660,292.38; 21687720,292.38;
        21687780,292.38; 21687840,292.37; 21687900,292.36; 21687960,292.36; 21688020,
        292.36; 21688080,292.34; 21688140,292.34; 21688200,292.33; 21688260,292.32;
        21688320,292.31; 21688380,292.29; 21688440,292.31; 21688500,292.3; 21688560,
        292.29; 21688620,292.29; 21688680,292.29; 21688740,292.29; 21688800,292.27;
        21688860,292.27; 21688920,292.27; 21688980,292.27; 21689040,292.27; 21689100,
        292.27; 21689160,292.26; 21689220,292.26; 21689280,292.26; 21689340,292.26;
        21689400,292.26; 21689460,292.26; 21689520,292.26; 21689580,292.24; 21689640,
        292.24; 21689700,292.25; 21689760,292.24; 21689820,292.24; 21689880,292.23;
        21689940,292.23; 21690000,292.21; 21690060,292.23; 21690120,292.23; 21690180,
        292.21; 21690240,292.21; 21690300,292.22; 21690360,292.21; 21690420,292.19;
        21690480,292.19; 21690540,292.21; 21690600,292.19; 21690660,292.21; 21690720,
        292.21; 21690780,292.22; 21690840,292.21; 21690900,292.21; 21690960,292.21;
        21691020,292.19; 21691080,292.19; 21691140,292.19; 21691200,292.19; 21691260,
        292.19; 21691320,292.18; 21691380,292.18; 21691440,292.18; 21691500,292.18;
        21691560,292.18; 21691620,292.19; 21691680,292.21; 21691740,292.19; 21691800,
        292.23; 21691860,292.22; 21691920,292.23; 21691980,292.23; 21692040,292.23;
        21692100,292.23; 21692160,292.23; 21692220,292.23; 21692280,292.23; 21692340,
        292.23; 21692400,292.23; 21692460,292.23; 21692520,292.23; 21692580,292.23;
        21692640,292.23; 21692700,292.23; 21692760,292.26; 21692820,292.26; 21692880,
        292.26; 21692940,292.26; 21693000,292.26; 21693060,292.26; 21693120,292.26;
        21693180,292.26; 21693240,292.27; 21693300,292.27; 21693360,292.28; 21693420,
        292.28; 21693480,292.28; 21693540,292.28; 21693600,292.28; 21693660,292.27;
        21693720,292.28; 21693780,292.28; 21693840,292.29; 21693900,292.29; 21693960,
        292.29; 21694020,292.29; 21694080,292.29; 21694140,292.3; 21694200,292.29;
        21694260,292.29; 21694320,292.3; 21694380,292.29; 21694440,292.29; 21694500,
        292.27; 21694560,292.27; 21694620,292.26; 21694680,292.26; 21694740,292.24;
        21694800,292.23; 21694860,292.23; 21694920,292.23; 21694980,292.24; 21695040,
        292.27; 21695100,292.27; 21695160,292.31; 21695220,292.33; 21695280,292.33;
        21695340,292.33; 21695400,292.33; 21695460,292.33; 21695520,292.33; 21695580,
        292.33; 21695640,292.33; 21695700,292.33; 21695760,292.33; 21695820,292.33;
        21695880,292.33; 21695940,292.33; 21696000,292.37; 21696060,292.37; 21696120,
        292.38; 21696180,292.38; 21696240,292.39; 21696300,292.4; 21696360,292.43;
        21696420,292.42; 21696480,292.41; 21696540,292.41; 21696600,292.42; 21696660,
        292.42; 21696720,292.41; 21696780,292.41; 21696840,292.42; 21696900,292.4;
        21696960,292.39; 21697020,292.39; 21697080,292.39; 21697140,292.39; 21697200,
        292.39; 21697260,292.39; 21697320,292.38; 21697380,292.37; 21697440,292.36;
        21697500,292.36; 21697560,292.36; 21697620,292.36; 21697680,292.36; 21697740,
        292.33; 21697800,292.32; 21697860,292.31; 21697920,292.29; 21697980,292.29;
        21698040,292.29; 21698100,292.29; 21698160,292.29; 21698220,292.29; 21698280,
        292.28; 21698340,292.27; 21698400,292.26; 21698460,292.23; 21698520,292.22;
        21698580,292.22; 21698640,292.21; 21698700,292.19; 21698760,292.19; 21698820,
        292.19; 21698880,292.19; 21698940,292.16; 21699000,292.16; 21699060,292.16;
        21699120,292.15; 21699180,292.15; 21699240,292.14; 21699300,292.12; 21699360,
        292.11; 21699420,292.09; 21699480,292.09; 21699540,292.09; 21699600,292.09;
        21699660,292.09; 21699720,292.09; 21699780,292.09; 21699840,292.09; 21699900,
        292.08; 21699960,292.08; 21700020,292.08; 21700080,292.07; 21700140,292.07;
        21700200,292.07; 21700260,292.07; 21700320,292.08; 21700380,292.08; 21700440,
        292.08; 21700500,292.07; 21700560,292.07; 21700620,292.07; 21700680,292.07;
        21700740,292.07; 21700800,292.08; 21700860,292.08; 21700920,292.07; 21700980,
        292.07; 21701040,292.07; 21701100,292.07; 21701160,292.08; 21701220,292.08;
        21701280,292.08; 21701340,292.08; 21701400,292.08; 21701460,292.08; 21701520,
        292.08; 21701580,292.1; 21701640,292.1; 21701700,292.09; 21701760,292.09;
        21701820,292.09; 21701880,292.09; 21701940,292.11; 21702000,292.12; 21702060,
        292.11; 21702120,292.11; 21702180,292.12; 21702240,292.12; 21702300,292.11;
        21702360,292.13; 21702420,292.12; 21702480,292.13; 21702540,292.13; 21702600,
        292.13; 21702660,292.12; 21702720,292.12; 21702780,292.13; 21702840,292.13;
        21702900,292.13; 21702960,292.13; 21703020,292.13; 21703080,292.13; 21703140,
        292.13; 21703200,292.13; 21703260,292.14; 21703320,292.14; 21703380,292.14;
        21703440,292.15; 21703500,292.15; 21703560,292.15; 21703620,292.15; 21703680,
        292.15; 21703740,292.15; 21703800,292.16; 21703860,292.16; 21703920,292.16;
        21703980,292.14; 21704040,292.15; 21704100,292.15; 21704160,292.15; 21704220,
        292.15; 21704280,292.14; 21704340,292.14; 21704400,292.15; 21704460,292.14;
        21704520,292.16; 21704580,292.14; 21704640,292.15; 21704700,292.14; 21704760,
        292.14; 21704820,292.14; 21704880,292.15; 21704940,292.16; 21705000,292.16;
        21705060,292.15; 21705120,292.16; 21705180,292.16; 21705240,292.16; 21705300,
        292.15; 21705360,292.14; 21705420,292.14; 21705480,292.14; 21705540,292.14;
        21705600,292.15; 21705660,292.15; 21705720,292.15; 21705780,292.16; 21705840,
        292.15; 21705900,292.15; 21705960,292.15; 21706020,292.16; 21706080,292.16;
        21706140,292.16; 21706200,292.16; 21706260,292.16; 21706320,292.15; 21706380,
        292.15; 21706440,292.16; 21706500,292.16; 21706560,292.16; 21706620,292.16;
        21706680,292.16; 21706740,292.16; 21706800,292.16; 21706860,292.16; 21706920,
        292.16; 21706980,292.16; 21707040,292.17; 21707100,292.17; 21707160,292.17;
        21707220,292.17; 21707280,292.17; 21707340,292.17; 21707400,292.17; 21707460,
        292.17; 21707520,292.17; 21707580,292.17; 21707640,292.17; 21707700,292.18;
        21707760,292.18; 21707820,292.18; 21707880,292.18; 21707940,292.18; 21708000,
        292.18; 21708060,292.18; 21708120,292.18; 21708180,292.18; 21708240,292.18;
        21708300,292.18; 21708360,292.19; 21708420,292.22; 21708480,292.22; 21708540,
        292.22; 21708600,292.21; 21708660,292.23; 21708720,292.23; 21708780,292.23;
        21708840,292.23; 21708900,292.23; 21708960,292.23; 21709020,292.24; 21709080,
        292.23; 21709140,292.23; 21709200,292.23; 21709260,292.25; 21709320,292.25;
        21709380,292.26; 21709440,292.26; 21709500,292.26; 21709560,292.26; 21709620,
        292.26; 21709680,292.26; 21709740,292.26; 21709800,292.26; 21709860,292.26;
        21709920,292.26; 21709980,292.26; 21710040,292.26; 21710100,292.26; 21710160,
        292.26; 21710220,292.26; 21710280,292.26; 21710340,292.27; 21710400,292.27;
        21710460,292.27; 21710520,292.27; 21710580,292.28; 21710640,292.27; 21710700,
        292.26; 21710760,292.27; 21710820,292.27; 21710880,292.28; 21710940,292.28;
        21711000,292.28; 21711060,292.28; 21711120,292.28; 21711180,292.28; 21711240,
        292.28; 21711300,292.28; 21711360,292.28; 21711420,292.28; 21711480,292.28;
        21711540,292.28; 21711600,292.28; 21711660,292.28; 21711720,292.27; 21711780,
        292.28; 21711840,292.29; 21711900,292.29; 21711960,292.28; 21712020,292.25;
        21712080,292.23; 21712140,292.19; 21712200,292.2; 21712260,292.22; 21712320,
        292.21; 21712380,292.22; 21712440,292.22; 21712500,292.21; 21712560,292.19;
        21712620,292.19; 21712680,292.21; 21712740,292.2; 21712800,292.21; 21712860,
        292.21; 21712920,292.23; 21712980,292.32; 21713040,292.28; 21713100,292.28;
        21713160,292.31; 21713220,292.31; 21713280,292.31; 21713340,292.33; 21713400,
        292.33; 21713460,292.33; 21713520,292.33; 21713580,292.33; 21713640,292.33;
        21713700,292.34; 21713760,292.34; 21713820,292.34; 21713880,292.34; 21713940,
        292.34; 21714000,292.34; 21714060,292.35; 21714120,292.35; 21714180,292.35;
        21714240,292.38; 21714300,292.38; 21714360,292.37; 21714420,292.38; 21714480,
        292.37; 21714540,292.37; 21714600,292.37; 21714660,292.37; 21714720,292.37;
        21714780,292.37; 21714840,292.37; 21714900,292.35; 21714960,292.35; 21715020,
        292.35; 21715080,292.35; 21715140,292.35; 21715200,292.35; 21715260,292.35;
        21715320,292.35; 21715380,292.35; 21715440,292.36; 21715500,292.36; 21715560,
        292.36; 21715620,292.36; 21715680,292.36; 21715740,292.36; 21715800,292.36;
        21715860,292.36; 21715920,292.36; 21715980,292.38; 21716040,292.38; 21716100,
        292.38; 21716160,292.38; 21716220,292.37; 21716280,292.37; 21716340,292.37;
        21716400,292.37; 21716460,292.37; 21716520,292.37; 21716580,292.37; 21716640,
        292.38; 21716700,292.38; 21716760,292.38; 21716820,292.38; 21716880,292.38;
        21716940,292.38; 21717000,292.38; 21717060,292.39; 21717120,292.39; 21717180,
        292.39; 21717240,292.39; 21717300,292.39; 21717360,292.39; 21717420,292.41;
        21717480,292.4; 21717540,292.39; 21717600,292.39; 21717660,292.39; 21717720,
        292.4; 21717780,292.41; 21717840,292.43; 21717900,292.43; 21717960,292.41;
        21718020,292.4; 21718080,292.42; 21718140,292.42; 21718200,292.42; 21718260,
        292.43; 21718320,292.43; 21718380,292.43; 21718440,292.43; 21718500,292.43;
        21718560,292.43; 21718620,292.43; 21718680,292.44; 21718740,292.45; 21718800,
        292.45; 21718860,292.45; 21718920,292.45; 21718980,292.45; 21719040,292.44;
        21719100,292.44; 21719160,292.44; 21719220,292.44; 21719280,292.44; 21719340,
        292.45; 21719400,292.44; 21719460,292.44; 21719520,292.44; 21719580,292.45;
        21719640,292.48; 21719700,292.48; 21719760,292.48; 21719820,292.48; 21719880,
        292.48; 21719940,292.47; 21720000,292.48; 21720060,292.48; 21720120,292.48;
        21720180,292.48; 21720240,292.5; 21720300,292.5; 21720360,292.53; 21720420,
        292.51; 21720480,292.53; 21720540,292.53; 21720600,292.53; 21720660,292.53;
        21720720,292.54; 21720780,292.54; 21720840,292.55; 21720900,292.55; 21720960,
        292.55; 21721020,292.57; 21721080,292.58; 21721140,292.58; 21721200,292.62;
        21721260,292.63; 21721320,292.64; 21721380,292.64; 21721440,292.64; 21721500,
        292.64; 21721560,292.65; 21721620,292.65; 21721680,292.71; 21721740,292.73;
        21721800,292.72; 21721860,292.72; 21721920,292.73; 21721980,292.75; 21722040,
        292.75; 21722100,292.75; 21722160,292.45; 21722220,292.21; 21722280,291.92;
        21722340,291.68; 21722400,291.42; 21722460,291.12; 21722520,290.83; 21722580,
        290.57; 21722640,290.32; 21722700,290.04; 21722760,289.8; 21722820,289.62;
        21722880,289.45; 21722940,289.26; 21723000,289.05; 21723060,288.86; 21723120,
        288.66; 21723180,288.56; 21723240,288.49; 21723300,288.48; 21723360,288.46;
        21723420,288.46; 21723480,288.5; 21723540,288.59; 21723600,288.7; 21723660,
        288.81; 21723720,288.97; 21723780,289.09; 21723840,289.22; 21723900,289.3;
        21723960,289.31; 21724020,289.31; 21724080,289.32; 21724140,289.32; 21724200,
        289.26; 21724260,289.26; 21724320,289.27; 21724380,289.29; 21724440,289.32;
        21724500,289.41; 21724560,289.49; 21724620,289.56; 21724680,289.66; 21724740,
        289.78; 21724800,289.86; 21724860,289.87; 21724920,289.96; 21724980,289.96;
        21725040,289.99; 21725100,290.01; 21725160,290.01; 21725220,290.03; 21725280,
        290.16; 21725340,290.35; 21725400,290.55; 21725460,290.58; 21725520,290.66;
        21725580,290.63; 21725640,290.53; 21725700,290.49; 21725760,290.39; 21725820,
        290.33; 21725880,290.34; 21725940,290.4; 21726000,290.4; 21726060,290.5;
        21726120,290.59; 21726180,290.62; 21726240,290.62; 21726300,290.54; 21726360,
        290.42; 21726420,290.24; 21726480,290.14; 21726540,290.03; 21726600,289.94;
        21726660,289.92; 21726720,289.84; 21726780,289.82; 21726840,289.78; 21726900,
        289.74; 21726960,289.74; 21727020,289.72; 21727080,289.72; 21727140,289.7;
        21727200,289.64; 21727260,289.6; 21727320,289.54; 21727380,289.53; 21727440,
        289.45; 21727500,289.44; 21727560,289.36; 21727620,289.34; 21727680,289.26;
        21727740,289.24; 21727800,289.18; 21727860,289.16; 21727920,289.13; 21727980,
        289.07; 21728040,289.06; 21728100,289.06; 21728160,289.06; 21728220,288.98;
        21728280,288.96; 21728340,288.96; 21728400,288.87; 21728460,288.86; 21728520,
        288.86; 21728580,288.85; 21728640,288.81; 21728700,288.76; 21728760,288.76;
        21728820,288.76; 21728880,288.66; 21728940,288.66; 21729000,288.56; 21729060,
        288.56; 21729120,288.49; 21729180,288.46; 21729240,288.44; 21729300,288.44;
        21729360,288.44; 21729420,288.42; 21729480,288.42; 21729540,288.43; 21729600,
        288.43; 21729660,288.5; 21729720,288.51; 21729780,288.53; 21729840,288.58;
        21729900,288.59; 21729960,288.62; 21730020,288.62; 21730080,288.62; 21730140,
        288.64; 21730200,288.69; 21730260,288.7; 21730320,288.72; 21730380,288.79;
        21730440,288.81; 21730500,288.86; 21730560,288.89; 21730620,288.9; 21730680,
        288.91; 21730740,288.92; 21730800,288.92; 21730860,288.96; 21730920,288.99;
        21730980,289.04; 21731040,289.09; 21731100,289.12; 21731160,289.14; 21731220,
        289.16; 21731280,289.16; 21731340,289.14; 21731400,289.06; 21731460,289.06;
        21731520,289.06; 21731580,289.03; 21731640,289.03; 21731700,289.01; 21731760,
        288.96; 21731820,288.96; 21731880,288.96; 21731940,288.87; 21732000,288.86;
        21732060,288.76; 21732120,288.76; 21732180,288.74; 21732240,288.66; 21732300,
        288.64; 21732360,288.56; 21732420,288.56; 21732480,288.53; 21732540,288.46;
        21732600,288.46; 21732660,288.37; 21732720,288.39; 21732780,288.37; 21732840,
        288.37; 21732900,288.27; 21732960,288.26; 21733020,288.26; 21733080,288.21;
        21733140,288.19; 21733200,288.16; 21733260,288.09; 21733320,288.09; 21733380,
        288.09; 21733440,288.04; 21733500,287.99; 21733560,287.97; 21733620,287.97;
        21733680,287.89; 21733740,287.88; 21733800,287.79; 21733860,287.79; 21733920,
        287.77; 21733980,287.77; 21734040,287.7; 21734100,287.7; 21734160,287.71;
        21734220,287.73; 21734280,287.73; 21734340,287.73; 21734400,287.71; 21734460,
        287.73; 21734520,287.73; 21734580,287.73; 21734640,287.72; 21734700,287.73;
        21734760,287.73; 21734820,287.73; 21734880,287.73; 21734940,287.76; 21735000,
        287.76; 21735060,287.76; 21735120,287.77; 21735180,287.83; 21735240,287.84;
        21735300,287.88; 21735360,287.93; 21735420,287.97; 21735480,288.03; 21735540,
        288.03; 21735600,288.09; 21735660,288.13; 21735720,288.18; 21735780,288.18;
        21735840,288.18; 21735900,288.21; 21735960,288.19; 21736020,288.19; 21736080,
        288.18; 21736140,288.09; 21736200,288.08; 21736260,288.08; 21736320,288.07;
        21736380,288.11; 21736440,288.13; 21736500,288.13; 21736560,288.23; 21736620,
        288.23; 21736680,288.22; 21736740,288.19; 21736800,288.09; 21736860,288.09;
        21736920,287.99; 21736980,287.99; 21737040,287.99; 21737100,287.99; 21737160,
        287.97; 21737220,287.98; 21737280,287.97; 21737340,287.94; 21737400,287.89;
        21737460,287.87; 21737520,287.86; 21737580,287.89; 21737640,287.89; 21737700,
        287.88; 21737760,287.87; 21737820,287.79; 21737880,287.82; 21737940,287.79;
        21738000,287.79; 21738060,287.79; 21738120,287.76; 21738180,287.79; 21738240,
        287.77; 21738300,287.81; 21738360,287.77; 21738420,287.79; 21738480,287.76;
        21738540,287.74; 21738600,287.73; 21738660,287.74; 21738720,287.74; 21738780,
        287.76; 21738840,287.76; 21738900,287.75; 21738960,287.7; 21739020,287.72;
        21739080,287.74; 21739140,287.73; 21739200,287.74; 21739260,287.74; 21739320,
        287.7; 21739380,287.63; 21739440,287.59; 21739500,287.57; 21739560,287.56;
        21739620,287.56; 21739680,287.56; 21739740,287.6; 21739800,287.63; 21739860,
        287.63; 21739920,287.71; 21739980,287.7; 21740040,287.67; 21740100,287.6;
        21740160,287.54; 21740220,287.48; 21740280,287.45; 21740340,287.45; 21740400,
        287.43; 21740460,287.43; 21740520,287.52; 21740580,287.53; 21740640,287.53;
        21740700,287.57; 21740760,287.57; 21740820,287.56; 21740880,287.48; 21740940,
        287.4; 21741000,287.38; 21741060,287.37; 21741120,287.41; 21741180,287.42;
        21741240,287.43; 21741300,287.44; 21741360,287.5; 21741420,287.53; 21741480,
        287.53; 21741540,287.53; 21741600,287.5; 21741660,287.4; 21741720,287.38;
        21741780,287.38; 21741840,287.32; 21741900,287.34; 21741960,287.34; 21742020,
        287.41; 21742080,287.43; 21742140,287.51; 21742200,287.53; 21742260,287.53;
        21742320,287.53; 21742380,287.48; 21742440,287.46; 21742500,287.4; 21742560,
        287.4; 21742620,287.4; 21742680,287.36; 21742740,287.35; 21742800,287.34;
        21742860,287.34; 21742920,287.34; 21742980,287.34; 21743040,287.34; 21743100,
        287.34; 21743160,287.34; 21743220,287.34; 21743280,287.41; 21743340,287.43;
        21743400,287.43; 21743460,287.52; 21743520,287.53; 21743580,287.5; 21743640,
        287.49; 21743700,287.47; 21743760,287.46; 21743820,287.52; 21743880,287.53;
        21743940,287.6; 21744000,287.63; 21744060,287.63; 21744120,287.73; 21744180,
        287.81; 21744240,287.83; 21744300,287.83; 21744360,287.83; 21744420,287.79;
        21744480,287.77; 21744540,287.77; 21744600,287.76; 21744660,287.81; 21744720,
        287.83; 21744780,287.92; 21744840,287.93; 21744900,288.02; 21744960,288.03;
        21745020,288.11; 21745080,288.11; 21745140,288.11; 21745200,288.11; 21745260,
        288.11; 21745320,288.11; 21745380,288.11; 21745440,288.11; 21745500,288.2;
        21745560,288.2; 21745620,288.23; 21745680,288.28; 21745740,288.3; 21745800,
        288.37; 21745860,288.37; 21745920,288.38; 21745980,288.36; 21746040,288.36;
        21746100,288.37; 21746160,288.37; 21746220,288.38; 21746280,288.4; 21746340,
        288.44; 21746400,288.49; 21746460,288.53; 21746520,288.62; 21746580,288.69;
        21746640,288.76; 21746700,288.79; 21746760,288.79; 21746820,288.76; 21746880,
        288.76; 21746940,288.76; 21747000,288.79; 21747060,288.83; 21747120,288.84;
        21747180,288.89; 21747240,288.94; 21747300,288.96; 21747360,288.95; 21747420,
        288.96; 21747480,288.96; 21747540,288.96; 21747600,289.07; 21747660,289.06;
        21747720,289.14; 21747780,289.16; 21747840,289.22; 21747900,289.27; 21747960,
        289.29; 21748020,289.34; 21748080,289.36; 21748140,289.36; 21748200,289.36;
        21748260,289.29; 21748320,289.34; 21748380,289.33; 21748440,289.36; 21748500,
        289.36; 21748560,289.36; 21748620,289.36; 21748680,289.43; 21748740,289.45;
        21748800,289.51; 21748860,289.54; 21748920,289.58; 21748980,289.55; 21749040,
        289.58; 21749100,289.68; 21749160,289.64; 21749220,289.75; 21749280,289.73;
        21749340,289.72; 21749400,289.75; 21749460,289.71; 21749520,289.74; 21749580,
        289.74; 21749640,289.74; 21749700,289.75; 21749760,289.75; 21749820,289.82;
        21749880,289.86; 21749940,289.86; 21750000,289.92; 21750060,289.96; 21750120,
        290.02; 21750180,290.06; 21750240,290.11; 21750300,290.17; 21750360,290.16;
        21750420,290.19; 21750480,290.24; 21750540,290.24; 21750600,290.22; 21750660,
        290.19; 21750720,290.17; 21750780,290.21; 21750840,290.23; 21750900,290.22;
        21750960,290.28; 21751020,290.3; 21751080,290.31; 21751140,290.4; 21751200,
        290.46; 21751260,290.51; 21751320,290.55; 21751380,290.6; 21751440,290.62;
        21751500,290.62; 21751560,290.63; 21751620,290.61; 21751680,290.61; 21751740,
        290.54; 21751800,290.54; 21751860,290.55; 21751920,290.54; 21751980,290.57;
        21752040,290.69; 21752100,290.7; 21752160,290.79; 21752220,290.89; 21752280,
        290.96; 21752340,291.04; 21752400,291.09; 21752460,291.19; 21752520,291.34;
        21752580,291.46; 21752640,291.56; 21752700,291.69; 21752760,291.83; 21752820,
        291.93; 21752880,292.06; 21752940,292.18; 21753000,292.33; 21753060,292.4;
        21753120,292.5; 21753180,292.62; 21753240,292.73; 21753300,292.83; 21753360,
        292.89; 21753420,293.02; 21753480,293.12; 21753540,293.17; 21753600,293.25;
        21753660,293.34; 21753720,293.42; 21753780,293.49; 21753840,293.54; 21753900,
        293.62; 21753960,293.69; 21754020,293.74; 21754080,293.82; 21754140,293.85;
        21754200,293.93; 21754260,293.96; 21754320,294.04; 21754380,294.11; 21754440,
        294.21; 21754500,294.23; 21754560,294.26; 21754620,294.31; 21754680,294.33;
        21754740,294.41; 21754800,294.41; 21754860,294.41; 21754920,294.41; 21754980,
        294.42; 21755040,294.43; 21755100,294.43; 21755160,294.43; 21755220,294.43;
        21755280,294.43; 21755340,294.42; 21755400,294.39; 21755460,294.38; 21755520,
        294.31; 21755580,294.29; 21755640,294.29; 21755700,294.27; 21755760,294.23;
        21755820,294.19; 21755880,294.16; 21755940,294.09; 21756000,294.07; 21756060,
        294.04; 21756120,293.99; 21756180,293.97; 21756240,293.94; 21756300,293.91;
        21756360,293.88; 21756420,293.84; 21756480,293.8; 21756540,293.78; 21756600,
        293.74; 21756660,293.7; 21756720,293.68; 21756780,293.68; 21756840,293.64;
        21756900,293.59; 21756960,293.59; 21757020,293.58; 21757080,293.58; 21757140,
        293.56; 21757200,293.51; 21757260,293.49; 21757320,293.48; 21757380,293.48;
        21757440,293.46; 21757500,293.46; 21757560,293.4; 21757620,293.38; 21757680,
        293.38; 21757740,293.38; 21757800,293.38; 21757860,293.38; 21757920,293.38;
        21757980,293.36; 21758040,293.32; 21758100,293.32; 21758160,293.3; 21758220,
        293.29; 21758280,293.28; 21758340,293.28; 21758400,293.28; 21758460,293.28;
        21758520,293.28; 21758580,293.28; 21758640,293.19; 21758700,293.18; 21758760,
        293.22; 21758820,293.21; 21758880,293.22; 21758940,293.18; 21759000,293.18;
        21759060,293.19; 21759120,293.18; 21759180,293.18; 21759240,293.22; 21759300,
        293.21; 21759360,293.18; 21759420,293.18; 21759480,293.18; 21759540,293.16;
        21759600,293.15; 21759660,293.14; 21759720,293.13; 21759780,293.13; 21759840,
        293.13; 21759900,293.13; 21759960,293.13; 21760020,293.13; 21760080,293.13;
        21760140,293.13; 21760200,293.11; 21760260,293.1; 21760320,293.1; 21760380,
        293.08; 21760440,293.08; 21760500,293.08; 21760560,293.08; 21760620,293.06;
        21760680,293.06; 21760740,293.06; 21760800,293.02; 21760860,292.99; 21760920,
        292.98; 21760980,292.98; 21761040,292.96; 21761100,292.96; 21761160,292.96;
        21761220,292.93; 21761280,292.92; 21761340,292.9; 21761400,292.88; 21761460,
        292.88; 21761520,292.86; 21761580,292.86; 21761640,292.84; 21761700,292.82;
        21761760,292.81; 21761820,292.79; 21761880,292.79; 21761940,292.79; 21762000,
        292.77; 21762060,292.76; 21762120,292.76; 21762180,292.75; 21762240,292.74;
        21762300,292.72; 21762360,292.71; 21762420,292.69; 21762480,292.69; 21762540,
        292.68; 21762600,292.67; 21762660,292.66; 21762720,292.66; 21762780,292.66;
        21762840,292.64; 21762900,292.64; 21762960,292.62; 21763020,292.62; 21763080,
        292.58; 21763140,292.58; 21763200,292.58; 21763260,292.57; 21763320,292.57;
        21763380,292.57; 21763440,292.57; 21763500,292.55; 21763560,292.53; 21763620,
        292.53; 21763680,292.51; 21763740,292.5; 21763800,292.49; 21763860,292.49;
        21763920,292.49; 21763980,292.49; 21764040,292.49; 21764100,292.49; 21764160,
        292.48; 21764220,292.48; 21764280,292.47; 21764340,292.47; 21764400,292.47;
        21764460,292.44; 21764520,292.44; 21764580,292.44; 21764640,292.45; 21764700,
        292.44; 21764760,292.44; 21764820,292.44; 21764880,292.43; 21764940,292.43;
        21765000,292.43; 21765060,292.42; 21765120,292.43; 21765180,292.43; 21765240,
        292.43; 21765300,292.43; 21765360,292.43; 21765420,292.43; 21765480,292.43;
        21765540,292.43; 21765600,292.43; 21765660,292.42; 21765720,292.42; 21765780,
        292.42; 21765840,292.41; 21765900,292.41; 21765960,292.4; 21766020,292.4;
        21766080,292.39; 21766140,292.39; 21766200,292.39; 21766260,292.39; 21766320,
        292.39; 21766380,292.39; 21766440,292.39; 21766500,292.39; 21766560,292.39;
        21766620,292.39; 21766680,292.39; 21766740,292.39; 21766800,292.39; 21766860,
        292.39; 21766920,292.38; 21766980,292.37; 21767040,292.37; 21767100,292.37;
        21767160,292.37; 21767220,292.36; 21767280,292.36; 21767340,292.36; 21767400,
        292.35; 21767460,292.34; 21767520,292.34; 21767580,292.34; 21767640,292.34;
        21767700,292.34; 21767760,292.34; 21767820,292.34; 21767880,292.34; 21767940,
        292.34; 21768000,292.34; 21768060,292.34; 21768120,292.34; 21768180,292.34;
        21768240,292.34; 21768300,292.34; 21768360,292.34; 21768420,292.33; 21768480,
        292.33; 21768540,292.33; 21768600,292.33; 21768660,292.32; 21768720,292.33;
        21768780,292.33; 21768840,292.33; 21768900,292.33; 21768960,292.32; 21769020,
        292.33; 21769080,292.33; 21769140,292.31; 21769200,292.33; 21769260,292.32;
        21769320,292.33; 21769380,292.33; 21769440,292.33; 21769500,292.32; 21769560,
        292.33; 21769620,292.33; 21769680,292.33; 21769740,292.33; 21769800,292.33;
        21769860,292.33; 21769920,292.32; 21769980,292.33; 21770040,292.33; 21770100,
        292.33; 21770160,292.33; 21770220,292.33; 21770280,292.33; 21770340,292.32;
        21770400,292.33; 21770460,292.33; 21770520,292.33; 21770580,292.33; 21770640,
        292.33; 21770700,292.33; 21770760,292.33; 21770820,292.33; 21770880,292.33;
        21770940,292.33; 21771000,292.33; 21771060,292.33; 21771120,292.33; 21771180,
        292.33; 21771240,292.33; 21771300,292.33; 21771360,292.33; 21771420,292.33;
        21771480,292.33; 21771540,292.33; 21771600,292.33; 21771660,292.33; 21771720,
        292.34; 21771780,292.34; 21771840,292.34; 21771900,292.34; 21771960,292.34;
        21772020,292.34; 21772080,292.35; 21772140,292.34; 21772200,292.34; 21772260,
        292.34; 21772320,292.34; 21772380,292.34; 21772440,292.34; 21772500,292.34;
        21772560,292.34; 21772620,292.35; 21772680,292.34; 21772740,292.35; 21772800,
        292.34; 21772860,292.34; 21772920,292.35; 21772980,292.34; 21773040,292.35;
        21773100,292.34; 21773160,292.35; 21773220,292.34; 21773280,292.34; 21773340,
        292.34; 21773400,292.34; 21773460,292.34; 21773520,292.34; 21773580,292.34;
        21773640,292.34; 21773700,292.34; 21773760,292.34; 21773820,292.34; 21773880,
        292.34; 21773940,292.35; 21774000,292.35; 21774060,292.35; 21774120,292.34;
        21774180,292.34; 21774240,292.34; 21774300,292.34; 21774360,292.35; 21774420,
        292.35; 21774480,292.35; 21774540,292.35; 21774600,292.35; 21774660,292.34;
        21774720,292.34; 21774780,292.34; 21774840,292.35; 21774900,292.34; 21774960,
        292.34; 21775020,292.34; 21775080,292.34; 21775140,292.34; 21775200,292.34;
        21775260,292.35; 21775320,292.34; 21775380,292.34; 21775440,292.35; 21775500,
        292.35; 21775560,292.34; 21775620,292.34; 21775680,292.34; 21775740,292.34;
        21775800,292.35; 21775860,292.34; 21775920,292.34; 21775980,292.34; 21776040,
        292.34; 21776100,292.34; 21776160,292.34; 21776220,292.34; 21776280,292.34;
        21776340,292.34; 21776400,292.33; 21776460,292.33; 21776520,292.33; 21776580,
        292.33; 21776640,292.33; 21776700,292.33; 21776760,292.33; 21776820,292.33;
        21776880,292.33; 21776940,292.32; 21777000,292.33; 21777060,292.31; 21777120,
        292.33; 21777180,292.33; 21777240,292.32; 21777300,292.32; 21777360,292.31;
        21777420,292.32; 21777480,292.31; 21777540,292.32; 21777600,292.31; 21777660,
        292.31; 21777720,292.31; 21777780,292.32; 21777840,292.31; 21777900,292.3;
        21777960,292.29; 21778020,292.29; 21778080,292.29; 21778140,292.29; 21778200,
        292.29; 21778260,292.29; 21778320,292.29; 21778380,292.29; 21778440,292.29;
        21778500,292.29; 21778560,292.29; 21778620,292.29; 21778680,292.29; 21778740,
        292.29; 21778800,292.29; 21778860,292.29; 21778920,292.29; 21778980,292.29;
        21779040,292.29; 21779100,292.29; 21779160,292.29; 21779220,292.27; 21779280,
        292.27; 21779340,292.27; 21779400,292.27; 21779460,292.27; 21779520,292.27;
        21779580,292.27; 21779640,292.27; 21779700,292.27; 21779760,292.27; 21779820,
        292.27; 21779880,292.27; 21779940,292.27; 21780000,292.27; 21780060,292.27;
        21780120,292.27; 21780180,292.27; 21780240,292.27; 21780300,292.27; 21780360,
        292.22; 21780420,292.23; 21780480,292.23; 21780540,292.23; 21780600,292.23;
        21780660,292.23; 21780720,292.23; 21780780,292.23; 21780840,292.23; 21780900,
        292.23; 21780960,292.23; 21781020,292.23; 21781080,292.21; 21781140,292.21;
        21781200,292.23; 21781260,292.23; 21781320,292.23; 21781380,292.23; 21781440,
        292.22; 21781500,292.22; 21781560,292.21; 21781620,292.22; 21781680,292.23;
        21781740,292.22; 21781800,292.23; 21781860,292.22; 21781920,292.21; 21781980,
        292.21; 21782040,292.19; 21782100,292.22; 21782160,292.2; 21782220,292.21;
        21782280,292.19; 21782340,292.21; 21782400,292.22; 21782460,292.21; 21782520,
        292.22; 21782580,292.22; 21782640,292.22; 21782700,292.22; 21782760,292.21;
        21782820,292.22; 21782880,292.21; 21782940,292.22; 21783000,292.21; 21783060,
        292.22; 21783120,292.22; 21783180,292.21; 21783240,292.23; 21783300,292.23;
        21783360,292.22; 21783420,292.22; 21783480,292.23; 21783540,292.22; 21783600,
        292.23; 21783660,292.23; 21783720,292.23; 21783780,292.23; 21783840,292.24;
        21783900,292.24; 21783960,292.23; 21784020,292.22; 21784080,292.23; 21784140,
        292.23; 21784200,292.23; 21784260,292.23; 21784320,292.23; 21784380,292.24;
        21784440,292.24; 21784500,292.24; 21784560,292.24; 21784620,292.24; 21784680,
        292.24; 21784740,292.24; 21784800,292.23; 21784860,292.22; 21784920,292.23;
        21784980,292.23; 21785040,292.23; 21785100,292.22; 21785160,292.21; 21785220,
        292.23; 21785280,292.22; 21785340,292.23; 21785400,292.22; 21785460,292.23;
        21785520,292.22; 21785580,292.22; 21785640,292.22; 21785700,292.23; 21785760,
        292.23; 21785820,292.23; 21785880,292.23; 21785940,292.23; 21786000,292.24;
        21786060,292.23; 21786120,292.22; 21786180,292.23; 21786240,292.21; 21786300,
        292.23; 21786360,292.23; 21786420,292.23; 21786480,292.23; 21786540,292.24;
        21786600,292.24; 21786660,292.25; 21786720,292.23; 21786780,292.23; 21786840,
        292.24; 21786900,292.25; 21786960,292.24; 21787020,292.24; 21787080,292.24;
        21787140,292.25; 21787200,292.26; 21787260,292.25; 21787320,292.25; 21787380,
        292.26; 21787440,292.26; 21787500,292.26; 21787560,292.26; 21787620,292.26;
        21787680,292.26; 21787740,292.24; 21787800,292.25; 21787860,292.26; 21787920,
        292.26; 21787980,292.26; 21788040,292.26; 21788100,292.26; 21788160,292.26;
        21788220,292.26; 21788280,292.26; 21788340,292.26; 21788400,292.26; 21788460,
        292.26; 21788520,292.26; 21788580,292.26; 21788640,292.26; 21788700,292.25;
        21788760,292.26; 21788820,292.26; 21788880,292.26; 21788940,292.26; 21789000,
        292.26; 21789060,292.26; 21789120,292.26; 21789180,292.26; 21789240,292.26;
        21789300,292.26; 21789360,292.26; 21789420,292.27; 21789480,292.28; 21789540,
        292.27; 21789600,292.27; 21789660,292.27; 21789720,292.27; 21789780,292.28;
        21789840,292.28; 21789900,292.28; 21789960,292.28; 21790020,292.27; 21790080,
        292.28; 21790140,292.28; 21790200,292.28; 21790260,292.28; 21790320,292.28;
        21790380,292.28; 21790440,292.29; 21790500,292.29; 21790560,292.29; 21790620,
        292.29; 21790680,292.29; 21790740,292.29; 21790800,292.29; 21790860,292.29;
        21790920,292.29; 21790980,292.29; 21791040,292.29; 21791100,292.29; 21791160,
        292.29; 21791220,292.29; 21791280,292.29; 21791340,292.29; 21791400,292.29;
        21791460,292.29; 21791520,292.3; 21791580,292.29; 21791640,292.29; 21791700,
        292.29; 21791760,292.3; 21791820,292.29; 21791880,292.29; 21791940,292.29;
        21792000,292.29; 21792060,292.31; 21792120,292.3; 21792180,292.3; 21792240,
        292.29; 21792300,292.29; 21792360,292.29; 21792420,292.29; 21792480,292.29;
        21792540,292.29; 21792600,292.29; 21792660,292.29; 21792720,292.29; 21792780,
        292.29; 21792840,292.29; 21792900,292.29; 21792960,292.29; 21793020,292.31;
        21793080,292.29; 21793140,292.29; 21793200,292.29; 21793260,292.29; 21793320,
        292.29; 21793380,292.27; 21793440,292.28; 21793500,292.28; 21793560,292.28;
        21793620,292.28; 21793680,292.28; 21793740,292.28; 21793800,292.28; 21793860,
        292.28; 21793920,292.28; 21793980,292.28; 21794040,292.28; 21794100,292.28;
        21794160,292.29; 21794220,292.29; 21794280,292.29; 21794340,292.29; 21794400,
        292.29; 21794460,292.28; 21794520,292.28; 21794580,292.28; 21794640,292.28;
        21794700,292.27; 21794760,292.28; 21794820,292.28; 21794880,292.28; 21794940,
        292.28; 21795000,292.28; 21795060,292.27; 21795120,292.27; 21795180,292.27;
        21795240,292.27; 21795300,292.27; 21795360,292.27; 21795420,292.27; 21795480,
        292.28; 21795540,292.27; 21795600,292.27; 21795660,292.27; 21795720,292.27;
        21795780,292.27; 21795840,292.27; 21795900,292.27; 21795960,292.27; 21796020,
        292.27; 21796080,292.27; 21796140,292.27; 21796200,292.27; 21796260,292.27;
        21796320,292.26; 21796380,292.26; 21796440,292.26; 21796500,292.26; 21796560,
        292.26; 21796620,292.26; 21796680,292.26; 21796740,292.26; 21796800,292.26;
        21796860,292.26; 21796920,292.24; 21796980,292.24; 21797040,292.26; 21797100,
        292.24; 21797160,292.23; 21797220,292.23; 21797280,292.23; 21797340,292.23;
        21797400,292.23; 21797460,292.23; 21797520,292.22; 21797580,292.22; 21797640,
        292.22; 21797700,292.2; 21797760,292.19; 21797820,292.19; 21797880,292.19;
        21797940,292.19; 21798000,292.19; 21798060,292.19; 21798120,292.19; 21798180,
        292.19; 21798240,292.23; 21798300,292.19; 21798360,292.17; 21798420,292.17;
        21798480,292.16; 21798540,292.12; 21798600,292.13; 21798660,292.11; 21798720,
        292.09; 21798780,292.12; 21798840,292.09; 21798900,292.09; 21798960,292.12;
        21799020,292.09; 21799080,292.13; 21799140,292.09; 21799200,292.09; 21799260,
        292.12; 21799320,292.09; 21799380,292.09; 21799440,292.08; 21799500,292.08;
        21799560,292.08; 21799620,292.13; 21799680,292.22; 21799740,292.19; 21799800,
        292.18; 21799860,292.2; 21799920,292.21; 21799980,292.22; 21800040,292.22;
        21800100,292.23; 21800160,292.25; 21800220,292.25; 21800280,292.28; 21800340,
        292.27; 21800400,292.27; 21800460,292.26; 21800520,292.26; 21800580,292.26;
        21800640,292.26; 21800700,292.26; 21800760,292.27; 21800820,292.27; 21800880,
        292.28; 21800940,292.28; 21801000,292.28; 21801060,292.29; 21801120,292.29;
        21801180,292.29; 21801240,292.29; 21801300,292.29; 21801360,292.31; 21801420,
        292.32; 21801480,292.32; 21801540,292.33; 21801600,292.33; 21801660,292.33;
        21801720,292.32; 21801780,292.33; 21801840,292.33; 21801900,292.34; 21801960,
        292.34; 21802020,292.35; 21802080,292.35; 21802140,292.35; 21802200,292.34;
        21802260,292.35; 21802320,292.35; 21802380,292.35; 21802440,292.35; 21802500,
        292.35; 21802560,292.35; 21802620,292.35; 21802680,292.35; 21802740,292.35;
        21802800,292.35; 21802860,292.35; 21802920,292.35; 21802980,292.35; 21803040,
        292.35; 21803100,292.35; 21803160,292.35; 21803220,292.35; 21803280,292.35;
        21803340,292.34; 21803400,292.35; 21803460,292.35; 21803520,292.35; 21803580,
        292.35; 21803640,292.35; 21803700,292.35; 21803760,292.35; 21803820,292.34;
        21803880,292.34; 21803940,292.34; 21804000,292.34; 21804060,292.34; 21804120,
        292.35; 21804180,292.35; 21804240,292.35; 21804300,292.35; 21804360,292.35;
        21804420,292.35; 21804480,292.35; 21804540,292.35; 21804600,292.35; 21804660,
        292.36; 21804720,292.36; 21804780,292.36; 21804840,292.36; 21804900,292.38;
        21804960,292.38; 21805020,292.39; 21805080,292.38; 21805140,292.38; 21805200,
        292.38; 21805260,292.38; 21805320,292.38; 21805380,292.38; 21805440,292.38;
        21805500,292.38; 21805560,292.38; 21805620,292.38; 21805680,292.38; 21805740,
        292.38; 21805800,292.39; 21805860,292.41; 21805920,292.41; 21805980,292.4;
        21806040,292.41; 21806100,292.39; 21806160,292.39; 21806220,292.39; 21806280,
        292.39; 21806340,292.39; 21806400,292.39; 21806460,292.42; 21806520,292.42;
        21806580,292.43; 21806640,292.43; 21806700,292.42; 21806760,292.43; 21806820,
        292.43; 21806880,292.43; 21806940,292.42; 21807000,292.42; 21807060,292.43;
        21807120,292.42; 21807180,292.41; 21807240,292.43; 21807300,292.42; 21807360,
        292.43; 21807420,292.43; 21807480,292.42; 21807540,292.43; 21807600,292.43;
        21807660,292.43; 21807720,292.42; 21807780,292.43; 21807840,292.43; 21807900,
        292.43; 21807960,292.43; 21808020,292.43; 21808080,292.43; 21808140,292.43;
        21808200,292.43; 21808260,292.44; 21808320,292.45; 21808380,292.45; 21808440,
        292.45; 21808500,292.45; 21808560,292.45; 21808620,292.45; 21808680,292.45;
        21808740,292.45; 21808800,292.45; 21808860,292.44; 21808920,292.44; 21808980,
        292.44; 21809040,292.45; 21809100,292.45; 21809160,292.45; 21809220,292.44;
        21809280,292.44; 21809340,292.44; 21809400,292.44; 21809460,292.44; 21809520,
        292.43; 21809580,292.42; 21809640,292.43; 21809700,292.42; 21809760,292.39;
        21809820,292.39; 21809880,292.39; 21809940,292.39; 21810000,292.39; 21810060,
        292.39; 21810120,292.4; 21810180,292.39; 21810240,292.39; 21810300,292.39;
        21810360,292.4; 21810420,292.39; 21810480,292.4; 21810540,292.39; 21810600,
        292.39; 21810660,292.39; 21810720,292.39; 21810780,292.39; 21810840,292.39;
        21810900,292.39; 21810960,292.39; 21811020,292.37; 21811080,292.34; 21811140,
        292.31; 21811200,292.32; 21811260,292.31; 21811320,292.31; 21811380,292.3;
        21811440,292.29; 21811500,292.14; 21811560,291.89; 21811620,291.49; 21811680,
        291.21; 21811740,290.9; 21811800,290.59; 21811860,290.51; 21811920,290.39;
        21811980,290.39; 21812040,290.38; 21812100,290.37; 21812160,290.33; 21812220,
        290.32; 21812280,290.31; 21812340,290.24; 21812400,290.22; 21812460,290.14;
        21812520,290.12; 21812580,290.09; 21812640,290.12; 21812700,290.18; 21812760,
        290.35; 21812820,290.45; 21812880,290.48; 21812940,290.5; 21813000,290.47;
        21813060,290.34; 21813120,290.14; 21813180,289.89; 21813240,289.72; 21813300,
        289.54; 21813360,289.43; 21813420,289.36; 21813480,289.35; 21813540,289.31;
        21813600,289.26; 21813660,289.26; 21813720,289.29; 21813780,289.29; 21813840,
        289.29; 21813900,289.31; 21813960,289.37; 21814020,289.06; 21814080,288.64;
        21814140,288.27; 21814200,288.19; 21814260,288.19; 21814320,288.37; 21814380,
        288.61; 21814440,288.88; 21814500,288.92; 21814560,288.55; 21814620,288.19;
        21814680,288.09; 21814740,288.28; 21814800,288.52; 21814860,288.79; 21814920,
        288.99; 21814980,289.18; 21815040,289.29; 21815100,289.36; 21815160,289.46;
        21815220,289.49; 21815280,289.56; 21815340,289.58; 21815400,289.59; 21815460,
        289.62; 21815520,289.62; 21815580,289.62; 21815640,289.68; 21815700,289.78;
        21815760,289.86; 21815820,289.91; 21815880,289.94; 21815940,289.92; 21816000,
        289.82; 21816060,289.72; 21816120,289.58; 21816180,289.44; 21816240,289.36;
        21816300,289.36; 21816360,289.31; 21816420,289.29; 21816480,289.26; 21816540,
        289.26; 21816600,289.26; 21816660,289.26; 21816720,289.23; 21816780,289.16;
        21816840,289.13; 21816900,289.09; 21816960,289.03; 21817020,289.01; 21817080,
        288.83; 21817140,288.56; 21817200,288.45; 21817260,288.32; 21817320,288.19;
        21817380,288.07; 21817440,287.89; 21817500,287.79; 21817560,287.91; 21817620,
        288.11; 21817680,288.29; 21817740,288.5; 21817800,288.66; 21817860,288.69;
        21817920,288.69; 21817980,288.61; 21818040,288.54; 21818100,288.51; 21818160,
        288.42; 21818220,288.34; 21818280,288.33; 21818340,288.31; 21818400,288.31;
        21818460,288.19; 21818520,288.06; 21818580,287.87; 21818640,287.77; 21818700,
        287.86; 21818760,288.11; 21818820,288.38; 21818880,288.22; 21818940,288.06;
        21819000,287.89; 21819060,287.73; 21819120,287.57; 21819180,287.51; 21819240,
        287.61; 21819300,287.81; 21819360,288.01; 21819420,288.28; 21819480,288.4;
        21819540,288.27; 21819600,287.89; 21819660,287.6; 21819720,287.4; 21819780,
        287.37; 21819840,287.36; 21819900,287.37; 21819960,287.43; 21820020,287.43;
        21820080,287.39; 21820140,287.28; 21820200,287.21; 21820260,287.06; 21820320,
        286.98; 21820380,286.86; 21820440,286.73; 21820500,286.68; 21820560,286.56;
        21820620,286.49; 21820680,286.49; 21820740,286.49; 21820800,286.49; 21820860,
        286.56; 21820920,286.63; 21820980,286.64; 21821040,286.69; 21821100,286.69;
        21821160,286.61; 21821220,286.51; 21821280,286.41; 21821340,286.39; 21821400,
        286.38; 21821460,286.38; 21821520,286.45; 21821580,286.45; 21821640,286.54;
        21821700,286.64; 21821760,286.77; 21821820,286.82; 21821880,286.88; 21821940,
        286.88; 21822000,286.9; 21822060,286.81; 21822120,286.82; 21822180,286.76;
        21822240,286.71; 21822300,286.71; 21822360,286.71; 21822420,286.72; 21822480,
        286.72; 21822540,286.81; 21822600,286.82; 21822660,286.91; 21822720,286.91;
        21822780,286.94; 21822840,286.97; 21822900,286.98; 21822960,287.04; 21823020,
        287.1; 21823080,287.24; 21823140,287.24; 21823200,287.34; 21823260,287.44;
        21823320,287.53; 21823380,287.62; 21823440,287.81; 21823500,287.93; 21823560,
        288.06; 21823620,288.11; 21823680,288.18; 21823740,288.17; 21823800,288.16;
        21823860,288.16; 21823920,288.18; 21823980,288.18; 21824040,288.19; 21824100,
        288.19; 21824160,288.17; 21824220,288.12; 21824280,288.09; 21824340,288.07;
        21824400,288.06; 21824460,288.13; 21824520,288.12; 21824580,288.16; 21824640,
        288.16; 21824700,288.16; 21824760,288.21; 21824820,288.19; 21824880,288.09;
        21824940,288.09; 21825000,287.99; 21825060,287.99; 21825120,287.99; 21825180,
        287.97; 21825240,287.94; 21825300,287.94; 21825360,287.96; 21825420,287.95;
        21825480,287.96; 21825540,287.94; 21825600,287.89; 21825660,287.79; 21825720,
        287.7; 21825780,287.67; 21825840,287.66; 21825900,287.63; 21825960,287.63;
        21826020,287.63; 21826080,287.64; 21826140,287.7; 21826200,287.71; 21826260,
        287.7; 21826320,287.67; 21826380,287.6; 21826440,287.57; 21826500,287.48;
        21826560,287.45; 21826620,287.45; 21826680,287.45; 21826740,287.45; 21826800,
        287.45; 21826860,287.52; 21826920,287.53; 21826980,287.53; 21827040,287.56;
        21827100,287.56; 21827160,287.48; 21827220,287.4; 21827280,287.38; 21827340,
        287.37; 21827400,287.36; 21827460,287.3; 21827520,287.28; 21827580,287.28;
        21827640,287.28; 21827700,287.3; 21827760,287.3; 21827820,287.28; 21827880,
        287.27; 21827940,287.27; 21828000,287.24; 21828060,287.24; 21828120,287.24;
        21828180,287.24; 21828240,287.26; 21828300,287.26; 21828360,287.26; 21828420,
        287.18; 21828480,287.17; 21828540,287.17; 21828600,287.22; 21828660,287.23;
        21828720,287.26; 21828780,287.33; 21828840,287.34; 21828900,287.37; 21828960,
        287.37; 21829020,287.37; 21829080,287.29; 21829140,287.29; 21829200,287.28;
        21829260,287.28; 21829320,287.32; 21829380,287.34; 21829440,287.42; 21829500,
        287.43; 21829560,287.51; 21829620,287.53; 21829680,287.53; 21829740,287.48;
        21829800,287.46; 21829860,287.4; 21829920,287.39; 21829980,287.4; 21830040,
        287.45; 21830100,287.46; 21830160,287.52; 21830220,287.61; 21830280,287.63;
        21830340,287.73; 21830400,287.73; 21830460,287.82; 21830520,287.82; 21830580,
        287.79; 21830640,287.77; 21830700,287.77; 21830760,287.77; 21830820,287.78;
        21830880,287.83; 21830940,287.83; 21831000,287.83; 21831060,287.93; 21831120,
        287.93; 21831180,287.98; 21831240,287.99; 21831300,288.02; 21831360,288.03;
        21831420,288.04; 21831480,288.11; 21831540,288.11; 21831600,288.18; 21831660,
        288.23; 21831720,288.26; 21831780,288.33; 21831840,288.35; 21831900,288.43;
        21831960,288.45; 21832020,288.45; 21832080,288.42; 21832140,288.42; 21832200,
        288.42; 21832260,288.59; 21832320,288.81; 21832380,289.01; 21832440,289.02;
        21832500,288.96; 21832560,288.78; 21832620,288.66; 21832680,288.56; 21832740,
        288.53; 21832800,288.53; 21832860,288.53; 21832920,288.56; 21832980,288.66;
        21833040,288.7; 21833100,288.73; 21833160,288.79; 21833220,288.87; 21833280,
        288.94; 21833340,288.94; 21833400,288.98; 21833460,288.97; 21833520,288.99;
        21833580,288.96; 21833640,288.96; 21833700,288.96; 21833760,288.96; 21833820,
        288.96; 21833880,288.98; 21833940,289.02; 21834000,289.07; 21834060,289.06;
        21834120,289.16; 21834180,289.36; 21834240,289.46; 21834300,289.66; 21834360,
        289.86; 21834420,290.04; 21834480,290.13; 21834540,290.26; 21834600,290.3;
        21834660,290.04; 21834720,289.7; 21834780,289.44; 21834840,289.46; 21834900,
        289.61; 21834960,289.71; 21835020,289.65; 21835080,289.62; 21835140,289.45;
        21835200,289.46; 21835260,289.58; 21835320,289.68; 21835380,289.86; 21835440,
        290.08; 21835500,290.22; 21835560,290.31; 21835620,290.46; 21835680,290.64;
        21835740,290.74; 21835800,290.82; 21835860,291.01; 21835920,291.05; 21835980,
        291.23; 21836040,291.41; 21836100,291.59; 21836160,291.71; 21836220,291.81;
        21836280,291.93; 21836340,292.08; 21836400,292.19; 21836460,292.35; 21836520,
        292.45; 21836580,292.56; 21836640,292.63; 21836700,292.73; 21836760,292.86;
        21836820,292.95; 21836880,293.02; 21836940,293.12; 21837000,293.17; 21837060,
        293.22; 21837120,293.24; 21837180,293.32; 21837240,293.3; 21837300,293.28;
        21837360,293.23; 21837420,293.18; 21837480,293.11; 21837540,293.01; 21837600,
        292.91; 21837660,292.81; 21837720,292.71; 21837780,292.6; 21837840,292.52;
        21837900,292.37; 21837960,292.28; 21838020,292.19; 21838080,292.11; 21838140,
        291.97; 21838200,291.79; 21838260,291.63; 21838320,291.41; 21838380,291.13;
        21838440,290.92; 21838500,290.64; 21838560,290.43; 21838620,290.29; 21838680,
        290.21; 21838740,290.08; 21838800,290.01; 21838860,290.01; 21838920,290.01;
        21838980,289.99; 21839040,289.99; 21839100,289.98; 21839160,289.97; 21839220,
        289.94; 21839280,289.92; 21839340,289.82; 21839400,289.71; 21839460,289.63;
        21839520,289.55; 21839580,289.53; 21839640,289.53; 21839700,289.45; 21839760,
        289.46; 21839820,289.47; 21839880,289.48; 21839940,289.48; 21840000,289.51;
        21840060,289.51; 21840120,289.51; 21840180,289.55; 21840240,289.56; 21840300,
        289.57; 21840360,289.58; 21840420,289.65; 21840480,289.65; 21840540,289.66;
        21840600,289.66; 21840660,289.66; 21840720,289.63; 21840780,289.62; 21840840,
        289.62; 21840900,289.6; 21840960,289.55; 21841020,289.54; 21841080,289.53;
        21841140,289.53; 21841200,289.53; 21841260,289.53; 21841320,289.51; 21841380,
        289.52; 21841440,289.5; 21841500,289.5; 21841560,289.54; 21841620,289.53;
        21841680,289.52; 21841740,289.52; 21841800,289.49; 21841860,289.48; 21841920,
        289.48; 21841980,289.45; 21842040,289.46; 21842100,289.44; 21842160,289.46;
        21842220,289.46; 21842280,289.46; 21842340,289.47; 21842400,289.47; 21842460,
        289.48; 21842520,289.49; 21842580,289.49; 21842640,289.49; 21842700,289.49;
        21842760,289.51; 21842820,289.51; 21842880,289.51; 21842940,289.51; 21843000,
        289.52; 21843060,289.52; 21843120,289.53; 21843180,289.53; 21843240,289.53;
        21843300,289.53; 21843360,289.56; 21843420,289.56; 21843480,289.56; 21843540,
        289.56; 21843600,289.57; 21843660,289.58; 21843720,289.6; 21843780,289.6;
        21843840,289.61; 21843900,289.66; 21843960,289.68; 21844020,289.68; 21844080,
        289.68; 21844140,289.68; 21844200,289.68; 21844260,289.68; 21844320,289.68;
        21844380,289.71; 21844440,289.71; 21844500,289.71; 21844560,289.75; 21844620,
        289.76; 21844680,289.76; 21844740,289.76; 21844800,289.78; 21844860,289.78;
        21844920,289.78; 21844980,289.81; 21845040,289.86; 21845100,289.86; 21845160,
        289.87; 21845220,289.88; 21845280,289.9; 21845340,289.96; 21845400,289.96;
        21845460,289.97; 21845520,289.98; 21845580,290.06; 21845640,290.08; 21845700,
        290.08; 21845760,290.08; 21845820,290.11; 21845880,290.16; 21845940,290.16;
        21846000,290.17; 21846060,290.18; 21846120,290.18; 21846180,290.25; 21846240,
        290.25; 21846300,290.27; 21846360,290.28; 21846420,290.29; 21846480,290.35;
        21846540,290.36; 21846600,290.36; 21846660,290.38; 21846720,290.41; 21846780,
        290.45; 21846840,290.46; 21846900,290.47; 21846960,290.47; 21847020,290.47;
        21847080,290.54; 21847140,290.55; 21847200,290.55; 21847260,290.55; 21847320,
        290.57; 21847380,290.57; 21847440,290.57; 21847500,290.59; 21847560,290.59;
        21847620,290.62; 21847680,290.64; 21847740,290.66; 21847800,290.66; 21847860,
        290.66; 21847920,290.67; 21847980,290.67; 21848040,290.67; 21848100,290.67;
        21848160,290.68; 21848220,290.67; 21848280,290.68; 21848340,290.69; 21848400,
        290.71; 21848460,290.74; 21848520,290.74; 21848580,290.74; 21848640,290.74;
        21848700,290.75; 21848760,290.76; 21848820,290.77; 21848880,290.77; 21848940,
        290.77; 21849000,290.77; 21849060,290.77; 21849120,290.77; 21849180,290.78;
        21849240,290.78; 21849300,290.79; 21849360,290.79; 21849420,290.79; 21849480,
        290.79; 21849540,290.83; 21849600,290.84; 21849660,290.84; 21849720,290.84;
        21849780,290.84; 21849840,290.85; 21849900,290.87; 21849960,290.87; 21850020,
        290.87; 21850080,290.87; 21850140,290.88; 21850200,290.94; 21850260,290.95;
        21850320,290.96; 21850380,290.97; 21850440,290.97; 21850500,290.98; 21850560,
        291.02; 21850620,291.05; 21850680,291.06; 21850740,291.06; 21850800,291.07;
        21850860,291.09; 21850920,291.14; 21850980,291.18; 21851040,291.18; 21851100,
        291.18; 21851160,291.19; 21851220,291.24; 21851280,291.24; 21851340,291.27;
        21851400,291.31; 21851460,291.34; 21851520,291.34; 21851580,291.36; 21851640,
        291.39; 21851700,291.44; 21851760,291.45; 21851820,291.45; 21851880,291.47;
        21851940,291.5; 21852000,291.54; 21852060,291.54; 21852120,291.56; 21852180,
        291.56; 21852240,291.62; 21852300,291.64; 21852360,291.64; 21852420,291.66;
        21852480,291.67; 21852540,291.7; 21852600,291.73; 21852660,291.76; 21852720,
        291.76; 21852780,291.76; 21852840,291.78; 21852900,291.83; 21852960,291.83;
        21853020,291.85; 21853080,291.86; 21853140,291.86; 21853200,291.88; 21853260,
        291.88; 21853320,291.92; 21853380,291.93; 21853440,291.93; 21853500,291.94;
        21853560,291.94; 21853620,291.96; 21853680,291.98; 21853740,291.98; 21853800,
        291.98; 21853860,292.03; 21853920,292.03; 21853980,292.06; 21854040,292.05;
        21854100,292.06; 21854160,292.06; 21854220,292.06; 21854280,292.06; 21854340,
        292.06; 21854400,292.08; 21854460,292.08; 21854520,292.11; 21854580,292.12;
        21854640,292.13; 21854700,292.13; 21854760,292.13; 21854820,292.13; 21854880,
        292.13; 21854940,292.16; 21855000,292.16; 21855060,292.16; 21855120,292.17;
        21855180,292.17; 21855240,292.17; 21855300,292.17; 21855360,292.17; 21855420,
        292.17; 21855480,292.18; 21855540,292.21; 21855600,292.21; 21855660,292.21;
        21855720,292.21; 21855780,292.22; 21855840,292.23; 21855900,292.23; 21855960,
        292.23; 21856020,292.23; 21856080,292.23; 21856140,292.23; 21856200,292.23;
        21856260,292.23; 21856320,292.23; 21856380,292.23; 21856440,292.24; 21856500,
        292.25; 21856560,292.26; 21856620,292.26; 21856680,292.26; 21856740,292.26;
        21856800,292.26; 21856860,292.26; 21856920,292.26; 21856980,292.26; 21857040,
        292.26; 21857100,292.26; 21857160,292.27; 21857220,292.27; 21857280,292.27;
        21857340,292.27; 21857400,292.28; 21857460,292.27; 21857520,292.27; 21857580,
        292.27; 21857640,292.27; 21857700,292.27; 21857760,292.27; 21857820,292.28;
        21857880,292.28; 21857940,292.28; 21858000,292.28; 21858060,292.29; 21858120,
        292.29; 21858180,292.29; 21858240,292.29; 21858300,292.29; 21858360,292.29;
        21858420,292.29; 21858480,292.29; 21858540,292.29; 21858600,292.29; 21858660,
        292.29; 21858720,292.29; 21858780,292.29; 21858840,292.29; 21858900,292.29;
        21858960,292.29; 21859020,292.29; 21859080,292.29; 21859140,292.29],
    smoothness=Modelica.Blocks.Types.Smoothness.LinearSegments,
    extrapolation=Modelica.Blocks.Types.Extrapolation.HoldLastPoint)
    annotation (Placement(transformation(extent={{-208,-32},{-188,-12}})));
  Modelica.Blocks.Sources.CombiTimeTable souFloTab(
    tableOnFile=false,
    table=[21600000,105.14; 21600060,104.6; 21600120,103.99; 21600180,105.64; 21600240,
        105.93; 21600300,105.49; 21600360,104.86; 21600420,105.14; 21600480,105.34;
        21600540,104.67; 21600600,104.97; 21600660,104.86; 21600720,105.3; 21600780,
        104.41; 21600840,104.43; 21600900,104.08; 21600960,104.67; 21601020,104.89;
        21601080,103.88; 21601140,104.97; 21601200,104.6; 21601260,105.19; 21601320,
        104.89; 21601380,104.91; 21601440,104.23; 21601500,104.67; 21601560,105.25;
        21601620,104.84; 21601680,105.21; 21601740,104.12; 21601800,105.45; 21601860,
        105.49; 21601920,105.17; 21601980,104.86; 21602040,104.69; 21602100,105.17;
        21602160,104.8; 21602220,105.43; 21602280,106.03; 21602340,105.86; 21602400,
        105.3; 21602460,105.69; 21602520,104.89; 21602580,105.58; 21602640,106.12;
        21602700,105.54; 21602760,105.64; 21602820,104.69; 21602880,105.21; 21602940,
        105.8; 21603000,105.13; 21603060,106.2; 21603120,104.25; 21603180,105.36;
        21603240,104.43; 21603300,105; 21603360,105.23; 21603420,105.17; 21603480,
        105.13; 21603540,104.58; 21603600,105.19; 21603660,104.86; 21603720,105.19;
        21603780,58.54; 21603840,105.21; 21603900,105.43; 21603960,104.84; 21604020,
        105.58; 21604080,105.62; 21604140,104.47; 21604200,105.36; 21604260,105.82;
        21604320,105.82; 21604380,105.64; 21604440,105.34; 21604500,105.75; 21604560,
        104.86; 21604620,105.04; 21604680,105.69; 21604740,105.17; 21604800,104.8;
        21604860,105.54; 21604920,105.52; 21604980,104.67; 21605040,104.67; 21605100,
        105.34; 21605160,105.45; 21605220,104.89; 21605280,105.36; 21605340,104.58;
        21605400,104.5; 21605460,104.41; 21605520,104.95; 21605580,104.36; 21605640,
        104.23; 21605700,105.34; 21605760,104.67; 21605820,106.03; 21605880,105.14;
        21605940,104.36; 21606000,104.43; 21606060,104.6; 21606120,105.58; 21606180,
        105.47; 21606240,105.34; 21606300,104.84; 21606360,105.97; 21606420,104.8;
        21606480,104.89; 21606540,105.69; 21606600,104.38; 21606660,104.71; 21606720,
        104.45; 21606780,105.3; 21606840,105.19; 21606900,105.45; 21606960,105.38;
        21607020,105.49; 21607080,104.8; 21607140,104.91; 21607200,105.49; 21607260,
        104.86; 21607320,104.89; 21607380,104.3; 21607440,104.97; 21607500,105.56;
        21607560,105.02; 21607620,105.23; 21607680,105.6; 21607740,104.84; 21607800,
        105.41; 21607860,105.17; 21607920,104.97; 21607980,105.28; 21608040,104.97;
        21608100,105.21; 21608160,105.28; 21608220,104.73; 21608280,105.88; 21608340,
        104.86; 21608400,105.04; 21608460,105.02; 21608520,104.73; 21608580,104.3;
        21608640,104.75; 21608700,104.86; 21608760,105.36; 21608820,105.34; 21608880,
        105.75; 21608940,104.47; 21609000,105.38; 21609060,105.28; 21609120,105.64;
        21609180,105.41; 21609240,104.64; 21609300,104.91; 21609360,105.56; 21609420,
        105.58; 21609480,104.89; 21609540,105.54; 21609600,105.49; 21609660,105.19;
        21609720,105.58; 21609780,105.25; 21609840,104.6; 21609900,105.23; 21609960,
        104.38; 21610020,105.23; 21610080,104.97; 21610140,104.16; 21610200,104.47;
        21610260,104.34; 21610320,104.63; 21610380,106.07; 21610440,105.88; 21610500,
        105.04; 21610560,105.04; 21610620,104.84; 21610680,104.32; 21610740,105.77;
        21610800,105.13; 21610860,104.86; 21610920,104.58; 21610980,105.36; 21611040,
        105.23; 21611100,105.25; 21611160,104.63; 21611220,104.82; 21611280,105.34;
        21611340,104.34; 21611400,105.34; 21611460,105.84; 21611520,104.64; 21611580,
        105.86; 21611640,105.54; 21611700,104.01; 21611760,104.89; 21611820,105.45;
        21611880,104.95; 21611940,105.1; 21612000,104.12; 21612060,104.45; 21612120,
        104.12; 21612180,104.19; 21612240,104.73; 21612300,104.67; 21612360,104.01;
        21612420,104.6; 21612480,103.9; 21612540,104.23; 21612600,104.45; 21612660,
        103.38; 21612720,105.45; 21612780,105.08; 21612840,104.84; 21612900,105.14;
        21612960,106.5; 21613020,105.8; 21613080,105.14; 21613140,106.93; 21613200,
        105.58; 21613260,105.23; 21613320,105.77; 21613380,105.1; 21613440,105.73;
        21613500,105.47; 21613560,106.16; 21613620,106.01; 21613680,104.91; 21613740,
        105.25; 21613800,105.45; 21613860,104.25; 21613920,104.6; 21613980,104.75;
        21614040,105.21; 21614100,104.89; 21614160,105.56; 21614220,105.41; 21614280,
        105.52; 21614340,105.52; 21614400,105.9; 21614460,104.05; 21614520,105.21;
        21614580,104.95; 21614640,105.17; 21614700,105.1; 21614760,105.86; 21614820,
        104.89; 21614880,106.01; 21614940,105.14; 21615000,104.69; 21615060,104.54;
        21615120,105.19; 21615180,104.25; 21615240,104.63; 21615300,103.77; 21615360,
        104.78; 21615420,104.84; 21615480,105.21; 21615540,104.43; 21615600,104.27;
        21615660,106.05; 21615720,104.56; 21615780,105.34; 21615840,105.04; 21615900,
        105.52; 21615960,105.69; 21616020,105.43; 21616080,104.86; 21616140,105.25;
        21616200,105.36; 21616260,105.43; 21616320,105.36; 21616380,105.75; 21616440,
        104.47; 21616500,105.56; 21616560,105.06; 21616620,104.75; 21616680,105.02;
        21616740,105.21; 21616800,104.34; 21616860,105.45; 21616920,105.19; 21616980,
        105.34; 21617040,105.62; 21617100,103.81; 21617160,103.84; 21617220,104.04;
        21617280,105.73; 21617340,104.97; 21617400,105.52; 21617460,105.25; 21617520,
        104.97; 21617580,105.17; 21617640,104.34; 21617700,104.19; 21617760,104.14;
        21617820,104.19; 21617880,104.91; 21617940,104.64; 21618000,104.78; 21618060,
        103.64; 21618120,104.6; 21618180,104.67; 21618240,104.23; 21618300,103.59;
        21618360,104.78; 21618420,103.79; 21618480,103.81; 21618540,103.88; 21618600,
        105.06; 21618660,103.88; 21618720,103.79; 21618780,105.66; 21618840,104.3;
        21618900,104.43; 21618960,105.1; 21619020,104.36; 21619080,105.14; 21619140,
        104.3; 21619200,104.12; 21619260,105.04; 21619320,104.04; 21619380,105.49;
        21619440,105.06; 21619500,104.41; 21619560,105.19; 21619620,103.42; 21619680,
        104.3; 21619740,104.89; 21619800,103.88; 21619860,104.05; 21619920,104.21;
        21619980,104.19; 21620040,103.79; 21620100,103.62; 21620160,104.52; 21620220,
        104.19; 21620280,104.73; 21620340,105.19; 21620400,103.13; 21620460,102.49;
        21620520,103.79; 21620580,103.06; 21620640,102.8; 21620700,103.7; 21620760,
        109.25; 21620820,103.57; 21620880,101.41; 21620940,107.19; 21621000,107.36;
        21621060,102.84; 21621120,102.55; 21621180,102.95; 21621240,108.58; 21621300,
        110.07; 21621360,101.84; 21621420,104.67; 21621480,104.63; 21621540,104.95;
        21621600,105.04; 21621660,105.1; 21621720,104.73; 21621780,104.58; 21621840,
        104.36; 21621900,104.97; 21621960,105.06; 21622020,104.56; 21622080,104.14;
        21622140,104.82; 21622200,104.08; 21622260,103.73; 21622320,104.75; 21622380,
        104.14; 21622440,104.89; 21622500,103.81; 21622560,105.25; 21622620,104.56;
        21622680,105.36; 21622740,104.73; 21622800,103.97; 21622860,104.58; 21622920,
        104.58; 21622980,104.04; 21623040,104.36; 21623100,104.1; 21623160,104.54;
        21623220,104.64; 21623280,103.95; 21623340,103.68; 21623400,104.08; 21623460,
        104.58; 21623520,105.23; 21623580,104.64; 21623640,104.6; 21623700,103.9;
        21623760,104.45; 21623820,104.71; 21623880,104.45; 21623940,104.32; 21624000,
        104.97; 21624060,104.56; 21624120,104.1; 21624180,105.04; 21624240,104.89;
        21624300,105.14; 21624360,103.48; 21624420,104.21; 21624480,104.1; 21624540,
        103.57; 21624600,104.86; 21624660,105.17; 21624720,103.68; 21624780,104.1;
        21624840,103.57; 21624900,104.47; 21624960,104.64; 21625020,105.04; 21625080,
        104.97; 21625140,103.66; 21625200,103.84; 21625260,104.21; 21625320,104.73;
        21625380,104.47; 21625440,103.93; 21625500,104.78; 21625560,104.49; 21625620,
        103.79; 21625680,104.6; 21625740,103.79; 21625800,103.44; 21625860,105.25;
        21625920,104.05; 21625980,103.66; 21626040,103.53; 21626100,103.86; 21626160,
        104.21; 21626220,103.18; 21626280,103.66; 21626340,103.42; 21626400,103.86;
        21626460,103.53; 21626520,103.81; 21626580,103.39; 21626640,103.68; 21626700,
        104.01; 21626760,105.3; 21626820,104.16; 21626880,104.08; 21626940,104.32;
        21627000,103.46; 21627060,103.75; 21627120,104.08; 21627180,104.38; 21627240,
        105.02; 21627300,104.01; 21627360,104.64; 21627420,104.82; 21627480,104.38;
        21627540,103.86; 21627600,104.27; 21627660,103.33; 21627720,104.21; 21627780,
        103.79; 21627840,104.58; 21627900,104.12; 21627960,105.06; 21628020,104.25;
        21628080,104.56; 21628140,104.6; 21628200,103.68; 21628260,103.86; 21628320,
        104.32; 21628380,104.75; 21628440,104.36; 21628500,104.21; 21628560,103.31;
        21628620,104.36; 21628680,103.75; 21628740,104.84; 21628800,104.12; 21628860,
        104.43; 21628920,104.14; 21628980,105.06; 21629040,105.43; 21629100,104.01;
        21629160,104.49; 21629220,104.6; 21629280,103.35; 21629340,104.58; 21629400,
        104.6; 21629460,104.12; 21629520,104.45; 21629580,103.99; 21629640,103.42;
        21629700,104.6; 21629760,104.43; 21629820,104.34; 21629880,104.23; 21629940,
        103.68; 21630000,103.93; 21630060,104.54; 21630120,105.04; 21630180,103.77;
        21630240,107.27; 21630300,99.3; 21630360,106.98; 21630420,104.1; 21630480,
        101.14; 21630540,107.93; 21630600,106.63; 21630660,106.89; 21630720,106.8;
        21630780,107.32; 21630840,106.29; 21630900,106.25; 21630960,106.65; 21631020,
        105.82; 21631080,106.2; 21631140,106.18; 21631200,106.29; 21631260,105.73;
        21631320,106.14; 21631380,106.07; 21631440,105.49; 21631500,105.45; 21631560,
        105.84; 21631620,106.42; 21631680,106.4; 21631740,105.75; 21631800,105.82;
        21631860,106.55; 21631920,105.08; 21631980,105.9; 21632040,105.56; 21632100,
        106.5; 21632160,105.64; 21632220,105.64; 21632280,104.6; 21632340,105.62;
        21632400,106.01; 21632460,104.89; 21632520,105.06; 21632580,105.04; 21632640,
        106.16; 21632700,105.1; 21632760,104.84; 21632820,105.32; 21632880,104.54;
        21632940,104.52; 21633000,104.36; 21633060,105.36; 21633120,104.86; 21633180,
        105.38; 21633240,105.13; 21633300,104.95; 21633360,104.1; 21633420,104.89;
        21633480,103.93; 21633540,104.71; 21633600,104.52; 21633660,104.3; 21633720,
        104.73; 21633780,104.05; 21633840,104.82; 21633900,105.08; 21633960,105;
        21634020,104.12; 21634080,104.04; 21634140,105.19; 21634200,104.45; 21634260,
        104.52; 21634320,104.43; 21634380,105.3; 21634440,104.93; 21634500,105.47;
        21634560,104.54; 21634620,103.93; 21634680,104.38; 21634740,104.69; 21634800,
        104.86; 21634860,103.29; 21634920,103.86; 21634980,103.66; 21635040,104.01;
        21635100,105.13; 21635160,103.95; 21635220,103.77; 21635280,104.67; 21635340,
        105.21; 21635400,104.97; 21635460,105.19; 21635520,104.12; 21635580,104.97;
        21635640,103.59; 21635700,105.45; 21635760,104.56; 21635820,104.52; 21635880,
        103.86; 21635940,109.77; 21636000,122.82; 21636060,131.47; 21636120,145.6;
        21636180,149.97; 21636240,161.88; 21636300,171; 21636360,171; 21636420,172;
        21636480,197; 21636540,188; 21636600,188; 21636660,237; 21636720,221; 21636780,
        224; 21636840,282; 21636900,255; 21636960,256; 21637020,300; 21637080,283;
        21637140,286; 21637200,353; 21637260,312; 21637320,315; 21637380,319; 21637440,
        332; 21637500,340; 21637560,351; 21637620,323; 21637680,343; 21637740,339;
        21637800,389; 21637860,365; 21637920,365; 21637980,429; 21638040,376; 21638100,
        390; 21638160,404; 21638220,332; 21638280,381; 21638340,376; 21638400,406;
        21638460,392; 21638520,397; 21638580,400; 21638640,403; 21638700,406; 21638760,
        413; 21638820,388; 21638880,404; 21638940,403; 21639000,379; 21639060,415;
        21639120,400; 21639180,391; 21639240,406; 21639300,399; 21639360,400; 21639420,
        399; 21639480,406; 21639540,405; 21639600,385; 21639660,404; 21639720,409;
        21639780,390; 21639840,412; 21639900,394; 21639960,393; 21640020,413; 21640080,
        412; 21640140,383; 21640200,402; 21640260,405; 21640320,402; 21640380,395;
        21640440,399; 21640500,383; 21640560,369; 21640620,385; 21640680,372; 21640740,
        378; 21640800,370; 21640860,367; 21640920,338; 21640980,374; 21641040,367;
        21641100,362; 21641160,377; 21641220,365; 21641280,359; 21641340,365; 21641400,
        376; 21641460,354; 21641520,344; 21641580,363; 21641640,361; 21641700,409;
        21641760,344; 21641820,372; 21641880,353; 21641940,365; 21642000,374; 21642060,
        366; 21642120,352; 21642180,360; 21642240,356; 21642300,368; 21642360,374;
        21642420,378; 21642480,429; 21642540,371; 21642600,401; 21642660,392; 21642720,
        387; 21642780,390; 21642840,389; 21642900,389; 21642960,398; 21643020,384.5;
        21643080,371; 21643140,406; 21643200,401; 21643260,371; 21643320,389; 21643380,
        400; 21643440,441; 21643500,380; 21643560,405; 21643620,382; 21643680,399;
        21643740,401; 21643800,398; 21643860,388; 21643920,399; 21643980,394; 21644040,
        444; 21644100,377; 21644160,409; 21644220,386; 21644280,408; 21644340,399;
        21644400,391; 21644460,394; 21644520,396; 21644580,396; 21644640,398; 21644700,
        400; 21644760,406; 21644820,378; 21644880,407; 21644940,404; 21645000,383;
        21645060,396; 21645120,401; 21645180,385; 21645240,387; 21645300,388; 21645360,
        387; 21645420,388; 21645480,399; 21645540,407; 21645600,372; 21645660,400;
        21645720,397; 21645780,463; 21645840,379; 21645900,408; 21645960,382; 21646020,
        404; 21646080,397; 21646140,397; 21646200,394; 21646260,401; 21646320,400;
        21646380,449; 21646440,382; 21646500,404; 21646560,381; 21646620,402; 21646680,
        400; 21646740,387; 21646800,400; 21646860,403; 21646920,403; 21646980,432;
        21647040,400; 21647100,413; 21647160,390; 21647220,416; 21647280,394; 21647340,
        389; 21647400,404; 21647460,401; 21647520,460; 21647580,399; 21647640,399;
        21647700,403; 21647760,399; 21647820,406; 21647880,405; 21647940,391; 21648000,
        409; 21648060,404; 21648120,399; 21648180,393; 21648240,394; 21648300,456;
        21648360,386; 21648420,403; 21648480,408; 21648540,398; 21648600,405; 21648660,
        404; 21648720,377; 21648780,394; 21648840,392; 21648900,448; 21648960,396;
        21649020,398; 21649080,388; 21649140,398; 21649200,404; 21649260,401; 21649320,
        385; 21649380,397; 21649440,395; 21649500,428; 21649560,393; 21649620,405;
        21649680,395; 21649740,400; 21649800,403; 21649860,401; 21649920,390; 21649980,
        396; 21650040,394; 21650100,390; 21650160,398; 21650220,404; 21650280,390;
        21650340,408; 21650400,403; 21650460,392; 21650520,402; 21650580,392; 21650640,
        397; 21650700,405; 21650760,399; 21650820,397; 21650880,402; 21650940,405;
        21651000,400; 21651060,393; 21651120,398; 21651180,395; 21651240,442; 21651300,
        376; 21651360,409; 21651420,390; 21651480,409; 21651540,405; 21651600,455;
        21651660,369; 21651720,407; 21651780,384; 21651840,413; 21651900,398; 21651960,
        394; 21652020,401; 21652080,409; 21652140,404; 21652200,379; 21652260,403;
        21652320,402; 21652380,395; 21652440,389; 21652500,389; 21652560,446; 21652620,
        389; 21652680,401; 21652740,401; 21652800,393; 21652860,405; 21652920,400;
        21652980,377; 21653040,392; 21653100,388; 21653160,435; 21653220,390; 21653280,
        406; 21653340,385; 21653400,400; 21653460,396; 21653520,459; 21653580,387;
        21653640,407; 21653700,396; 21653760,404; 21653820,413; 21653880,393; 21653940,
        389; 21654000,400; 21654060,401; 21654120,399; 21654180,456; 21654240,381;
        21654300,390; 21654360,412; 21654420,400; 21654480,397; 21654540,395; 21654600,
        405; 21654660,399; 21654720,452; 21654780,378; 21654840,410; 21654900,370;
        21654960,413; 21655020,401; 21655080,393; 21655140,401; 21655200,407; 21655260,
        405; 21655320,379; 21655380,383; 21655440,410; 21655500,376; 21655560,409;
        21655620,397; 21655680,387; 21655740,408; 21655800,403; 21655860,466; 21655920,
        380; 21655980,405; 21656040,394; 21656100,407; 21656160,400; 21656220,393;
        21656280,377; 21656340,411; 21656400,400; 21656460,380; 21656520,397; 21656580,
        393; 21656640,453; 21656700,397; 21656760,400; 21656820,406; 21656880,396;
        21656940,407; 21657000,402; 21657060,383; 21657120,397; 21657180,394; 21657240,
        447; 21657300,374; 21657360,410; 21657420,388; 21657480,407; 21657540,405;
        21657600,404; 21657660,390; 21657720,398; 21657780,394; 21657840,440; 21657900,
        380; 21657960,382; 21658020,352; 21658080,375; 21658140,361; 21658200,370;
        21658260,351; 21658320,348; 21658380,345; 21658440,322; 21658500,337; 21658560,
        321; 21658620,305; 21658680,305; 21658740,305; 21658800,308; 21658860,291;
        21658920,300; 21658980,297; 21659040,276; 21659100,289; 21659160,287; 21659220,
        280; 21659280,294; 21659340,279; 21659400,286; 21659460,294; 21659520,305;
        21659580,292; 21659640,288; 21659700,309; 21659760,284; 21659820,283; 21659880,
        297; 21659940,296; 21660000,268; 21660060,278; 21660120,282; 21660180,280;
        21660240,285; 21660300,291; 21660360,294; 21660420,281; 21660480,291; 21660540,
        290; 21660600,342; 21660660,284; 21660720,298; 21660780,298; 21660840,295;
        21660900,305; 21660960,301; 21661020,306; 21661080,287; 21661140,301; 21661200,
        299; 21661260,315; 21661320,301; 21661380,279; 21661440,304; 21661500,305;
        21661560,365; 21661620,290; 21661680,294; 21661740,299; 21661800,307; 21661860,
        296; 21661920,293; 21661980,292; 21662040,305; 21662100,308; 21662160,300;
        21662220,298; 21662280,310; 21662340,286; 21662400,318; 21662460,297; 21662520,
        291; 21662580,302; 21662640,311; 21662700,370; 21662760,312; 21662820,318;
        21662880,309; 21662940,296; 21663000,300; 21663060,303; 21663120,286; 21663180,
        309; 21663240,295; 21663300,282; 21663360,295; 21663420,297; 21663480,353;
        21663540,292; 21663600,298; 21663660,279; 21663720,301; 21663780,293; 21663840,
        300; 21663900,290; 21663960,299; 21664020,297; 21664080,343; 21664140,280;
        21664200,297; 21664260,292; 21664320,286; 21664380,284; 21664440,278; 21664500,
        292; 21664560,286; 21664620,282; 21664680,268; 21664740,286; 21664800,284;
        21664860,335; 21664920,280; 21664980,283; 21665040,261; 21665100,283; 21665160,
        272; 21665220,273; 21665280,274; 21665340,264; 21665400,261; 21665460,238;
        21665520,266; 21665580,251; 21665640,236; 21665700,250; 21665760,238; 21665820,
        224; 21665880,228; 21665940,221; 21666000,208; 21666060,207; 21666120,219;
        21666180,208; 21666240,182; 21666300,199; 21666360,203; 21666420,258; 21666480,
        177; 21666540,187; 21666600,182; 21666660,179; 21666720,174; 21666780,175;
        21666840,160.42; 21666900,161.91; 21666960,171; 21667020,156.05; 21667080,
        174; 21667140,162.85; 21667200,157.41; 21667260,163.83; 21667320,157.58;
        21667380,198; 21667440,143.64; 21667500,148.59; 21667560,147.13; 21667620,
        147.28; 21667680,148.29; 21667740,144.78; 21667800,143.91; 21667860,144.97;
        21667920,139.86; 21667980,140.14; 21668040,142.05; 21668100,139.89; 21668160,
        139.42; 21668220,140.05; 21668280,141.24; 21668340,142.11; 21668400,141.72;
        21668460,141.14; 21668520,137.06; 21668580,138.37; 21668640,133.52; 21668700,
        139.03; 21668760,134.13; 21668820,143.13; 21668880,142.51; 21668940,145.24;
        21669000,138.37; 21669060,142.24; 21669120,134.71; 21669180,129.86; 21669240,
        130.42; 21669300,129.46; 21669360,130.04; 21669420,129.88; 21669480,127.34;
        21669540,127.2; 21669600,125.41; 21669660,118.01; 21669720,130.75; 21669780,
        119.26; 21669840,119.75; 21669900,119.91; 21669960,119.45; 21670020,113.49;
        21670080,114.09; 21670140,113.23; 21670200,114.59; 21670260,106.91; 21670320,
        107.72; 21670380,111.26; 21670440,119.85; 21670500,112.46; 21670560,112.26;
        21670620,112.24; 21670680,112.59; 21670740,104.95; 21670800,111.86; 21670860,
        112.5; 21670920,106.29; 21670980,107.1; 21671040,106.72; 21671100,107; 21671160,
        106.65; 21671220,106.23; 21671280,107.13; 21671340,106.03; 21671400,106.7;
        21671460,106.76; 21671520,105.82; 21671580,100.39; 21671640,106.33; 21671700,
        106.5; 21671760,104.8; 21671820,104.19; 21671880,103.81; 21671940,105; 21672000,
        104.21; 21672060,104.21; 21672120,104.1; 21672180,104.04; 21672240,104.95;
        21672300,103.97; 21672360,105; 21672420,103.44; 21672480,103.93; 21672540,
        104.64; 21672600,103.77; 21672660,103.2; 21672720,104.58; 21672780,104.32;
        21672840,103.7; 21672900,103.48; 21672960,103.26; 21673020,104.16; 21673080,
        103.86; 21673140,103.99; 21673200,104.45; 21673260,103.2; 21673320,104.12;
        21673380,104.04; 21673440,104.78; 21673500,104.08; 21673560,104.82; 21673620,
        104.21; 21673680,103.2; 21673740,103.38; 21673800,102.82; 21673860,104.05;
        21673920,103.44; 21673980,103.44; 21674040,103.97; 21674100,103.55; 21674160,
        104.27; 21674220,105; 21674280,105.73; 21674340,104.01; 21674400,104.64;
        21674460,105.36; 21674520,103.77; 21674580,104.78; 21674640,103.38; 21674700,
        102.84; 21674760,103.42; 21674820,102.38; 21674880,103.31; 21674940,105.75;
        21675000,105.13; 21675060,105.23; 21675120,104.75; 21675180,105.8; 21675240,
        104.52; 21675300,104.25; 21675360,104.36; 21675420,104.19; 21675480,103.86;
        21675540,103.26; 21675600,104.43; 21675660,103.57; 21675720,103.75; 21675780,
        103.7; 21675840,103.31; 21675900,103.66; 21675960,102.58; 21676020,108.08;
        21676080,101.97; 21676140,102.8; 21676200,102.6; 21676260,102.4; 21676320,
        107.06; 21676380,106.36; 21676440,106.65; 21676500,106.38; 21676560,106.31;
        21676620,107.21; 21676680,104.14; 21676740,103.44; 21676800,104.45; 21676860,
        104.86; 21676920,104.27; 21676980,104.91; 21677040,103.88; 21677100,105.47;
        21677160,106.14; 21677220,105.25; 21677280,105.97; 21677340,105.82; 21677400,
        106.38; 21677460,106.74; 21677520,106.46; 21677580,100.85; 21677640,108.86;
        21677700,108.79; 21677760,101.7; 21677820,105.9; 21677880,107.44; 21677940,
        107.32; 21678000,106.25; 21678060,100.28; 21678120,110.73; 21678180,100.83;
        21678240,106.74; 21678300,106.91; 21678360,106.82; 21678420,98.26; 21678480,
        108.08; 21678540,103; 21678600,101.93; 21678660,108.63; 21678720,102.93;
        21678780,101.16; 21678840,106.59; 21678900,105.88; 21678960,106.98; 21679020,
        106.89; 21679080,106.42; 21679140,106.36; 21679200,106.14; 21679260,103.53;
        21679320,103.26; 21679380,103.9; 21679440,103.81; 21679500,104.04; 21679560,
        103.2; 21679620,103.01; 21679680,102.82; 21679740,103.29; 21679800,103.42;
        21679860,104.25; 21679920,102.98; 21679980,104.08; 21680040,103.64; 21680100,
        104.14; 21680160,104.36; 21680220,104.21; 21680280,104.36; 21680340,104.16;
        21680400,103.57; 21680460,103.53; 21680520,104.27; 21680580,103.06; 21680640,
        103.57; 21680700,104.47; 21680760,103; 21680820,103.97; 21680880,102.98;
        21680940,104.1; 21681000,103.88; 21681060,104.34; 21681120,104.82; 21681180,
        104.21; 21681240,103.53; 21681300,103.46; 21681360,104.69; 21681420,103.22;
        21681480,104.36; 21681540,103.9; 21681600,104.05; 21681660,104.14; 21681720,
        104.43; 21681780,104.25; 21681840,103.99; 21681900,103.42; 21681960,103.57;
        21682020,103.57; 21682080,103.33; 21682140,103.97; 21682200,103.93; 21682260,
        103.68; 21682320,104.08; 21682380,103.29; 21682440,104.45; 21682500,103.31;
        21682560,103.73; 21682620,103.81; 21682680,104.01; 21682740,103.66; 21682800,
        103; 21682860,104.27; 21682920,104.43; 21682980,104.3; 21683040,103.99;
        21683100,103.44; 21683160,103.62; 21683220,104.23; 21683280,102.95; 21683340,
        105.25; 21683400,106.61; 21683460,105.45; 21683520,105.8; 21683580,107.29;
        21683640,105.17; 21683700,105.97; 21683760,105.14; 21683820,106.25; 21683880,
        105.43; 21683940,105.56; 21684000,105.71; 21684060,105.49; 21684120,105.71;
        21684180,106.46; 21684240,107; 21684300,106.2; 21684360,105.84; 21684420,
        106.12; 21684480,106.82; 21684540,105.13; 21684600,105.41; 21684660,105.73;
        21684720,106.1; 21684780,106.57; 21684840,106.44; 21684900,105.69; 21684960,
        105.93; 21685020,106.07; 21685080,105.47; 21685140,106.68; 21685200,105.88;
        21685260,106.05; 21685320,105.77; 21685380,106.01; 21685440,106.36; 21685500,
        106.33; 21685560,106.4; 21685620,106.68; 21685680,105.71; 21685740,105.73;
        21685800,105.77; 21685860,105.97; 21685920,106.01; 21685980,105.69; 21686040,
        106.48; 21686100,105.82; 21686160,106.12; 21686220,105.97; 21686280,105.88;
        21686340,105.73; 21686400,106.05; 21686460,105.69; 21686520,105.97; 21686580,
        105.13; 21686640,106.42; 21686700,106.16; 21686760,106.48; 21686820,105.47;
        21686880,105.52; 21686940,106.95; 21687000,106.44; 21687060,105.75; 21687120,
        105.32; 21687180,105.45; 21687240,105.71; 21687300,105.54; 21687360,105.23;
        21687420,105.75; 21687480,105.02; 21687540,105.3; 21687600,106.57; 21687660,
        105.8; 21687720,106.23; 21687780,106.4; 21687840,105; 21687900,105.52; 21687960,
        104.91; 21688020,105.82; 21688080,106.38; 21688140,105.75; 21688200,106.42;
        21688260,104.75; 21688320,105.71; 21688380,106.27; 21688440,105.66; 21688500,
        105.73; 21688560,106.01; 21688620,106.03; 21688680,105.52; 21688740,106.72;
        21688800,106.38; 21688860,106.29; 21688920,105.73; 21688980,105.9; 21689040,
        106.05; 21689100,106.25; 21689160,106.63; 21689220,105.77; 21689280,106.5;
        21689340,106.44; 21689400,105.41; 21689460,106.44; 21689520,106.07; 21689580,
        106.59; 21689640,106.2; 21689700,106.25; 21689760,105.54; 21689820,106.48;
        21689880,106.42; 21689940,105.41; 21690000,105.52; 21690060,106.78; 21690120,
        106.44; 21690180,105.52; 21690240,105.84; 21690300,106.33; 21690360,105.73;
        21690420,105.54; 21690480,105.95; 21690540,106.25; 21690600,106.23; 21690660,
        106.48; 21690720,104.86; 21690780,105.97; 21690840,105.45; 21690900,106.2;
        21690960,105.9; 21691020,105.88; 21691080,106.57; 21691140,105.58; 21691200,
        104.73; 21691260,106.12; 21691320,104.75; 21691380,106.61; 21691440,105.82;
        21691500,105.71; 21691560,105.69; 21691620,106.38; 21691680,105.38; 21691740,
        105.28; 21691800,105.21; 21691860,105.23; 21691920,105.3; 21691980,105.38;
        21692040,105.23; 21692100,105.82; 21692160,105.93; 21692220,105.14; 21692280,
        105.25; 21692340,105.82; 21692400,106.38; 21692460,106.74; 21692520,105.62;
        21692580,106.16; 21692640,105.86; 21692700,105.62; 21692760,105.14; 21692820,
        105.47; 21692880,105.8; 21692940,105.41; 21693000,105.93; 21693060,105.36;
        21693120,105.75; 21693180,106.59; 21693240,105.38; 21693300,106.18; 21693360,
        106.53; 21693420,105.77; 21693480,105.06; 21693540,105.19; 21693600,104.75;
        21693660,105.62; 21693720,105.9; 21693780,106.03; 21693840,105.08; 21693900,
        105.6; 21693960,105.64; 21694020,105.17; 21694080,105.43; 21694140,105.28;
        21694200,105.58; 21694260,104.64; 21694320,105.02; 21694380,105.97; 21694440,
        105.77; 21694500,105.02; 21694560,106.65; 21694620,105.1; 21694680,105.32;
        21694740,105.69; 21694800,105.62; 21694860,106.38; 21694920,105.62; 21694980,
        106.05; 21695040,104.82; 21695100,106.25; 21695160,105.99; 21695220,106.31;
        21695280,105.9; 21695340,106.33; 21695400,106.16; 21695460,106.12; 21695520,
        104.86; 21695580,106.07; 21695640,105.17; 21695700,104.93; 21695760,105.34;
        21695820,105.95; 21695880,105.93; 21695940,106.07; 21696000,105.52; 21696060,
        105.38; 21696120,106.18; 21696180,106.01; 21696240,105.36; 21696300,106.07;
        21696360,106.48; 21696420,105.71; 21696480,106.65; 21696540,105.23; 21696600,
        105.45; 21696660,106.07; 21696720,105.77; 21696780,106.18; 21696840,105;
        21696900,105.49; 21696960,105.49; 21697020,106.1; 21697080,105.08; 21697140,
        105.75; 21697200,106.18; 21697260,106.4; 21697320,106.33; 21697380,105.64;
        21697440,105.56; 21697500,106.12; 21697560,105.19; 21697620,105.64; 21697680,
        104.21; 21697740,105.13; 21697800,105.25; 21697860,105.21; 21697920,105.19;
        21697980,105.93; 21698040,105.82; 21698100,104.97; 21698160,105.14; 21698220,
        105.36; 21698280,105.47; 21698340,105.95; 21698400,106.57; 21698460,106.31;
        21698520,106.42; 21698580,105.75; 21698640,106.16; 21698700,105.9; 21698760,
        105.06; 21698820,105.73; 21698880,106.29; 21698940,106.2; 21699000,105.36;
        21699060,105.58; 21699120,105.9; 21699180,106.38; 21699240,105.28; 21699300,
        105.45; 21699360,106.03; 21699420,105.14; 21699480,104.75; 21699540,106.05;
        21699600,105.86; 21699660,105.56; 21699720,106.05; 21699780,105.69; 21699840,
        106.14; 21699900,105.17; 21699960,105.62; 21700020,105.84; 21700080,105.86;
        21700140,104.75; 21700200,105.13; 21700260,105.41; 21700320,105.64; 21700380,
        105.19; 21700440,105.86; 21700500,105.54; 21700560,106.27; 21700620,104.73;
        21700680,105.19; 21700740,105.21; 21700800,105.64; 21700860,105.77; 21700920,
        105.34; 21700980,104.75; 21701040,105.56; 21701100,105.41; 21701160,105.75;
        21701220,105.1; 21701280,104.64; 21701340,105.3; 21701400,106.03; 21701460,
        105.19; 21701520,106.07; 21701580,105.56; 21701640,105.06; 21701700,104.82;
        21701760,105.04; 21701820,105.69; 21701880,105.95; 21701940,106.27; 21702000,
        105.1; 21702060,104.56; 21702120,106.14; 21702180,105.23; 21702240,105.73;
        21702300,104.95; 21702360,105.77; 21702420,106.18; 21702480,105.47; 21702540,
        105.77; 21702600,105.77; 21702660,106.12; 21702720,105.86; 21702780,105.69;
        21702840,105.28; 21702900,105.82; 21702960,104.73; 21703020,105.82; 21703080,
        105.93; 21703140,105.41; 21703200,105.77; 21703260,104.49; 21703320,104.93;
        21703380,106.36; 21703440,105.25; 21703500,105.97; 21703560,105.47; 21703620,
        105.6; 21703680,106.05; 21703740,105.45; 21703800,106.4; 21703860,106.1;
        21703920,105.99; 21703980,104.91; 21704040,106.16; 21704100,105.99; 21704160,
        105.73; 21704220,105.66; 21704280,105.58; 21704340,105.04; 21704400,105.77;
        21704460,105.34; 21704520,105.21; 21704580,105.73; 21704640,106.23; 21704700,
        105; 21704760,104.93; 21704820,104.93; 21704880,105.14; 21704940,105.41;
        21705000,105.43; 21705060,104.6; 21705120,106.4; 21705180,106.01; 21705240,
        105.25; 21705300,105.25; 21705360,105.06; 21705420,105.14; 21705480,105.84;
        21705540,105.75; 21705600,105.66; 21705660,104.75; 21705720,104.93; 21705780,
        105.47; 21705840,106.12; 21705900,105.34; 21705960,105.14; 21706020,106.01;
        21706080,105.47; 21706140,104.47; 21706200,106.85; 21706260,105.04; 21706320,
        105.69; 21706380,105.17; 21706440,105.38; 21706500,104.64; 21706560,105.14;
        21706620,105.38; 21706680,106.05; 21706740,104.86; 21706800,105.66; 21706860,
        104.75; 21706920,105.69; 21706980,104.84; 21707040,105.54; 21707100,105.73;
        21707160,104.73; 21707220,105.54; 21707280,105.82; 21707340,105.19; 21707400,
        105.97; 21707460,105.86; 21707520,105.95; 21707580,105.99; 21707640,105.08;
        21707700,105.66; 21707760,105.56; 21707820,106.01; 21707880,105.43; 21707940,
        105.93; 21708000,105.93; 21708060,105.36; 21708120,105.88; 21708180,105.52;
        21708240,105.06; 21708300,105.86; 21708360,104.91; 21708420,104.49; 21708480,
        105.17; 21708540,106.23; 21708600,105.9; 21708660,106.2; 21708720,105.04;
        21708780,105.71; 21708840,105.95; 21708900,105.23; 21708960,104.86; 21709020,
        104.93; 21709080,105.58; 21709140,105.38; 21709200,105.17; 21709260,106.05;
        21709320,105; 21709380,105.08; 21709440,104.67; 21709500,104.95; 21709560,
        105.45; 21709620,105.41; 21709680,104.97; 21709740,104.84; 21709800,106.65;
        21709860,104.78; 21709920,105.38; 21709980,105.06; 21710040,106.23; 21710100,
        105.32; 21710160,105.77; 21710220,105.64; 21710280,106.27; 21710340,105.19;
        21710400,105.19; 21710460,105.41; 21710520,105.1; 21710580,105.41; 21710640,
        105.17; 21710700,106.25; 21710760,106.31; 21710820,104.91; 21710880,105.99;
        21710940,105.54; 21711000,105.13; 21711060,105.9; 21711120,105.64; 21711180,
        105.04; 21711240,104.82; 21711300,106.16; 21711360,106.8; 21711420,105.45;
        21711480,105.95; 21711540,104.14; 21711600,105.14; 21711660,105.41; 21711720,
        74.95; 21711780,76.45; 21711840,157.71; 21711900,163.83; 21711960,181; 21712020,
        191; 21712080,184; 21712140,183; 21712200,238; 21712260,217; 21712320,219;
        21712380,247; 21712440,211; 21712500,206; 21712560,173; 21712620,172; 21712680,
        163.16; 21712740,135.15; 21712800,121.44; 21712860,96.2; 21712920,82.12;
        21712980,80.95; 21713040,73.31; 21713100,81.45; 21713160,70.49; 21713220,
        76.27; 21713280,77.14; 21713340,75.97; 21713400,85.5; 21713460,78.6; 21713520,
        77.66; 21713580,78.83; 21713640,78.07; 21713700,82.07; 21713760,79.38; 21713820,
        81; 21713880,80.27; 21713940,79.55; 21714000,81.03; 21714060,80.52; 21714120,
        80.38; 21714180,86.27; 21714240,87.66; 21714300,106.82; 21714360,107.91;
        21714420,101.48; 21714480,99.07; 21714540,106.4; 21714600,106.74; 21714660,
        106.38; 21714720,108.08; 21714780,108.08; 21714840,101.95; 21714900,102.44;
        21714960,102.93; 21715020,103.06; 21715080,102.15; 21715140,104.32; 21715200,
        103.99; 21715260,103.2; 21715320,104.04; 21715380,102.02; 21715440,102.6;
        21715500,103.79; 21715560,103.33; 21715620,102.71; 21715680,103.02; 21715740,
        103.77; 21715800,103.84; 21715860,103.46; 21715920,103.15; 21715980,103.84;
        21716040,103.51; 21716100,103.06; 21716160,104.32; 21716220,103.68; 21716280,
        103.18; 21716340,103.13; 21716400,103.55; 21716460,104.08; 21716520,102.71;
        21716580,103.29; 21716640,103.22; 21716700,103.22; 21716760,104.3; 21716820,
        103.46; 21716880,105.88; 21716940,106.25; 21717000,105.6; 21717060,106.46;
        21717120,105.64; 21717180,105.58; 21717240,106.01; 21717300,106.12; 21717360,
        106.48; 21717420,105.8; 21717480,106.55; 21717540,106.33; 21717600,106.68;
        21717660,106.23; 21717720,105.82; 21717780,106.29; 21717840,106.31; 21717900,
        107.13; 21717960,106.89; 21718020,105.28; 21718080,106.78; 21718140,106.25;
        21718200,106.57; 21718260,105.77; 21718320,105.99; 21718380,106.12; 21718440,
        105.88; 21718500,106.23; 21718560,105.64; 21718620,105.84; 21718680,105.97;
        21718740,105.84; 21718800,105.77; 21718860,106.29; 21718920,106.36; 21718980,
        106.42; 21719040,105.62; 21719100,105.6; 21719160,107.25; 21719220,106.59;
        21719280,105.93; 21719340,107; 21719400,105.8; 21719460,104.1; 21719520,
        104.95; 21719580,104.95; 21719640,104.3; 21719700,105.97; 21719760,105.93;
        21719820,106.03; 21719880,105.36; 21719940,104.82; 21720000,105.41; 21720060,
        105.86; 21720120,105.58; 21720180,105.13; 21720240,105.62; 21720300,104.93;
        21720360,105.14; 21720420,105.54; 21720480,104.95; 21720540,105.43; 21720600,
        105.23; 21720660,106.12; 21720720,105.1; 21720780,105.6; 21720840,105.32;
        21720900,104.82; 21720960,106.12; 21721020,105.38; 21721080,106.03; 21721140,
        105.17; 21721200,105.28; 21721260,105.84; 21721320,105.47; 21721380,106.07;
        21721440,105.95; 21721500,104.43; 21721560,104.54; 21721620,104.91; 21721680,
        105.23; 21721740,104.84; 21721800,105.84; 21721860,105.23; 21721920,105;
        21721980,104.8; 21722040,107.63; 21722100,106.93; 21722160,106.95; 21722220,
        103.93; 21722280,104.21; 21722340,104.27; 21722400,104.97; 21722460,104.54;
        21722520,115.13; 21722580,114.97; 21722640,122.58; 21722700,132.4; 21722760,
        138.32; 21722820,144.17; 21722880,150.36; 21722940,146.47; 21723000,154.73;
        21723060,202; 21723120,162.97; 21723180,158.95; 21723240,167; 21723300,160.14;
        21723360,162.41; 21723420,165; 21723480,173; 21723540,168; 21723600,171;
        21723660,176; 21723720,173; 21723780,181; 21723840,183; 21723900,193; 21723960,
        186; 21724020,167; 21724080,191; 21724140,201; 21724200,202; 21724260,222;
        21724320,217; 21724380,219; 21724440,208; 21724500,216; 21724560,220; 21724620,
        281; 21724680,243; 21724740,249; 21724800,240; 21724860,234; 21724920,239;
        21724980,241; 21725040,264; 21725100,264; 21725160,269; 21725220,322; 21725280,
        286; 21725340,290; 21725400,279; 21725460,287; 21725520,290; 21725580,352;
        21725640,319; 21725700,314; 21725760,318; 21725820,337; 21725880,337; 21725940,
        344; 21726000,398; 21726060,362; 21726120,363; 21726180,437; 21726240,379;
        21726300,390; 21726360,395; 21726420,390; 21726480,403; 21726540,411; 21726600,
        385; 21726660,416; 21726720,397; 21726780,369; 21726840,402; 21726900,406;
        21726960,407; 21727020,402; 21727080,406; 21727140,400; 21727200,384; 21727260,
        418; 21727320,398; 21727380,383; 21727440,415; 21727500,386; 21727560,392;
        21727620,404; 21727680,405; 21727740,388; 21727800,394; 21727860,396; 21727920,
        393; 21727980,389; 21728040,399; 21728100,406; 21728160,378; 21728220,407;
        21728280,401; 21728340,382; 21728400,397; 21728460,395; 21728520,445; 21728580,
        401; 21728640,393; 21728700,402; 21728760,403; 21728820,411; 21728880,398;
        21728940,377; 21729000,397; 21729060,375; 21729120,374; 21729180,388; 21729240,
        366; 21729300,362; 21729360,371; 21729420,357; 21729480,352; 21729540,360;
        21729600,345; 21729660,342; 21729720,330; 21729780,364; 21729840,381; 21729900,
        398; 21729960,333; 21730020,361; 21730080,341; 21730140,365; 21730200,365;
        21730260,426; 21730320,343; 21730380,370; 21730440,354; 21730500,369; 21730560,
        377; 21730620,373; 21730680,349; 21730740,364; 21730800,360; 21730860,408;
        21730920,377; 21730980,380; 21731040,439; 21731100,386; 21731160,398; 21731220,
        405; 21731280,388; 21731340,397; 21731400,392; 21731460,443; 21731520,383;
        21731580,402; 21731640,389; 21731700,406; 21731760,405; 21731820,392; 21731880,
        398; 21731940,402; 21732000,400; 21732060,378; 21732120,404; 21732180,402;
        21732240,387; 21732300,413; 21732360,404; 21732420,385; 21732480,400; 21732540,
        403; 21732600,402; 21732660,397; 21732720,407; 21732780,405; 21732840,382;
        21732900,415; 21732960,390; 21733020,384; 21733080,402; 21733140,407; 21733200,
        402; 21733260,385; 21733320,403; 21733380,415; 21733440,400; 21733500,411;
        21733560,400; 21733620,390; 21733680,407; 21733740,385; 21733800,370; 21733860,
        389; 21733920,394; 21733980,424; 21734040,358; 21734100,390; 21734160,379;
        21734220,387; 21734280,372; 21734340,362; 21734400,373; 21734460,360; 21734520,
        356; 21734580,357; 21734640,378; 21734700,351; 21734760,325; 21734820,350;
        21734880,354; 21734940,351; 21735000,357; 21735060,365; 21735120,349; 21735180,
        329; 21735240,349; 21735300,349; 21735360,403; 21735420,353; 21735480,357;
        21735540,364; 21735600,343; 21735660,361; 21735720,354; 21735780,402; 21735840,
        375; 21735900,375; 21735960,439; 21736020,377; 21736080,396; 21736140,391;
        21736200,388; 21736260,390; 21736320,389; 21736380,387; 21736440,399; 21736500,
        407; 21736560,382; 21736620,405; 21736680,404; 21736740,383; 21736800,394;
        21736860,392; 21736920,393; 21736980,450; 21737040,379; 21737100,396; 21737160,
        405; 21737220,401; 21737280,398; 21737340,391; 21737400,396; 21737460,394;
        21737520,437; 21737580,381; 21737640,406; 21737700,396; 21737760,409; 21737820,
        400; 21737880,399; 21737940,394; 21738000,399; 21738060,397; 21738120,404;
        21738180,388; 21738240,404; 21738300,396; 21738360,413; 21738420,398; 21738480,
        385; 21738540,396; 21738600,397; 21738660,462; 21738720,389; 21738780,403;
        21738840,404; 21738900,386; 21738960,401; 21739020,395; 21739080,375; 21739140,
        403; 21739200,400; 21739260,392; 21739320,387; 21739380,389; 21739440,389;
        21739500,390; 21739560,402; 21739620,404; 21739680,393; 21739740,401; 21739800,
        397; 21739860,437; 21739920,386; 21739980,409; 21740040,384; 21740100,409;
        21740160,397; 21740220,388; 21740280,398; 21740340,400; 21740400,399; 21740460,
        404; 21740520,397; 21740580,407; 21740640,397; 21740700,415; 21740760,399;
        21740820,390; 21740880,396; 21740940,403; 21741000,400; 21741060,405; 21741120,
        385; 21741180,408; 21741240,382; 21741300,401; 21741360,386; 21741420,371;
        21741480,392; 21741540,391; 21741600,384; 21741660,389; 21741720,395; 21741780,
        384; 21741840,383; 21741900,386; 21741960,386; 21742020,374; 21742080,362;
        21742140,376; 21742200,341; 21742260,369; 21742320,367; 21742380,357; 21742440,
        357; 21742500,347; 21742560,324; 21742620,356; 21742680,339; 21742740,315;
        21742800,363; 21742860,331; 21742920,337; 21742980,317; 21743040,316; 21743100,
        321; 21743160,329; 21743220,323; 21743280,318; 21743340,314; 21743400,326;
        21743460,308; 21743520,296; 21743580,307; 21743640,308; 21743700,365; 21743760,
        313; 21743820,327; 21743880,302; 21743940,318; 21744000,318; 21744060,380;
        21744120,326; 21744180,319; 21744240,310; 21744300,314; 21744360,331; 21744420,
        312; 21744480,308; 21744540,319; 21744600,318; 21744660,305; 21744720,305;
        21744780,309; 21744840,295; 21744900,322; 21744960,331; 21745020,372; 21745080,
        299; 21745140,314; 21745200,296; 21745260,314; 21745320,304; 21745380,314;
        21745440,289; 21745500,329; 21745560,304; 21745620,295; 21745680,311; 21745740,
        299; 21745800,293; 21745860,293; 21745920,302; 21745980,307; 21746040,281;
        21746100,291; 21746160,281; 21746220,257; 21746280,276; 21746340,281; 21746400,
        279; 21746460,293; 21746520,295; 21746580,302; 21746640,351; 21746700,314;
        21746760,324; 21746820,301; 21746880,315; 21746940,317; 21747000,376; 21747060,
        327; 21747120,328; 21747180,332; 21747240,323; 21747300,332; 21747360,330;
        21747420,342; 21747480,339; 21747540,351; 21747600,336; 21747660,346; 21747720,
        344; 21747780,405; 21747840,338; 21747900,358; 21747960,348; 21748020,352;
        21748080,361; 21748140,354; 21748200,339; 21748260,355; 21748320,344; 21748380,
        319; 21748440,341; 21748500,320; 21748560,316; 21748620,319; 21748680,330;
        21748740,296; 21748800,309; 21748860,318; 21748920,295; 21748980,295; 21749040,
        303; 21749100,361; 21749160,286; 21749220,292; 21749280,289; 21749340,290;
        21749400,299; 21749460,299; 21749520,264; 21749580,285; 21749640,269; 21749700,
        262; 21749760,274; 21749820,265; 21749880,261; 21749940,263; 21750000,270;
        21750060,259; 21750120,239; 21750180,253; 21750240,255; 21750300,329; 21750360,
        259; 21750420,266; 21750480,238; 21750540,268; 21750600,259; 21750660,258;
        21750720,251; 21750780,256; 21750840,261; 21750900,230; 21750960,248; 21751020,
        240; 21751080,219; 21751140,254; 21751200,242; 21751260,295; 21751320,238;
        21751380,246; 21751440,241; 21751500,244; 21751560,239; 21751620,238; 21751680,
        210; 21751740,238; 21751800,228; 21751860,221; 21751920,221; 21751980,204;
        21752040,195; 21752100,202; 21752160,204; 21752220,203; 21752280,205; 21752340,
        195; 21752400,190; 21752460,201; 21752520,194; 21752580,183; 21752640,188;
        21752700,183; 21752760,189; 21752820,207; 21752880,186; 21752940,185; 21753000,
        173; 21753060,198; 21753120,186; 21753180,178; 21753240,202; 21753300,194;
        21753360,244; 21753420,188; 21753480,199; 21753540,200; 21753600,203; 21753660,
        196; 21753720,203; 21753780,198; 21753840,221; 21753900,217; 21753960,216;
        21754020,220; 21754080,228; 21754140,224; 21754200,233; 21754260,227; 21754320,
        238; 21754380,230; 21754440,235; 21754500,240; 21754560,233; 21754620,260;
        21754680,241; 21754740,256; 21754800,251; 21754860,261; 21754920,263; 21754980,
        264; 21755040,260; 21755100,259; 21755160,259; 21755220,273; 21755280,277;
        21755340,285.5; 21755400,294; 21755460,268; 21755520,272; 21755580,288;
        21755640,277; 21755700,275; 21755760,270; 21755820,275; 21755880,280; 21755940,
        260; 21756000,268; 21756060,267; 21756120,257; 21756180,263; 21756240,263;
        21756300,248; 21756360,261; 21756420,247; 21756480,230; 21756540,250; 21756600,
        226; 21756660,220; 21756720,209; 21756780,218; 21756840,212; 21756900,190;
        21756960,194; 21757020,192; 21757080,172; 21757140,190; 21757200,179; 21757260,
        156.81; 21757320,159.64; 21757380,160.62; 21757440,153.49; 21757500,147.79;
        21757560,138.29; 21757620,121.76; 21757680,136.07; 21757740,126.05; 21757800,
        121; 21757860,107; 21757920,107.97; 21757980,106.44; 21758040,95.5; 21758100,
        108.41; 21758160,107.68; 21758220,103.44; 21758280,111.2; 21758340,101.28;
        21758400,108.23; 21758460,106.53; 21758520,107.59; 21758580,115.23; 21758640,
        102.04; 21758700,106.85; 21758760,108.02; 21758820,98.98; 21758880,110.23;
        21758940,101.75; 21759000,106.42; 21759060,111.22; 21759120,102.78; 21759180,
        102.66; 21759240,106.01; 21759300,109.63; 21759360,102.27; 21759420,105.71;
        21759480,105.1; 21759540,106.4; 21759600,106.2; 21759660,106.12; 21759720,
        107.74; 21759780,103.53; 21759840,103.97; 21759900,106.29; 21759960,104.67;
        21760020,106.85; 21760080,106.68; 21760140,105.6; 21760200,106.46; 21760260,
        105.73; 21760320,106.31; 21760380,106.61; 21760440,106.14; 21760500,105.64;
        21760560,105.08; 21760620,106.42; 21760680,106.42; 21760740,105.56; 21760800,
        105.82; 21760860,105.49; 21760920,106.23; 21760980,106.27; 21761040,106.33;
        21761100,105.38; 21761160,106.18; 21761220,105.02; 21761280,106.29; 21761340,
        106.1; 21761400,106.31; 21761460,104.67; 21761520,106.46; 21761580,105.56;
        21761640,105.43; 21761700,105.86; 21761760,105.73; 21761820,106.33; 21761880,
        105.47; 21761940,105.6; 21762000,105.6; 21762060,106.03; 21762120,106.12;
        21762180,105.86; 21762240,105.88; 21762300,106.55; 21762360,106.12; 21762420,
        105.08; 21762480,105.43; 21762540,106.03; 21762600,105.88; 21762660,105.75;
        21762720,106.55; 21762780,105.36; 21762840,105.82; 21762900,106.91; 21762960,
        106.46; 21763020,105.95; 21763080,106.85; 21763140,106.33; 21763200,106.95;
        21763260,106.23; 21763320,106.95; 21763380,105.34; 21763440,105.14; 21763500,
        106.01; 21763560,105.75; 21763620,105.86; 21763680,107.06; 21763740,106.07;
        21763800,106.57; 21763860,107.27; 21763920,106.25; 21763980,105.6; 21764040,
        105.71; 21764100,107.06; 21764160,106.5; 21764220,107.51; 21764280,106.68;
        21764340,106.59; 21764400,106.16; 21764460,106.82; 21764520,106.31; 21764580,
        106.36; 21764640,105.82; 21764700,106.42; 21764760,105.93; 21764820,106.27;
        21764880,105.66; 21764940,106.59; 21765000,106.42; 21765060,106.78; 21765120,
        105.95; 21765180,106.14; 21765240,106.44; 21765300,106.29; 21765360,106.76;
        21765420,106.61; 21765480,106.53; 21765540,105.86; 21765600,105.25; 21765660,
        106.14; 21765720,106.44; 21765780,106.29; 21765840,107.1; 21765900,106.18;
        21765960,106.61; 21766020,105.56; 21766080,106.57; 21766140,106.72; 21766200,
        106.27; 21766260,106.05; 21766320,107.1; 21766380,106.07; 21766440,106.61;
        21766500,105.8; 21766560,106.74; 21766620,105.54; 21766680,106.78; 21766740,
        106.76; 21766800,106.36; 21766860,106.63; 21766920,106.93; 21766980,105.9;
        21767040,106.01; 21767100,105.47; 21767160,107.46; 21767220,106.44; 21767280,
        106.42; 21767340,106.85; 21767400,106.82; 21767460,106.53; 21767520,106.85;
        21767580,106.25; 21767640,105.45; 21767700,107.23; 21767760,107.23; 21767820,
        106.29; 21767880,105.32; 21767940,106.16; 21768000,106.74; 21768060,106.55;
        21768120,106.57; 21768180,106.98; 21768240,106.14; 21768300,105.62; 21768360,
        106.98; 21768420,106.85; 21768480,106.91; 21768540,105.34; 21768600,106.87;
        21768660,106.36; 21768720,106.74; 21768780,106.5; 21768840,106.95; 21768900,
        106.89; 21768960,106.48; 21769020,106.89; 21769080,106.05; 21769140,106.01;
        21769200,106.01; 21769260,106.72; 21769320,106.44; 21769380,106.16; 21769440,
        105.93; 21769500,106.76; 21769560,106.7; 21769620,106.36; 21769680,106.18;
        21769740,107.61; 21769800,103.84; 21769860,103.13; 21769920,104.05; 21769980,
        104.05; 21770040,104.82; 21770100,103.59; 21770160,105.32; 21770220,104.43;
        21770280,103.81; 21770340,104.71; 21770400,103.7; 21770460,104.16; 21770520,
        103.38; 21770580,104.8; 21770640,104.38; 21770700,103.73; 21770760,103.95;
        21770820,104.64; 21770880,104.45; 21770940,102.78; 21771000,103.02; 21771060,
        103.42; 21771120,104.73; 21771180,104.73; 21771240,104.23; 21771300,104.12;
        21771360,104.23; 21771420,104.47; 21771480,103.75; 21771540,104.25; 21771600,
        105; 21771660,104.1; 21771720,104.6; 21771780,103.64; 21771840,103.66; 21771900,
        104.73; 21771960,104.3; 21772020,104.47; 21772080,103.46; 21772140,104.67;
        21772200,104.93; 21772260,103.73; 21772320,103.66; 21772380,104.04; 21772440,
        104.91; 21772500,103.48; 21772560,103.64; 21772620,103.35; 21772680,102.71;
        21772740,103.35; 21772800,103.55; 21772860,104.25; 21772920,103.93; 21772980,
        104.05; 21773040,103.7; 21773100,103.44; 21773160,103.64; 21773220,104.04;
        21773280,103.39; 21773340,104.12; 21773400,103.86; 21773460,103.53; 21773520,
        103.93; 21773580,103.39; 21773640,103.2; 21773700,103.55; 21773760,104.1;
        21773820,102.66; 21773880,103.04; 21773940,103.59; 21774000,104.52; 21774060,
        104.8; 21774120,104.08; 21774180,103.88; 21774240,103.39; 21774300,103.46;
        21774360,104.38; 21774420,103; 21774480,103.79; 21774540,103.53; 21774600,
        103.22; 21774660,103.88; 21774720,103.88; 21774780,104.14; 21774840,103.77;
        21774900,103.62; 21774960,103.62; 21775020,103.73; 21775080,103.55; 21775140,
        103.53; 21775200,103.86; 21775260,103.2; 21775320,104.38; 21775380,103.26;
        21775440,103.59; 21775500,103.66; 21775560,103.46; 21775620,104.34; 21775680,
        104.23; 21775740,104.58; 21775800,104.32; 21775860,103.95; 21775920,104.05;
        21775980,103.35; 21776040,104.27; 21776100,104.38; 21776160,104.73; 21776220,
        104.47; 21776280,103.39; 21776340,102.82; 21776400,103.04; 21776460,104.23;
        21776520,104.21; 21776580,103.57; 21776640,104.1; 21776700,103.59; 21776760,
        104.08; 21776820,104.23; 21776880,103.44; 21776940,104.04; 21777000,104.58;
        21777060,103.2; 21777120,103.09; 21777180,102.98; 21777240,103.7; 21777300,
        103.15; 21777360,103.42; 21777420,104.04; 21777480,103.18; 21777540,103.39;
        21777600,104.08; 21777660,103.73; 21777720,103.22; 21777780,103.86; 21777840,
        103.62; 21777900,103.44; 21777960,103.11; 21778020,103.59; 21778080,103.57;
        21778140,104.82; 21778200,104.19; 21778260,102.66; 21778320,103.11; 21778380,
        103.68; 21778440,103.97; 21778500,105.19; 21778560,104.95; 21778620,103.88;
        21778680,104.71; 21778740,104.75; 21778800,104.58; 21778860,103.68; 21778920,
        103.97; 21778980,103.48; 21779040,104.45; 21779100,103.59; 21779160,103.75;
        21779220,103.51; 21779280,104.69; 21779340,103.29; 21779400,103.42; 21779460,
        103.42; 21779520,104.73; 21779580,103.79; 21779640,104.67; 21779700,104.47;
        21779760,104.27; 21779820,104.16; 21779880,103.46; 21779940,104.21; 21780000,
        104.14; 21780060,104.34; 21780120,104.71; 21780180,104.01; 21780240,104.14;
        21780300,104.05; 21780360,103.75; 21780420,104.36; 21780480,103.9; 21780540,
        103.62; 21780600,102.78; 21780660,104.04; 21780720,103.7; 21780780,103.75;
        21780840,104.69; 21780900,103.18; 21780960,103.42; 21781020,103.57; 21781080,
        102.98; 21781140,104.27; 21781200,103.81; 21781260,103.13; 21781320,103.64;
        21781380,105.02; 21781440,104.04; 21781500,104.43; 21781560,103.51; 21781620,
        103.86; 21781680,104.04; 21781740,102.84; 21781800,103.57; 21781860,104.41;
        21781920,103.11; 21781980,104.52; 21782040,103.51; 21782100,103.75; 21782160,
        103.79; 21782220,104.27; 21782280,103.68; 21782340,104.01; 21782400,103.38;
        21782460,104.05; 21782520,104.6; 21782580,103.53; 21782640,103.46; 21782700,
        104.36; 21782760,104.8; 21782820,104.41; 21782880,104.21; 21782940,104.04;
        21783000,104.01; 21783060,102.46; 21783120,102.8; 21783180,104.41; 21783240,
        104.58; 21783300,104.19; 21783360,103.2; 21783420,102.6; 21783480,105.21;
        21783540,103.95; 21783600,104.16; 21783660,102.84; 21783720,104.93; 21783780,
        105.02; 21783840,104.25; 21783900,104.05; 21783960,104.56; 21784020,104.38;
        21784080,103.62; 21784140,103.81; 21784200,103.39; 21784260,103.77; 21784320,
        104.6; 21784380,102.95; 21784440,104.78; 21784500,103.48; 21784560,103.26;
        21784620,104.01; 21784680,103.46; 21784740,103.09; 21784800,103.95; 21784860,
        104.75; 21784920,103.99; 21784980,104.23; 21785040,104.52; 21785100,103.88;
        21785160,103.48; 21785220,103.93; 21785280,104.34; 21785340,103.09; 21785400,
        102.95; 21785460,104.64; 21785520,104.05; 21785580,103.97; 21785640,103.88;
        21785700,103.31; 21785760,104.08; 21785820,103.31; 21785880,103.06; 21785940,
        103.24; 21786000,105.17; 21786060,103.29; 21786120,104.45; 21786180,104.1;
        21786240,104.04; 21786300,103.39; 21786360,103.68; 21786420,103.57; 21786480,
        103.86; 21786540,103.97; 21786600,103.75; 21786660,102.91; 21786720,102.91;
        21786780,104.82; 21786840,103.59; 21786900,103.99; 21786960,104.45; 21787020,
        103.86; 21787080,103.29; 21787140,104.3; 21787200,103.55; 21787260,103.77;
        21787320,104.58; 21787380,103.35; 21787440,103.09; 21787500,103.09; 21787560,
        103.06; 21787620,103.04; 21787680,102.89; 21787740,103.59; 21787800,103.84;
        21787860,104.6; 21787920,103.64; 21787980,104.01; 21788040,103.62; 21788100,
        103.13; 21788160,103.84; 21788220,103.66; 21788280,103.93; 21788340,104.71;
        21788400,104.3; 21788460,103.95; 21788520,103.86; 21788580,103.55; 21788640,
        103.95; 21788700,103.99; 21788760,102.58; 21788820,103.97; 21788880,103.46;
        21788940,103.15; 21789000,103.13; 21789060,103.46; 21789120,104.19; 21789180,
        103.39; 21789240,104.49; 21789300,103.84; 21789360,103.97; 21789420,103.77;
        21789480,104.14; 21789540,103.29; 21789600,103.62; 21789660,103.95; 21789720,
        103.13; 21789780,104.08; 21789840,104.19; 21789900,103.18; 21789960,103.88;
        21790020,103.48; 21790080,103.46; 21790140,102.58; 21790200,104.58; 21790260,
        104.45; 21790320,103.22; 21790380,103.44; 21790440,102.98; 21790500,103.93;
        21790560,103.09; 21790620,103.42; 21790680,103.33; 21790740,103.97; 21790800,
        103.89; 21790860,103.81; 21790920,104.49; 21790980,103.44; 21791040,103.86;
        21791100,102.69; 21791160,103.99; 21791220,103.73; 21791280,103.88; 21791340,
        103.02; 21791400,103.7; 21791460,102.71; 21791520,104.16; 21791580,103.99;
        21791640,103.44; 21791700,103.42; 21791760,103.95; 21791820,103.81; 21791880,
        104.38; 21791940,103.48; 21792000,102.51; 21792060,103.75; 21792120,103.57;
        21792180,103.04; 21792240,104.04; 21792300,102.6; 21792360,103.29; 21792420,
        103.53; 21792480,104.49; 21792540,102.55; 21792600,104.16; 21792660,103.51;
        21792720,103.88; 21792780,102.73; 21792840,104.69; 21792900,103.57; 21792960,
        103.64; 21793020,103.33; 21793080,104.49; 21793140,103.39; 21793200,102.95;
        21793260,103.62; 21793320,104.05; 21793380,103.22; 21793440,103.06; 21793500,
        104.1; 21793560,103.57; 21793620,104.34; 21793680,103.15; 21793740,103.29;
        21793800,103.59; 21793860,103.68; 21793920,103.44; 21793980,103.84; 21794040,
        104.05; 21794100,103.88; 21794160,103.29; 21794220,103.68; 21794280,103.29;
        21794340,103.88; 21794400,104.49; 21794460,103.35; 21794520,103.11; 21794580,
        103.44; 21794640,103.44; 21794700,104.1; 21794760,103.42; 21794820,103.7;
        21794880,102.95; 21794940,103.04; 21795000,103.04; 21795060,103.66; 21795120,
        104.34; 21795180,103; 21795240,103.51; 21795300,104.45; 21795360,104.19;
        21795420,104.14; 21795480,104.6; 21795540,104.01; 21795600,103.99; 21795660,
        103.48; 21795720,103.59; 21795780,103.48; 21795840,103.15; 21795900,102.91;
        21795960,103.48; 21796020,102.91; 21796080,102.78; 21796140,104.16; 21796200,
        104.16; 21796260,102.71; 21796320,102.89; 21796380,104.14; 21796440,103.84;
        21796500,103.02; 21796560,103.18; 21796620,103.55; 21796680,104.47; 21796740,
        103.53; 21796800,103.42; 21796860,103.68; 21796920,104.25; 21796980,104.01;
        21797040,102.62; 21797100,103.9; 21797160,103.81; 21797220,103.75; 21797280,
        103.99; 21797340,104.19; 21797400,104.45; 21797460,103.77; 21797520,103.11;
        21797580,103.51; 21797640,104.16; 21797700,103.86; 21797760,103.57; 21797820,
        103.42; 21797880,104.05; 21797940,103.13; 21798000,104.08; 21798060,104.47;
        21798120,91.85; 21798180,79.23; 21798240,142.4; 21798300,195; 21798360,198;
        21798420,192; 21798480,266; 21798540,259; 21798600,232; 21798660,237; 21798720,
        298; 21798780,266; 21798840,269; 21798900,330; 21798960,260; 21799020,250;
        21799080,247; 21799140,236; 21799200,211; 21799260,180; 21799320,177; 21799380,
        167; 21799440,136.04; 21799500,129.37; 21799560,96.29; 21799620,77.31; 21799680,
        84.18; 21799740,75.64; 21799800,80.75; 21799860,81.17; 21799920,78.95; 21799980,
        76.57; 21800040,70.23; 21800100,85.5; 21800160,78.6; 21800220,74.09; 21800280,
        84.93; 21800340,74.67; 21800400,79.06; 21800460,83.25; 21800520,79.38; 21800580,
        78.02; 21800640,72.59; 21800700,81.28; 21800760,81.17; 21800820,81.56; 21800880,
        81.7; 21800940,81.17; 21801000,81.95; 21801060,81.28; 21801120,82.01; 21801180,
        80.58; 21801240,80.01; 21801300,81.17; 21801360,79.64; 21801420,81.81; 21801480,
        80.41; 21801540,80.13; 21801600,80.86; 21801660,80.49; 21801720,80.44; 21801780,
        79.95; 21801840,79.75; 21801900,80.29; 21801960,80.09; 21802020,81.65; 21802080,
        79.52; 21802140,79.93; 21802200,80.95; 21802260,80.24; 21802320,81.39; 21802380,
        80.04; 21802440,79.95; 21802500,80.32; 21802560,79.81; 21802620,80.46; 21802680,
        80.35; 21802740,81.06; 21802800,79.98; 21802860,80.15; 21802920,85.57; 21802980,
        99.23; 21803040,110.15; 21803100,102.44; 21803160,103.68; 21803220,103.2;
        21803280,102.91; 21803340,103.95; 21803400,103.38; 21803460,103.18; 21803520,
        104.25; 21803580,104.1; 21803640,105.04; 21803700,104.69; 21803760,104.67;
        21803820,103.7; 21803880,103.51; 21803940,104.27; 21804000,104.45; 21804060,
        103.81; 21804120,103.79; 21804180,103.79; 21804240,103.42; 21804300,104.63;
        21804360,103.46; 21804420,103.79; 21804480,104.1; 21804540,104.16; 21804600,
        103.84; 21804660,104.75; 21804720,104.16; 21804780,102.91; 21804840,104.86;
        21804900,103.84; 21804960,104.63; 21805020,103.84; 21805080,104.64; 21805140,
        105.08; 21805200,104.8; 21805260,104.16; 21805320,104.41; 21805380,104.36;
        21805440,104.78; 21805500,104.6; 21805560,104.64; 21805620,104.04; 21805680,
        104.25; 21805740,102.95; 21805800,104.27; 21805860,103.81; 21805920,104.34;
        21805980,104.56; 21806040,104.36; 21806100,102.89; 21806160,104.16; 21806220,
        103.93; 21806280,105.28; 21806340,103.95; 21806400,104.95; 21806460,104.64;
        21806520,104.97; 21806580,103.79; 21806640,104.52; 21806700,104.75; 21806760,
        104.73; 21806820,105.34; 21806880,104.41; 21806940,104.04; 21807000,103.59;
        21807060,103.93; 21807120,105; 21807180,104.54; 21807240,104.54; 21807300,
        104.58; 21807360,103.75; 21807420,104.89; 21807480,103.84; 21807540,104.43;
        21807600,104.41; 21807660,103.86; 21807720,104.27; 21807780,105.06; 21807840,
        103.44; 21807900,105.06; 21807960,104.97; 21808020,104.71; 21808080,103.29;
        21808140,103.79; 21808200,104.75; 21808260,105.34; 21808320,104.41; 21808380,
        104.6; 21808440,105.02; 21808500,104.47; 21808560,103.59; 21808620,103.2;
        21808680,103.46; 21808740,104.78; 21808800,102.69; 21808860,105.25; 21808920,
        103.93; 21808980,103.22; 21809040,103.2; 21809100,105.21; 21809160,106.25;
        21809220,104.32; 21809280,104.86; 21809340,104.95; 21809400,105.56; 21809460,
        105.25; 21809520,96.38; 21809580,105.47; 21809640,104.6; 21809700,97.17;
        21809760,104.45; 21809820,105.25; 21809880,93.75; 21809940,103.88; 21810000,
        104.52; 21810060,102.09; 21810120,92.77; 21810180,107.27; 21810240,135.54;
        21810300,97.28; 21810360,106.65; 21810420,103.04; 21810480,112.3; 21810540,
        103.53; 21810600,102.15; 21810660,99.28; 21810720,107.78; 21810780,109.5;
        21810840,93.82; 21810900,104.78; 21810960,106.93; 21811020,101.07; 21811080,
        106.95; 21811140,106.82; 21811200,100.14; 21811260,105.73; 21811320,108.84;
        21811380,105.93; 21811440,119.03; 21811500,135.79; 21811560,135.37; 21811620,
        131.71; 21811680,142.22; 21811740,146.5; 21811800,151.38; 21811860,164;
        21811920,165; 21811980,177; 21812040,181; 21812100,180; 21812160,181; 21812220,
        192; 21812280,206; 21812340,216; 21812400,226; 21812460,226; 21812520,225;
        21812580,234; 21812640,250; 21812700,242; 21812760,257; 21812820,252; 21812880,
        268; 21812940,283; 21813000,274; 21813060,283; 21813120,292; 21813180,287;
        21813240,284; 21813300,302; 21813360,308; 21813420,296; 21813480,288; 21813540,
        295; 21813600,294; 21813660,299; 21813720,306; 21813780,321; 21813840,316;
        21813900,307; 21813960,319; 21814020,345; 21814080,312; 21814140,328; 21814200,
        317; 21814260,300; 21814320,309; 21814380,319; 21814440,313; 21814500,308;
        21814560,300; 21814620,297; 21814680,342; 21814740,313; 21814800,324; 21814860,
        372; 21814920,313; 21814980,333; 21815040,337; 21815100,336; 21815160,341;
        21815220,393; 21815280,347.44; 21815340,354; 21815400,361; 21815460,372;
        21815520,375; 21815580,383; 21815640,422; 21815700,396; 21815760,408; 21815820,
        379; 21815880,398; 21815940,399; 21816000,448; 21816060,387; 21816120,398;
        21816180,400; 21816240,400; 21816300,410; 21816360,401; 21816420,401; 21816480,
        404; 21816540,405; 21816600,377; 21816660,400; 21816720,394; 21816780,417;
        21816840,402; 21816900,388; 21816960,374; 21817020,410; 21817080,391; 21817140,
        386; 21817200,402; 21817260,399; 21817320,462; 21817380,400; 21817440,384;
        21817500,386; 21817560,362; 21817620,384; 21817680,377; 21817740,355; 21817800,
        382; 21817860,380; 21817920,380; 21817980,375; 21818040,380; 21818100,382;
        21818160,381; 21818220,380; 21818280,378; 21818340,353; 21818400,376; 21818460,
        375; 21818520,369; 21818580,359; 21818640,351; 21818700,353; 21818760,365;
        21818820,363; 21818880,376; 21818940,389; 21819000,402; 21819060,415; 21819120,
        428; 21819180,363; 21819240,362; 21819300,369; 21819360,356; 21819420,380;
        21819480,353; 21819540,357; 21819600,372; 21819660,364; 21819720,364; 21819780,
        355; 21819840,332; 21819900,334; 21819960,360; 21820020,347; 21820080,338;
        21820140,351; 21820200,346; 21820260,334; 21820320,341; 21820380,323; 21820440,
        307; 21820500,291; 21820560,281; 21820620,279; 21820680,271; 21820740,266;
        21820800,265; 21820860,258; 21820920,303; 21820980,285; 21821040,279; 21821100,
        289; 21821160,285; 21821220,280; 21821280,251; 21821340,287; 21821400,259;
        21821460,268; 21821520,265; 21821580,273; 21821640,334; 21821700,283; 21821760,
        279; 21821820,276; 21821880,275; 21821940,282; 21822000,285; 21822060,338;
        21822120,276; 21822180,290; 21822240,301; 21822300,284; 21822360,297; 21822420,
        356; 21822480,298; 21822540,303; 21822600,301; 21822660,301; 21822720,306;
        21822780,308; 21822840,284; 21822900,296; 21822960,297; 21823020,357; 21823080,
        304; 21823140,316; 21823200,321; 21823260,337; 21823320,336; 21823380,335;
        21823440,403; 21823500,345; 21823560,367; 21823620,423; 21823680,380; 21823740,
        385; 21823800,393; 21823860,406; 21823920,399; 21823980,415; 21824040,399;
        21824100,413; 21824160,395; 21824220,388; 21824280,402; 21824340,401; 21824400,
        449; 21824460,387; 21824520,408; 21824580,407; 21824640,409; 21824700,399;
        21824760,393; 21824820,386; 21824880,409; 21824940,406; 21825000,395; 21825060,
        401; 21825120,396; 21825180,390; 21825240,422; 21825300,390; 21825360,396;
        21825420,417; 21825480,391; 21825540,402; 21825600,401; 21825660,402; 21825720,
        403; 21825780,373; 21825840,392; 21825900,388; 21825960,437; 21826020,384;
        21826080,407; 21826140,385; 21826200,402; 21826260,400; 21826320,459; 21826380,
        386; 21826440,405; 21826500,385; 21826560,408; 21826620,399; 21826680,396;
        21826740,387; 21826800,406; 21826860,399; 21826920,398; 21826980,409; 21827040,
        381; 21827100,380; 21827160,414; 21827220,402; 21827280,398; 21827340,400;
        21827400,408; 21827460,401; 21827520,395; 21827580,395; 21827640,391; 21827700,
        400; 21827760,419; 21827820,395; 21827880,376; 21827940,410; 21828000,377;
        21828060,390; 21828120,381; 21828180,372; 21828240,363; 21828300,376; 21828360,
        367; 21828420,361; 21828480,347; 21828540,366; 21828600,360; 21828660,333;
        21828720,361; 21828780,351; 21828840,331; 21828900,343; 21828960,350; 21829020,
        349; 21829080,339; 21829140,339; 21829200,342; 21829260,323; 21829320,335;
        21829380,311; 21829440,298; 21829500,331; 21829560,303; 21829620,312; 21829680,
        319; 21829740,308; 21829800,307; 21829860,307; 21829920,302; 21829980,300;
        21830040,291; 21830100,306; 21830160,307; 21830220,365; 21830280,294; 21830340,
        318; 21830400,304; 21830460,305; 21830520,308; 21830580,322; 21830640,376;
        21830700,314; 21830760,332; 21830820,316; 21830880,323; 21830940,326; 21831000,
        321; 21831060,304; 21831120,319; 21831180,317; 21831240,368; 21831300,325;
        21831360,339; 21831420,335; 21831480,322; 21831540,329; 21831600,328; 21831660,
        339; 21831720,343; 21831780,352; 21831840,362; 21831900,339; 21831960,358;
        21832020,350; 21832080,370; 21832140,349; 21832200,337; 21832260,352; 21832320,
        359; 21832380,422; 21832440,343; 21832500,365; 21832560,364; 21832620,357;
        21832680,369; 21832740,355; 21832800,352; 21832860,363; 21832920,359; 21832980,
        377; 21833040,350; 21833100,362; 21833160,323; 21833220,356; 21833280,345;
        21833340,331; 21833400,353; 21833460,337; 21833520,345; 21833580,338; 21833640,
        349; 21833700,333; 21833760,313; 21833820,344; 21833880,335; 21833940,313;
        21834000,322; 21834060,330; 21834120,325; 21834180,305; 21834240,316; 21834300,
        313; 21834360,324; 21834420,330; 21834480,335; 21834540,312; 21834600,325;
        21834660,324; 21834720,389; 21834780,328; 21834840,340; 21834900,345; 21834960,
        329; 21835020,341; 21835080,336; 21835140,387; 21835200,324; 21835260,342;
        21835320,307; 21835380,336; 21835440,327; 21835500,314; 21835560,335; 21835620,
        322; 21835680,318; 21835740,315; 21835800,328; 21835860,325; 21835920,376;
        21835980,314; 21836040,338; 21836100,309; 21836160,335; 21836220,337; 21836280,
        398; 21836340,338.44; 21836400,352; 21836460,361; 21836520,335; 21836580,
        349; 21836640,349; 21836700,401; 21836760,366; 21836820,368; 21836880,428;
        21836940,382; 21837000,383; 21837060,391; 21837120,397; 21837180,392; 21837240,
        413; 21837300,376; 21837360,402; 21837420,404; 21837480,394; 21837540,393;
        21837600,399; 21837660,471; 21837720,398; 21837780,391; 21837840,431; 21837900,
        399; 21837960,398; 21838020,391; 21838080,390; 21838140,413; 21838200,397;
        21838260,403; 21838320,389; 21838380,386; 21838440,364; 21838500,394; 21838560,
        366; 21838620,342; 21838680,352; 21838740,335; 21838800,305; 21838860,301;
        21838920,276; 21838980,260; 21839040,246; 21839100,239; 21839160,212; 21839220,
        191; 21839280,188; 21839340,174; 21839400,171; 21839460,158.8; 21839520,
        151.92; 21839580,135.15; 21839640,133.05; 21839700,118.74; 21839760,113.55;
        21839820,104.49; 21839880,117.33; 21839940,107.44; 21840000,100.83; 21840060,
        109.5; 21840120,107.19; 21840180,98.72; 21840240,114.12; 21840300,107.27;
        21840360,102.44; 21840420,106.03; 21840480,107.8; 21840540,99.34; 21840600,
        111.93; 21840660,102.55; 21840720,106.4; 21840780,101.05; 21840840,113.23;
        21840900,99.37; 21840960,97.75; 21841020,112.93; 21841080,101.75; 21841140,
        98.7; 21841200,110.73; 21841260,101.28; 21841320,101.91; 21841380,107.21;
        21841440,103.9; 21841500,99.41; 21841560,109.82; 21841620,103.7; 21841680,
        102.42; 21841740,104.86; 21841800,104.73; 21841860,103.79; 21841920,104.63;
        21841980,104.01; 21842040,104.47; 21842100,105.02; 21842160,104.1; 21842220,
        103.55; 21842280,105.06; 21842340,103.7; 21842400,104.43; 21842460,104.93;
        21842520,104.69; 21842580,105.13; 21842640,104.12; 21842700,104.27; 21842760,
        104.71; 21842820,105.75; 21842880,104.16; 21842940,104.49; 21843000,104.63;
        21843060,105.66; 21843120,103.73; 21843180,105.1; 21843240,104.86; 21843300,
        104.63; 21843360,104.63; 21843420,104.6; 21843480,104.67; 21843540,104.58;
        21843600,104.86; 21843660,104.32; 21843720,104.01; 21843780,104.93; 21843840,
        104.93; 21843900,105.28; 21843960,104.27; 21844020,103.51; 21844080,105.13;
        21844140,104.49; 21844200,104.23; 21844260,104.67; 21844320,103.77; 21844380,
        103.42; 21844440,104.64; 21844500,104.47; 21844560,105.08; 21844620,104.84;
        21844680,104.14; 21844740,105.17; 21844800,103.75; 21844860,105.13; 21844920,
        105; 21844980,104.21; 21845040,104.97; 21845100,104.19; 21845160,104.73;
        21845220,104.25; 21845280,104.89; 21845340,103.68; 21845400,104.32; 21845460,
        104.89; 21845520,103.93; 21845580,105.43; 21845640,104.58; 21845700,103.93;
        21845760,104.27; 21845820,104.43; 21845880,105.56; 21845940,104.36; 21846000,
        104.89; 21846060,104.16; 21846120,104.25; 21846180,104.78; 21846240,104.52;
        21846300,103.75; 21846360,104.54; 21846420,103.88; 21846480,104.84; 21846540,
        104.91; 21846600,105.1; 21846660,104.52; 21846720,104.14; 21846780,104.25;
        21846840,104.89; 21846900,104.64; 21846960,104.71; 21847020,105.14; 21847080,
        104.97; 21847140,105.13; 21847200,104.56; 21847260,103.86; 21847320,105.14;
        21847380,104.49; 21847440,104.71; 21847500,103.68; 21847560,105.19; 21847620,
        104.6; 21847680,103.79; 21847740,104.21; 21847800,103.57; 21847860,104.32;
        21847920,103.95; 21847980,103.59; 21848040,103.86; 21848100,104.1; 21848160,
        105.02; 21848220,103.68; 21848280,105.58; 21848340,103.62; 21848400,104.43;
        21848460,103.88; 21848520,103.97; 21848580,104.45; 21848640,104.8; 21848700,
        104.04; 21848760,103.38; 21848820,105.62; 21848880,104.47; 21848940,103.81;
        21849000,103.9; 21849060,105.21; 21849120,104.38; 21849180,104.64; 21849240,
        104.34; 21849300,105.02; 21849360,104.1; 21849420,106.31; 21849480,103.79;
        21849540,104.49; 21849600,105.19; 21849660,104.32; 21849720,104.78; 21849780,
        104.12; 21849840,104.6; 21849900,104.19; 21849960,104.69; 21850020,105.04;
        21850080,104.38; 21850140,103.75; 21850200,104.41; 21850260,104.63; 21850320,
        104.19; 21850380,103.64; 21850440,103.57; 21850500,103.84; 21850560,104.16;
        21850620,103.35; 21850680,103.88; 21850740,104.6; 21850800,103.79; 21850860,
        104.32; 21850920,103.59; 21850980,104.67; 21851040,104.93; 21851100,104.36;
        21851160,103.79; 21851220,104.19; 21851280,104.14; 21851340,104.27; 21851400,
        103.51; 21851460,104.36; 21851520,103.9; 21851580,104.6; 21851640,103.84;
        21851700,104.49; 21851760,102.95; 21851820,103.95; 21851880,104.73; 21851940,
        103.55; 21852000,104.08; 21852060,104.78; 21852120,104.41; 21852180,103.39;
        21852240,104.41; 21852300,103.53; 21852360,104.64; 21852420,104.56; 21852480,
        103.18; 21852540,103.66; 21852600,103.57; 21852660,103.57; 21852720,103.66;
        21852780,103.59; 21852840,104.04; 21852900,104.16; 21852960,105.06; 21853020,
        103.93; 21853080,103.39; 21853140,103.88; 21853200,104.49; 21853260,104.05;
        21853320,104.36; 21853380,103.73; 21853440,105.23; 21853500,103.09; 21853560,
        103.66; 21853620,103.7; 21853680,103.93; 21853740,104.25; 21853800,104.64;
        21853860,103.97; 21853920,104.67; 21853980,103.93; 21854040,104.97; 21854100,
        103.68; 21854160,104.32; 21854220,103.06; 21854280,105.02; 21854340,104.34;
        21854400,104.08; 21854460,103.93; 21854520,104.36; 21854580,104.54; 21854640,
        104.12; 21854700,103.22; 21854760,104.19; 21854820,102.91; 21854880,104.1;
        21854940,104.21; 21855000,104.41; 21855060,104.64; 21855120,104.25; 21855180,
        103.75; 21855240,103.99; 21855300,104.78; 21855360,104.41; 21855420,103.06;
        21855480,103.26; 21855540,103.35; 21855600,102.82; 21855660,103.39; 21855720,
        104.75; 21855780,104.3; 21855840,104.71; 21855900,103.35; 21855960,103.95;
        21856020,103.79; 21856080,103.48; 21856140,103.33; 21856200,104.14; 21856260,
        103.75; 21856320,104.08; 21856380,104.8; 21856440,103; 21856500,104.08;
        21856560,103.13; 21856620,103.79; 21856680,104.6; 21856740,103.66; 21856800,
        103.33; 21856860,104.32; 21856920,103.38; 21856980,104.16; 21857040,104.8;
        21857100,104.23; 21857160,103.35; 21857220,104.56; 21857280,104.97; 21857340,
        103.44; 21857400,103.81; 21857460,103.7; 21857520,104.82; 21857580,104.01;
        21857640,103.64; 21857700,104.04; 21857760,104.32; 21857820,103.51; 21857880,
        103.39; 21857940,103.66; 21858000,102.82; 21858060,103.81; 21858120,104.3;
        21858180,103.55; 21858240,103.35; 21858300,103.7; 21858360,103.35; 21858420,
        103.57; 21858480,103.95; 21858540,103.57; 21858600,104.34; 21858660,104.56;
        21858720,104.27; 21858780,103.64; 21858840,102.98; 21858900,103.26; 21858960,
        104.78; 21859020,103.97; 21859080,104.16; 21859140,103.22],
    smoothness=Modelica.Blocks.Types.Smoothness.LinearSegments,
    extrapolation=Modelica.Blocks.Types.Extrapolation.HoldLastPoint)
    annotation (Placement(transformation(extent={{-170,-50},{-150,-30}})));
  Modelica.Blocks.Sources.CombiTimeTable souTemTab(
    tableOnFile=false,
    table=[21600000,292.61; 21600060,292.63; 21600120,292.63; 21600180,292.63; 21600240,
        292.72; 21600300,292.7; 21600360,292.72; 21600420,292.74; 21600480,292.74;
        21600540,292.78; 21600600,292.84; 21600660,292.84; 21600720,292.84; 21600780,
        292.9; 21600840,292.92; 21600900,292.93; 21600960,293; 21601020,293.04;
        21601080,293.02; 21601140,293.02; 21601200,293.07; 21601260,293.11; 21601320,
        293.09; 21601380,293.12; 21601440,293.14; 21601500,293.17; 21601560,293.21;
        21601620,293.21; 21601680,293.21; 21601740,293.21; 21601800,293.19; 21601860,
        293.13; 21601920,293.13; 21601980,293.11; 21602040,293.11; 21602100,293.09;
        21602160,293.03; 21602220,293.02; 21602280,292.93; 21602340,292.91; 21602400,
        292.82; 21602460,292.81; 21602520,292.73; 21602580,292.7; 21602640,292.63;
        21602700,292.62; 21602760,292.62; 21602820,292.61; 21602880,292.61; 21602940,
        292.59; 21603000,292.59; 21603060,292.6; 21603120,292.6; 21603180,292.65;
        21603240,292.67; 21603300,292.68; 21603360,292.7; 21603420,292.71; 21603480,
        292.74; 21603540,292.74; 21603600,292.74; 21603660,292.72; 21603720,292.71;
        21603780,292.67; 21603840,292.62; 21603900,292.53; 21603960,292.43; 21604020,
        292.33; 21604080,292.24; 21604140,292.19; 21604200,292.12; 21604260,292.12;
        21604320,292.12; 21604380,292.08; 21604440,292.1; 21604500,292.09; 21604560,
        292.1; 21604620,292.11; 21604680,292.16; 21604740,292.18; 21604800,292.21;
        21604860,292.28; 21604920,292.3; 21604980,292.38; 21605040,292.4; 21605100,
        292.47; 21605160,292.48; 21605220,292.56; 21605280,292.57; 21605340,292.57;
        21605400,292.58; 21605460,292.58; 21605520,292.54; 21605580,292.52; 21605640,
        292.49; 21605700,292.42; 21605760,292.34; 21605820,292.3; 21605880,292.22;
        21605940,292.21; 21606000,292.14; 21606060,292.13; 21606120,292.12; 21606180,
        292.12; 21606240,292.12; 21606300,292.12; 21606360,292.16; 21606420,292.16;
        21606480,292.21; 21606540,292.26; 21606600,292.28; 21606660,292.35; 21606720,
        292.38; 21606780,292.45; 21606840,292.48; 21606900,292.5; 21606960,292.54;
        21607020,292.54; 21607080,292.53; 21607140,292.52; 21607200,292.49; 21607260,
        292.44; 21607320,292.34; 21607380,292.32; 21607440,292.24; 21607500,292.14;
        21607560,292.12; 21607620,292.09; 21607680,292.04; 21607740,292.03; 21607800,
        292.02; 21607860,292.02; 21607920,292.02; 21607980,292.06; 21608040,292.08;
        21608100,292.11; 21608160,292.18; 21608220,292.19; 21608280,292.26; 21608340,
        292.28; 21608400,292.35; 21608460,292.4; 21608520,292.46; 21608580,292.47;
        21608640,292.48; 21608700,292.49; 21608760,292.49; 21608820,292.44; 21608880,
        292.42; 21608940,292.34; 21609000,292.29; 21609060,292.22; 21609120,292.14;
        21609180,292.09; 21609240,292.04; 21609300,292.02; 21609360,292.02; 21609420,
        291.97; 21609480,291.98; 21609540,291.98; 21609600,291.98; 21609660,292.03;
        21609720,292.08; 21609780,292.1; 21609840,292.17; 21609900,292.23; 21609960,
        292.29; 21610020,292.34; 21610080,292.38; 21610140,292.44; 21610200,292.48;
        21610260,292.48; 21610320,292.52; 21610380,292.51; 21610440,292.44; 21610500,
        292.42; 21610560,292.34; 21610620,292.28; 21610680,292.22; 21610740,292.14;
        21610800,292.12; 21610860,292.03; 21610920,292.01; 21610980,291.99; 21611040,
        291.96; 21611100,291.96; 21611160,291.99; 21611220,291.99; 21611280,292.04;
        21611340,292.07; 21611400,292.08; 21611460,292.17; 21611520,292.18; 21611580,
        292.27; 21611640,292.31; 21611700,292.38; 21611760,292.45; 21611820,292.48;
        21611880,292.56; 21611940,292.58; 21612000,292.67; 21612060,292.68; 21612120,
        292.76; 21612180,292.79; 21612240,292.9; 21612300,292.93; 21612360,292.97;
        21612420,293.04; 21612480,293.07; 21612540,293.09; 21612600,293.17; 21612660,
        293.17; 21612720,293.21; 21612780,293.13; 21612840,292.9; 21612900,292.64;
