! File generated by DesignBuilder - 7.0.2.003 1/19/2024 - 12:15:34 AM
! Source file: C:\Users\jmwoo\odrive\Google Drive\Emanant\ARS1_EASE-E Home Electrification Prize\EAS-E\EAS-E Modelica Modeling\DesignBuilder Model\400 3rd Street_v1.0_Apt 4R.dsb
! Geometry convention template : External measurements
! Zone geometry and surface areas : 2-Outer
! Zone volume calculation method : 1-Inner
! Zone floor area calculation method : 1-Inner
! Window to wall ratio method : 1-Inner

  Version,9.6;

  RunPeriod,
    Untitled (01-01:31-12),  !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    1900,                    !- Begin Year
    12,                      !- End Month
    31,                      !- End Day of Month
    1900,                    !- End Year
    ,                        !- Day of Week for Start Day
    No,                      !- Use Weather File Holidays and Special Days
    No,                      !- Use Weather File Daylight Saving Period
    Yes,                     !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes,                     !- Use Weather File Snow Indicators
    No;                      !- Treat Weather as Actual

  RunPeriodControl:DaylightSavingTime,
    1st Sunday in April,     !- Start Date
    Last Sunday in October;  !- End Date

! Hourly weather file: C:\ProgramData\DesignBuilder\Weather Data\USA_NY_NEW YORK J F KENNEDY INTL AR_TMY3.epw

  Site:Location,
    Untitled (01-01:31-12)  (01-01:31-12),  !- Name
    40.66,                   !- Latitude {deg}
    -73.8,                   !- Longitude {deg}
    -5,                      !- Time Zone {hr}
    7;                       !- Elevation {m}

  Site:GroundTemperature:BuildingSurface,18,18,18,18,18,18,18,18,18,18,18,18;

  Site:GroundTemperature:Deep,14,14,14,14,14,14,14,14,14,14,14,14;

  Site:GroundTemperature:Shallow,14,14,14,14,14,14,14,14,14,14,14,14;

  Site:GroundTemperature:FCfactorMethod,6.02,2.12,1.06,1.98,7.24,13.14,18.69,22.71,23.88,21.99,17.45,11.72;

  Site:GroundReflectance,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2;

  Site:GroundReflectance:SnowModifier,
    2.0,                     !- Ground Reflected Solar Modifier
    2.0;                     !- Daylighting Ground Reflected Solar Modifier

  SimulationControl,
    Yes,                     !- Do Zone Sizing Calculation
    Yes,                     !- Do System Sizing Calculation
    No,                      !- Do Plant Sizing Calculation
    No,                      !- Run Simulation for Sizing Periods
    Yes,                     !- Run Simulation for Weather File Run Periods
    ,                        !- Do HVAC Sizing Simulation for Sizing Periods
    ;                        !- Maximum Number of HVAC Sizing Simulation Passes

  SizingPeriod:DesignDay,
    Summer Design Day in Untitled (01-01:31-12) Jun,  !- Name
    6,                       !- Month
    15,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    33.2,                    !- Maximum Dry-Bulb Temperature {C}
    10.7,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    22.9,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    101240.9,                !- Barometric Pressure {Pa}
    0,                       !- Wind Speed {m/s}
    0,                       !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    Yes,                     !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0.98;                    !- Sky Clearness

  SizingPeriod:DesignDay,
    Summer Design Day in Untitled (01-01:31-12) Jul,  !- Name
    7,                       !- Month
    15,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    35.3,                    !- Maximum Dry-Bulb Temperature {C}
    9.5,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    24.6,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    101240.9,                !- Barometric Pressure {Pa}
    0,                       !- Wind Speed {m/s}
    0,                       !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    Yes,                     !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0.98;                    !- Sky Clearness

  SizingPeriod:DesignDay,
    Summer Design Day in Untitled (01-01:31-12) Aug,  !- Name
    8,                       !- Month
    15,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    33.7,                    !- Maximum Dry-Bulb Temperature {C}
    8.5,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    23.6,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    101240.9,                !- Barometric Pressure {Pa}
    0,                       !- Wind Speed {m/s}
    0,                       !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    Yes,                     !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0.98;                    !- Sky Clearness

  SizingPeriod:DesignDay,
    Summer Design Day in Untitled (01-01:31-12) Sep,  !- Name
    9,                       !- Month
    15,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    30.4,                    !- Maximum Dry-Bulb Temperature {C}
    8.3,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    21.5,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    101240.9,                !- Barometric Pressure {Pa}
    0,                       !- Wind Speed {m/s}
    0,                       !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    Yes,                     !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0.98;                    !- Sky Clearness

  SizingPeriod:DesignDay,
    Winter Design Day in Untitled (01-01:31-12),  !- Name
    1,                       !- Month
    15,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    -10.1,                   !- Maximum Dry-Bulb Temperature {C}
    0,                       !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    -10.1,                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    101240.9,                !- Barometric Pressure {Pa}
    7.4,                     !- Wind Speed {m/s}
    310,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ,                        !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0;                       !- Sky Clearness

  Timestep,2;

  ConvergenceLimits,
    1,                       !- Minimum System Timestep {minutes}
    25;                      !- Maximum HVAC Iterations

  ScheduleTypeLimits,
    Any Number;              !- Name

  ScheduleTypeLimits,
    Fraction,                !- Name
    0.0,                     !- Lower Limit Value
    1.0,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

  ScheduleTypeLimits,
    Temperature,             !- Name
    -60,                     !- Lower Limit Value
    200,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

  ScheduleTypeLimits,
    Control Type,            !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ScheduleTypeLimits,
    On/Off,                  !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  Schedule:Compact,
    On,                      !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

  Schedule:Compact,
    Off,                     !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Schedule:Compact,
    Work efficiency,         !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Schedule:Compact,
    OpaqueShade,             !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Schedule:Compact,
    Zone Comfort Control Type Sched,  !- Name
    Control Type,            !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  Schedule:Compact,
    Design Days Only,        !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay WinterDesignDay, !- Field 2
    Until: 24:00,1,          !- Field 3
    For: AllOtherDays,       !- Field 5
    Until: 24:00,0;          !- Field 6

! off heating day

  Schedule:Day:Hourly,
    0,                       !- Name
    Any Number,              !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0,                       !- Hour 8
    0,                       !- Hour 9
    0,                       !- Hour 10
    0,                       !- Hour 11
    0,                       !- Hour 12
    0,                       !- Hour 13
    0,                       !- Hour 14
    0,                       !- Hour 15
    0,                       !- Hour 16
    0,                       !- Hour 17
    0,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

! off cooling day

  Schedule:Day:Hourly,
    50,                      !- Name
    Any Number,              !- Schedule Type Limits Name
    50,                      !- Hour 1
    50,                      !- Hour 2
    50,                      !- Hour 3
    50,                      !- Hour 4
    50,                      !- Hour 5
    50,                      !- Hour 6
    50,                      !- Hour 7
    50,                      !- Hour 8
    50,                      !- Hour 9
    50,                      !- Hour 10
    50,                      !- Hour 11
    50,                      !- Hour 12
    50,                      !- Hour 13
    50,                      !- Hour 14
    50,                      !- Hour 15
    50,                      !- Hour 16
    50,                      !- Hour 17
    50,                      !- Hour 18
    50,                      !- Hour 19
    50,                      !- Hour 20
    50,                      !- Hour 21
    50,                      !- Hour 22
    50,                      !- Hour 23
    50;                      !- Hour 24

! used in seasonal schedules

  Schedule:Day:Hourly,
    Off,                     !- Name
    Fraction,                !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0,                       !- Hour 8
    0,                       !- Hour 9
    0,                       !- Hour 10
    0,                       !- Hour 11
    0,                       !- Hour 12
    0,                       !- Hour 13
    0,                       !- Hour 14
    0,                       !- Hour 15
    0,                       !- Hour 16
    0,                       !- Hour 17
    0,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

  Schedule:Week:Daily,
    Off,                     !- Name
    Off,                     !- Sunday Schedule:Day Name
    Off,                     !- Monday Schedule:Day Name
    Off,                     !- Tuesday Schedule:Day Name
    Off,                     !- Wednesday Schedule:Day Name
    Off,                     !- Thursday Schedule:Day Name
    Off,                     !- Friday Schedule:Day Name
    Off,                     !- Saturday Schedule:Day Name
    Off,                     !- Holiday Schedule:Day Name
    Off,                     !- SummerDesignDay Schedule:Day Name
    Off,                     !- WinterDesignDay Schedule:Day Name
    Off,                     !- CustomDay1 Schedule:Day Name
    Off;                     !- CustomDay2 Schedule:Day Name

! -------------------- Control type schedules (for heating & cooling) ----------------------

  Schedule:Day:Hourly,
    Summer Control Type Day Sch,  !- Name
    Control Type,            !- Schedule Type Limits Name
    4,                       !- Hour 1
    4,                       !- Hour 2
    4,                       !- Hour 3
    4,                       !- Hour 4
    4,                       !- Hour 5
    4,                       !- Hour 6
    4,                       !- Hour 7
    4,                       !- Hour 8
    4,                       !- Hour 9
    4,                       !- Hour 10
    4,                       !- Hour 11
    4,                       !- Hour 12
    4,                       !- Hour 13
    4,                       !- Hour 14
    4,                       !- Hour 15
    4,                       !- Hour 16
    4,                       !- Hour 17
    4,                       !- Hour 18
    4,                       !- Hour 19
    4,                       !- Hour 20
    4,                       !- Hour 21
    4,                       !- Hour 22
    4,                       !- Hour 23
    4;                       !- Hour 24

  Schedule:Day:Hourly,
    Winter Control Type Day Sch,  !- Name
    Control Type,            !- Schedule Type Limits Name
    4,                       !- Hour 1
    4,                       !- Hour 2
    4,                       !- Hour 3
    4,                       !- Hour 4
    4,                       !- Hour 5
    4,                       !- Hour 6
    4,                       !- Hour 7
    4,                       !- Hour 8
    4,                       !- Hour 9
    4,                       !- Hour 10
    4,                       !- Hour 11
    4,                       !- Hour 12
    4,                       !- Hour 13
    4,                       !- Hour 14
    4,                       !- Hour 15
    4,                       !- Hour 16
    4,                       !- Hour 17
    4,                       !- Hour 18
    4,                       !- Hour 19
    4,                       !- Hour 20
    4,                       !- Hour 21
    4,                       !- Hour 22
    4,                       !- Hour 23
    4;                       !- Hour 24

  Schedule:Day:Hourly,
    Summer Control Type Day Sch - cool,  !- Name
    Control Type,            !- Schedule Type Limits Name
    2,                       !- Hour 1
    2,                       !- Hour 2
    2,                       !- Hour 3
    2,                       !- Hour 4
    2,                       !- Hour 5
    2,                       !- Hour 6
    2,                       !- Hour 7
    2,                       !- Hour 8
    2,                       !- Hour 9
    2,                       !- Hour 10
    2,                       !- Hour 11
    2,                       !- Hour 12
    2,                       !- Hour 13
    2,                       !- Hour 14
    2,                       !- Hour 15
    2,                       !- Hour 16
    2,                       !- Hour 17
    2,                       !- Hour 18
    2,                       !- Hour 19
    2,                       !- Hour 20
    2,                       !- Hour 21
    2,                       !- Hour 22
    2,                       !- Hour 23
    2;                       !- Hour 24

  Schedule:Day:Hourly,
    Winter Control Type Day Sch - heat,  !- Name
    Control Type,            !- Schedule Type Limits Name
    1,                       !- Hour 1
    1,                       !- Hour 2
    1,                       !- Hour 3
    1,                       !- Hour 4
    1,                       !- Hour 5
    1,                       !- Hour 6
    1,                       !- Hour 7
    1,                       !- Hour 8
    1,                       !- Hour 9
    1,                       !- Hour 10
    1,                       !- Hour 11
    1,                       !- Hour 12
    1,                       !- Hour 13
    1,                       !- Hour 14
    1,                       !- Hour 15
    1,                       !- Hour 16
    1,                       !- Hour 17
    1,                       !- Hour 18
    1,                       !- Hour 19
    1,                       !- Hour 20
    1,                       !- Hour 21
    1,                       !- Hour 22
    1,                       !- Hour 23
    1;                       !- Hour 24

  Schedule:Week:Daily,
    Summer Control Type Week Sch,  !- Name
    Summer Control Type Day Sch,  !- Sunday Schedule:Day Name
    Summer Control Type Day Sch,  !- Monday Schedule:Day Name
    Summer Control Type Day Sch,  !- Tuesday Schedule:Day Name
    Summer Control Type Day Sch,  !- Wednesday Schedule:Day Name
    Summer Control Type Day Sch,  !- Thursday Schedule:Day Name
    Summer Control Type Day Sch,  !- Friday Schedule:Day Name
    Summer Control Type Day Sch,  !- Saturday Schedule:Day Name
    Summer Control Type Day Sch,  !- Holiday Schedule:Day Name
    Summer Control Type Day Sch,  !- SummerDesignDay Schedule:Day Name
    Summer Control Type Day Sch,  !- WinterDesignDay Schedule:Day Name
    Summer Control Type Day Sch,  !- CustomDay1 Schedule:Day Name
    Summer Control Type Day Sch;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Winter Control Type Week Sch,  !- Name
    Winter Control Type Day Sch,  !- Sunday Schedule:Day Name
    Winter Control Type Day Sch,  !- Monday Schedule:Day Name
    Winter Control Type Day Sch,  !- Tuesday Schedule:Day Name
    Winter Control Type Day Sch,  !- Wednesday Schedule:Day Name
    Winter Control Type Day Sch,  !- Thursday Schedule:Day Name
    Winter Control Type Day Sch,  !- Friday Schedule:Day Name
    Winter Control Type Day Sch,  !- Saturday Schedule:Day Name
    Winter Control Type Day Sch,  !- Holiday Schedule:Day Name
    Winter Control Type Day Sch,  !- SummerDesignDay Schedule:Day Name
    Winter Control Type Day Sch,  !- WinterDesignDay Schedule:Day Name
    Winter Control Type Day Sch,  !- CustomDay1 Schedule:Day Name
    Winter Control Type Day Sch;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Summer Control Type Week Sch - cool,  !- Name
    Summer Control Type Day Sch - cool,  !- Sunday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Monday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Tuesday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Wednesday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Thursday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Friday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Saturday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Holiday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- SummerDesignDay Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- WinterDesignDay Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- CustomDay1 Schedule:Day Name
    Summer Control Type Day Sch - cool;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Winter Control Type Week Sch - heat,  !- Name
    Winter Control Type Day Sch - heat,  !- Sunday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Monday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Tuesday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Wednesday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Thursday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Friday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Saturday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Holiday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- SummerDesignDay Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- WinterDesignDay Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- CustomDay1 Schedule:Day Name
    Winter Control Type Day Sch - heat;  !- CustomDay2 Schedule:Day Name

!Material:InfraredTransparent,
!IRTMaterial; !- Name
!Construction,
!IRTSurface,  !- Name
!IRTMaterial; !- Outside Layer

  Material:NoMass,
    LinearBridgingLayer,     !- Name
    Rough,                   !- Roughness
    0.6267,                  !- Thermal Resistance {m2-K/W}
    0.0100000,               !- Thermal Absorptance
    0.0100000,               !- Solar Absorptance
    0.0100000;               !- Visible Absorptance

  Construction,
    LinearBridgingConstruction,  !- Name
    LinearBridgingLayer;     !- Outside Layer

  Schedule:Compact,
    TypOperativeTempControlSch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: SummerDesignDay WinterDesignDay, !- Field 2
    Until: 24:00,0.0,        !- Field 3
    For: AllOtherDays,       !- Field 5
    Until: 24:00,0.5;        !- Field 6

  Schedule:Compact,
    OnWinterDesignDay,       !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WinterDesignDay,    !- Field 2
    Until: 24:00,1,          !- Field 3
    For: AllOtherDays,       !- Field 5
    Until: 24:00,0;          !- Field 6

  Schedule:Compact,
    OnSummerDesignDay,       !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 24:00,1,          !- Field 3
    For: AllOtherDays,       !- Field 5
    Until: 24:00,0;          !- Field 6

  Material:InfraredTransparent,
    IRTMaterial;             !- Name

  Construction,
    IRTSurface,              !- Name
    IRTMaterial;             !- Outside Layer

! Schedule: On 24/7

  Schedule:Compact,
    On 24/7,                 !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

! Schedule: Dwell_DomCommonAreas_Occ

  Schedule:Compact,
    Dwell_DomCommonAreas_Occ,!- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 07:00,0,          !- Field 3
    Until: 08:00,0.5,        !- Field 5
    Until: 09:00,1,          !- Field 7
    Until: 10:00,0.5,        !- Field 9
    Until: 17:00,0,          !- Field 11
    Until: 18:00,0.25,       !- Field 13
    Until: 19:00,0.5,        !- Field 15
    Until: 20:00,0.75,       !- Field 17
    Until: 22:00,1,          !- Field 19
    Until: 23:00,0.75,       !- Field 21
    Until: 24:00,0.25,       !- Field 23
    For: Weekends,           !- Field 25
    Until: 09:00,0,          !- Field 26
    Until: 21:00,1,          !- Field 28
    Until: 24:00,0,          !- Field 30
    For: Holidays,           !- Field 32
    Until: 09:00,0,          !- Field 33
    Until: 21:00,1,          !- Field 35
    Until: 24:00,0,          !- Field 37
    For: WinterDesignDay AllOtherDays, !- Field 39
    Until: 24:00,0;          !- Field 40

! Schedule: TM59_Default_Light

  Schedule:Compact,
    TM59_Default_Light,      !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay Weekends, !- Field 2
    Until: 18:00,0,          !- Field 3
    Until: 23:00,1,          !- Field 5
    Until: 24:00,0,          !- Field 7
    For: WinterDesignDay AllOtherDays, !- Field 9
    Until: 24:00,0;          !- Field 10

! Schedule: TM59_Living_Occ

  SCHEDULE:COMPACT,
    TM59_Living_Occ,         !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: WinterDesignDay,    !- Field 2
    Until: 24:00,0,          !- Field 3
    For: AllOtherDays,       !- Field 5
    Until: 09:00,0,          !- Field 6
    Until: 22:00,0.75,       !- Field 8
    Until: 24:00,0;          !- Field 10

! Schedule: Default Air Velocity for Comfort Calculations

  Schedule:Compact,
    Default Air Velocity for Comfort Calculations,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.1370;     !- Field 3

  WindowMaterial:Gas,
    1001,                    !- Name
    Air,                     !- Gas Type
    .006;                    !- Thickness {m}

  WindowMaterial:Gas,
    Half thickness 1001,     !- Name
    Air,                     !- Gas Type
    .003;                    !- Thickness {m}

  WindowMaterial:Glazing,
    3,                       !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    .006,                    !- Thickness {m}
    .775,                    !- Solar Transmittance at Normal Incidence
    .071,                    !- Front Side Solar Reflectance at Normal Incidence
    .071,                    !- Back Side Solar Reflectance at Normal Incidence
    .881,                    !- Visible Transmittance at Normal Incidence
    .080,                    !- Front Side Visible Reflectance at Normal Incidence
    .080,                    !- Back Side Visible Reflectance at Normal Incidence
    .0,                      !- Infrared Transmittance at Normal Incidence
    .84,                     !- Front Side Infrared Hemispherical Emissivity
    .84,                     !- Back Side Infrared Hemispherical Emissivity
    .9,                      !- Conductivity {W/m-K}
    1;                       !- Dirt Correction Factor for Solar and Visible Transmittance

  WindowMaterial:Blind,
    20002,                   !- Name
    Horizontal,              !- Slat Orientation
    0.025,                   !- Slat Width {m}
    0.01875,                 !- Slat Separation {m}
    0.001,                   !- Slat Thickness {m}
    45,                      !- Slat Angle {deg}
    0.9,                     !- Slat Conductivity {W/m-K}
    0,                       !- Slat Beam Solar Transmittance
    0.5,                     !- Front Side Slat Beam Solar Reflectance
    0.5,                     !- Back Side Slat Beam Solar Reflectance
    0,                       !- Slat Diffuse Solar Transmittance
    0.5,                     !- Front Side Slat Diffuse Solar Reflectance
    0.5,                     !- Back Side Slat Diffuse Solar Reflectance
    0,                       !- Slat Beam Visible Transmittance
    0.5,                     !- Front Side Slat Beam Visible Reflectance
    0.5,                     !- Back Side Slat Beam Visible Reflectance
    0,                       !- Slat Diffuse Visible Transmittance
    0.5,                     !- Front Side Slat Diffuse Visible Reflectance
    0.5,                     !- Back Side Slat Diffuse Visible Reflectance
    0,                       !- Slat Infrared Hemispherical Transmittance
    0.9,                     !- Front Side Slat Infrared Hemispherical Emissivity
    0.9,                     !- Back Side Slat Infrared Hemispherical Emissivity
    0.05,                    !- Blind to Glass Distance {m}
    0.5,                     !- Blind Top Opening Multiplier
    0.5,                     !- Blind Bottom Opening Multiplier
    0.5,                     !- Blind Left Side Opening Multiplier
    0.5,                     !- Blind Right Side Opening Multiplier
    0,                       !- Minimum Slat Angle {deg}
    180;                     !- Maximum Slat Angle {deg}

! Gypsum Plastering- thickness 0.0127

  Material,
    Gypsum Plastering_.0127, !- Name
    Rough,                   !- Roughness
    .0127,                   !- Thickness {m}
    0.4,                     !- Conductivity {W/m-K}
    1000,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

! Plywood (Heavyweight)- thickness 0.0254

  Material,
    Plywood (Heavyweight)_.0254,  !- Name
    Rough,                   !- Roughness
    .0254,                   !- Thickness {m}
    0.15,                    !- Conductivity {W/m-K}
    700,                     !- Density {kg/m3}
    1420,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.78,                    !- Solar Absorptance
    0.78;                    !- Visible Absorptance

! Timber Flooring- thickness 0.0127

  Material,
    Timber Flooring_.0127,   !- Name
    Rough,                   !- Roughness
    .0127,                   !- Thickness {m}
    0.14,                    !- Conductivity {W/m-K}
    650,                     !- Density {kg/m3}
    1200,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.78,                    !- Solar Absorptance
    0.78;                    !- Visible Absorptance

! Asphalt 1- thickness 0.01

  Material,
    Asphalt 1_.01,           !- Name
    Rough,                   !- Roughness
    .01,                     !- Thickness {m}
    0.7,                     !- Conductivity {W/m-K}
    2100,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.85,                    !- Solar Absorptance
    0.9;                     !- Visible Absorptance

! Cast Concrete (Lightweight)- thickness 0.1

  Material,
    Cast Concrete (Lightweight)_.1,  !- Name
    Rough,                   !- Roughness
    .1,                      !- Thickness {m}
    0.38,                    !- Conductivity {W/m-K}
    1200,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

! Plasterboard- thickness 0.013

  Material,
    Plasterboard_.013,       !- Name
    Rough,                   !- Roughness
    .013,                    !- Thickness {m}
    0.25,                    !- Conductivity {W/m-K}
    2800,                    !- Density {kg/m3}
    896,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

! Gypsum Plasterboard- thickness 0.025

  Material,
    Gypsum Plasterboard_.025,!- Name
    Rough,                   !- Roughness
    .025,                    !- Thickness {m}
    0.25,                    !- Conductivity {W/m-K}
    900,                     !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

! Painted Oak- thickness 0.035

  Material,
    Painted Oak_.035,        !- Name
    Rough,                   !- Roughness
    .035,                    !- Thickness {m}
    0.19,                    !- Conductivity {W/m-K}
    700,                     !- Density {kg/m3}
    2390,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

! Brickwork Outer- thickness 0.1

  Material,
    Brickwork Outer_.1,      !- Name
    Rough,                   !- Roughness
    .1,                      !- Thickness {m}
    0.84,                    !- Conductivity {W/m-K}
    1700,                    !- Density {kg/m3}
    800,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! Brickwork Inner- thickness 0.1

  Material,
    Brickwork Inner_.1,      !- Name
    Rough,                   !- Roughness
    .1,                      !- Thickness {m}
    0.62,                    !- Conductivity {W/m-K}
    1700,                    !- Density {kg/m3}
    800,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! Gypsum Plastering- thickness 0.013

  Material,
    Gypsum Plastering_.013,  !- Name
    Rough,                   !- Roughness
    .013,                    !- Thickness {m}
    0.4,                     !- Conductivity {W/m-K}
    1000,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

! Special material to represent an R-value for the next construction

  Material:NoMass,
    1_RVAL_2,                !- Name
    Rough,                   !- Roughness
    .21,                     !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! Project internal floor

  Construction,
    Project internal floor,  !- Name
    Gypsum Plastering_.0127, !- Outside Layer
    1_RVAL_2,                !- Layer 2
    Plywood (Heavyweight)_.0254,  !- Layer 3
    Timber Flooring_.0127;   !- Layer 4

! Special material to represent an R-value for the next construction

  Material:NoMass,
    2_RVAL_3,                !- Name
    Rough,                   !- Roughness
    .21,                     !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! <Previous reversed>

  Construction,
    Project internal floor_Rev,  !- Name
    Timber Flooring_.0127,   !- Outside Layer
    Plywood (Heavyweight)_.0254,  !- Layer 2
    2_RVAL_3,                !- Layer 3
    Gypsum Plastering_.0127; !- Layer 4

! Special material to represent an R-value for the next construction

  Material:NoMass,
    3_RVAL_3,                !- Name
    Rough,                   !- Roughness
    .18,                     !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! Project roof

  Construction,
    Project roof,            !- Name
    Asphalt 1_.01,           !- Outside Layer
    Cast Concrete (Lightweight)_.1,  !- Layer 2
    3_RVAL_3,                !- Layer 3
    Plasterboard_.013;       !- Layer 4

! Special material to represent an R-value for the next construction

  Material:NoMass,
    4_RVAL_2,                !- Name
    Rough,                   !- Roughness
    .18,                     !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! <Previous reversed>

  Construction,
    Project roof_Rev,        !- Name
    Plasterboard_.013,       !- Outside Layer
    4_RVAL_2,                !- Layer 2
    Cast Concrete (Lightweight)_.1,  !- Layer 3
    Asphalt 1_.01;           !- Layer 4

! Special material to represent an R-value for the next construction

  Material:NoMass,
    5_RVAL_2,                !- Name
    Rough,                   !- Roughness
    .15,                     !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! Project partition

  Construction,
    Project partition,       !- Name
    Gypsum Plasterboard_.025,!- Outside Layer
    5_RVAL_2,                !- Layer 2
    Gypsum Plasterboard_.025;!- Layer 3

! Special material to represent an R-value for the next construction

  Material:NoMass,
    6_RVAL_2,                !- Name
    Rough,                   !- Roughness
    .15,                     !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! <Previous reversed>

  Construction,
    Project partition_Rev,   !- Name
    Gypsum Plasterboard_.025,!- Outside Layer
    6_RVAL_2,                !- Layer 2
    Gypsum Plasterboard_.025;!- Layer 3

! Project internal door

  Construction,
    Project internal door,   !- Name
    Painted Oak_.035;        !- Outside Layer

! <Previous reversed>

  Construction,
    Project internal door_Rev,  !- Name
    Painted Oak_.035;        !- Outside Layer

! Project wall

  Construction,
    Project wall,            !- Name
    Brickwork Outer_.1,      !- Outside Layer
    Brickwork Inner_.1,      !- Layer 2
    Gypsum Plastering_.013;  !- Layer 3

! <Previous reversed>

  Construction,
    Project wall_Rev,        !- Name
    Gypsum Plastering_.013,  !- Outside Layer
    Brickwork Inner_.1,      !- Layer 2
    Brickwork Outer_.1;      !- Layer 3

  Construction,
    Dbl Clr 6mm/6mm Air - 1001,  !- Name
    3,                       !- Outside Layer
    1001,                    !- Layer 2
    3;                       !- Layer 3

  Construction,
    Dbl Clr 6mm/6mm Air - 2001,  !- Name
    3,                       !- Outside Layer
    1001,                    !- Layer 2
    3,                       !- Layer 3
    20002;                   !- Layer 4

  WindowShadingControl,
    11001,                   !- Name
    Level4:4RBedroom2,       !- Zone Name
    ,                        !- Shading Control Sequence Number
    InteriorBlind,           !- Shading Type
    Dbl Clr 6mm/6mm Air - 2001,  !- Construction with Shading Name
    OnIfScheduleAllows,      !- Shading Control Type
    TM59_Living_Occ,         !- Schedule Name
    ,                        !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    0,                       !- Setpoint 2 {W/m2 or deg C}
    ,                        !- Daylighting Control Object Name
    Group,                   !- Multiple Surface Control Type
    Level4:4RBedroom2_Wall_6_0_0_0_0_1_Win,  !- Fenestration Surface 1 Name
    Level4:4RBathroom1_Wall_2_0_0_0_0_0_Win;  !- Fenestration Surface 2 Name

  WindowShadingControl,
    21001,                   !- Name
    Level4:4RBedroom2Q1,     !- Zone Name
    ,                        !- Shading Control Sequence Number
    InteriorBlind,           !- Shading Type
    Dbl Clr 6mm/6mm Air - 2001,  !- Construction with Shading Name
    OnIfScheduleAllows,      !- Shading Control Type
    TM59_Living_Occ,         !- Schedule Name
    ,                        !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    0,                       !- Setpoint 2 {W/m2 or deg C}
    ,                        !- Daylighting Control Object Name
    Group,                   !- Multiple Surface Control Type
    Level4:4RBedroom2Q1_Wall_2_0_0_0_0_0_Win,  !- Fenestration Surface 1 Name
    Level4:4RBathroom2_Wall_2_0_0_0_0_0_Win,  !- Fenestration Surface 2 Name
    Level4:4RBedroom3_Wall_2_0_0_0_0_0_Win;  !- Fenestration Surface 3 Name

  WindowShadingControl,
    31001,                   !- Name
    Level4:4RLivingRoom,     !- Zone Name
    ,                        !- Shading Control Sequence Number
    InteriorBlind,           !- Shading Type
    Dbl Clr 6mm/6mm Air - 2001,  !- Construction with Shading Name
    OnIfScheduleAllows,      !- Shading Control Type
    TM59_Living_Occ,         !- Schedule Name
    ,                        !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    0,                       !- Setpoint 2 {W/m2 or deg C}
    ,                        !- Daylighting Control Object Name
    Group,                   !- Multiple Surface Control Type
    Level4:4RLivingRoom_Wall_5_0_0_0_0_2_Win,  !- Fenestration Surface 1 Name
    Level4:4RKitchen_Wall_3_0_0_0_0_0_Win;  !- Fenestration Surface 2 Name

  HeatBalanceAlgorithm,ConductionTransferFunction,2000,0.00000001,1000;

  ShadowCalculation,
    PolygonClipping,         !- Shading Calculation Method
    Periodic,                !- Shading Calculation Update Frequency Method
    20,                      !- Shading Calculation Update Frequency
    15000,                   !- Maximum Figures in Shadow Overlap Calculations
    SutherlandHodgman,       !- Polygon Clipping Algorithm
    ,                        !- Pixel Counting Resolution
    SimpleSkyDiffuseModeling;!- Sky Diffuse Modeling Algorithm

  SurfaceConvectionAlgorithm:Inside,TARP;

  SurfaceConvectionAlgorithm:Outside,DOE-2;

  ZoneCapacitanceMultiplier:ResearchSpecial,
    All,                     !- Name
    ,                        !- Zone or ZoneList Name
    1,                       !- Temperature Capacity Multiplier
    1.0,                     !- Humidity Capacity Multiplier
    1.0,                     !- Carbon Dioxide Capacity Multiplier
    1.0;                     !- Generic Contaminant Capacity Multiplier

  Building,
    Building,                !- Name
    0,                       !- North Axis {deg}
    Suburbs,                 !- Terrain
    .04,                     !- Loads Convergence Tolerance Value {W}
    .4,                      !- Temperature Convergence Tolerance Value {deltaC}
    FullExterior,            !- Solar Distribution
    25,                      !- Maximum Number of Warmup Days
    6;                       !- Minimum Number of Warmup Days

  GlobalGeometryRules,
    LowerLeftCorner,         !- Starting Vertex Position
    CounterClockWise,        !- Vertex Entry Direction
    Relative;                !- Coordinate System

! Level 4 - 4R Bedroom  2

  Zone,
    Level4:4RBedroom2,       !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    128.5313,                !- Volume {m3}
    40.8088,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  PEOPLE,
    People Level4:4RBedroom2,!- Name
    Level4:4RBedroom2,       !- Zone or ZoneList or Space or SpaceList Name
    TM59_Living_Occ,         !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    .0188,                   !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    .3,                      !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 20763, !- Activity Level Schedule Name
    .0000000382,             !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 20763, !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

  Schedule:Compact,
    Activity Schedule 20763, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,130;        !- Field 3

  Schedule:Compact,
    Clothing Schedule 20763, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Lights,
    Level4:4RBedroom2 General lighting,  !- Name
    Level4:4RBedroom2,       !- Zone or ZoneList or Space or SpaceList Name
    TM59_Default_Light,      !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    5,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#Level4:4RBedroom2#GeneralLights;  !- End-Use Subcategory

   ! DHW 0

  WaterUse:Equipment,
    DHW Level4:4RBedroom2,   !- Name
    DHW Level4:4RBedroom2,   !- End-Use Subcategory
    5.00663518518519E-07,    !- Peak Flow Rate {m3/s}
    Dwell_DomCommonAreas_Occ,!- Flow Rate Fraction Schedule Name
    DHW Supply Temperature Level4:4RBedroom2,  !- Target Temperature Schedule Name
    DHW Supply Temperature Level4:4RBedroom2,  !- Hot Water Supply Temperature Schedule Name
    DHW Mains Temperature Level4:4RBedroom2,  !- Cold Water Supply Temperature Schedule Name
    Level4:4RBedroom2,       !- Zone Name
    ,                        !- Sensible Fraction Schedule Name
    ;                        !- Latent Fraction Schedule Name

  Schedule:Compact,
    DHW Supply Temperature Level4:4RBedroom2,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,65;         !- Field 3

  Schedule:Compact,
    DHW Mains Temperature Level4:4RBedroom2,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,10;         !- Field 3

  ZoneInfiltration:DesignFlowRate,
    Level4:4RBedroom2 Infiltration,  !- Name
    Level4:4RBedroom2,       !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .012853,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    .606,                    !- Constant Term Coefficient
    .03636,                  !- Temperature Term Coefficient
    .1177,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

   ! Level 4, 4R Bedroom  2, Floor - 295.67 ft2 (Adiabatic), Surface Area: 210.00ft2

  BuildingSurface:Detailed,
    Level4:4RBedroom2_Floor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    Project internal floor,  !- Construction Name
    Level4:4RBedroom2,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Level4:4RBedroom2_Floor_0_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    12.32821755,26.68590092,14.0208000001,  !- X,Y,Z ==> Vertex 1 {m}
    8.06101755,26.68590092,14.0208000001,  !- X,Y,Z ==> Vertex 2 {m}
    8.06101755,31.25790092,14.0208000001,  !- X,Y,Z ==> Vertex 3 {m}
    12.32821755,31.25790092,14.0208000001;  !- X,Y,Z ==> Vertex 4 {m}

   ! Level 4, 4R Bedroom  2, Floor - 295.67 ft2 (Adiabatic), Surface Area: 85.67ft2

  BuildingSurface:Detailed,
    Level4:4RBedroom2_Floor_0_0_1,  !- Name
    Floor,                   !- Surface Type
    Project internal floor,  !- Construction Name
    Level4:4RBedroom2,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Level4:4RBedroom2_Floor_0_0_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    8.06101755,24.72984692,14.0208000001,  !- X,Y,Z ==> Vertex 1 {m}
    6.84181755,24.72984692,14.0208000001,  !- X,Y,Z ==> Vertex 2 {m}
    6.84181755,31.25790092,14.0208000001,  !- X,Y,Z ==> Vertex 3 {m}
    8.06101755,31.25790092,14.0208000001;  !- X,Y,Z ==> Vertex 4 {m}

   ! Level 4, 4R Bedroom  2, Roof - 295.67 ft2, Surface Area: 25.67ft2

  BuildingSurface:Detailed,
    Level4:4RBedroom2_Roof_1_0_0,  !- Name
    Roof,                    !- Surface Type
    Project roof,            !- Construction Name
    Level4:4RBedroom2,       !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    6.84181755,24.72984692,17.5260000001,  !- X,Y,Z ==> Vertex 1 {m}
    8.06101755,24.72984692,17.5260000001,  !- X,Y,Z ==> Vertex 2 {m}
    8.06101755,26.68590092,17.5260000001,  !- X,Y,Z ==> Vertex 3 {m}
    6.84181755,26.68590092,17.5260000001;  !- X,Y,Z ==> Vertex 4 {m}

   ! Level 4, 4R Bedroom  2, Roof - 295.67 ft2, Surface Area: 270.00ft2

  BuildingSurface:Detailed,
    Level4:4RBedroom2_Roof_1_0_1,  !- Name
    Roof,                    !- Surface Type
    Project roof,            !- Construction Name
    Level4:4RBedroom2,       !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    6.84181755,26.68590092,17.5260000001,  !- X,Y,Z ==> Vertex 1 {m}
    12.32821755,26.68590092,17.5260000001,  !- X,Y,Z ==> Vertex 2 {m}
    12.32821755,31.25790092,17.5260000001,  !- X,Y,Z ==> Vertex 3 {m}
    6.84181755,31.25790092,17.5260000001;  !- X,Y,Z ==> Vertex 4 {m}

   ! Level 4, 4R Bedroom  2, Partition - 46.00 ft2 (Level 4, 4R Closet), Surface Area: 4.2735

  BuildingSurface:Detailed,
    Level4:4RBedroom2_Partition_3_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    Level4:4RBedroom2,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Level4:4RBedroom2_Partition_3_0_10002,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    8.06101755,26.68590092,14.0208,  !- X,Y,Z ==> Vertex 1 {m}
    9.28021755,26.68590092,14.0208,  !- X,Y,Z ==> Vertex 2 {m}
    9.28021755,26.68590092,17.526,  !- X,Y,Z ==> Vertex 3 {m}
    8.06101755,26.68590092,17.526;  !- X,Y,Z ==> Vertex 4 {m}

   ! Level 4, 4R Bedroom  2, Partition - 46.00 ft2 (Level 4, 4R Closet), Surface Area: 4.2735 <Other side>

  BuildingSurface:Detailed,
    Level4:4RBedroom2_Partition_3_0_10002,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    Level4:4RBedroom2,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Level4:4RBedroom2_Partition_3_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    9.28021755,26.68590092,14.0208,  !- X,Y,Z ==> Vertex 1 {m}
    8.06101755,26.68590092,14.0208,  !- X,Y,Z ==> Vertex 2 {m}
    8.06101755,26.68590092,17.526,  !- X,Y,Z ==> Vertex 3 {m}
    9.28021755,26.68590092,17.526;  !- X,Y,Z ==> Vertex 4 {m}

   ! Level 4, 4R Bedroom  2, Partition - 115.00 ft2 (Level 4, 4R Bathroom 1), Surface Area: 8.9666

  BuildingSurface:Detailed,
    Level4:4RBedroom2_Partition_4_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    Level4:4RBedroom2,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Level4:4RBedroom2_Partition_3_0_10003,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    9.28021755,26.68590092,14.0208,  !- X,Y,Z ==> Vertex 1 {m}
    12.32821755,26.68590092,14.0208,  !- X,Y,Z ==> Vertex 2 {m}
    12.32821755,26.68590092,17.526,  !- X,Y,Z ==> Vertex 3 {m}
    9.28021755,26.68590092,17.526;  !- X,Y,Z ==> Vertex 4 {m}

   ! Level 4, 4R Bedroom  2, Partition - 115.00 ft2 (Level 4, 4R Bathroom 1), Surface Area: 8.9666 <Other side>

  BuildingSurface:Detailed,
    Level4:4RBedroom2_Partition_3_0_10003,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    Level4:4RBedroom2,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Level4:4RBedroom2_Partition_4_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    12.32821755,26.68590092,14.0208,  !- X,Y,Z ==> Vertex 1 {m}
    9.28021755,26.68590092,14.0208,  !- X,Y,Z ==> Vertex 2 {m}
    9.28021755,26.68590092,17.526,  !- X,Y,Z ==> Vertex 3 {m}
    12.32821755,26.68590092,17.526;  !- X,Y,Z ==> Vertex 4 {m}

   ! Level 4, 4R Bedroom  2, Wall - 172.50 ft2 - 90.0°, Surface Area: 172.50ft2

  BuildingSurface:Detailed,
    Level4:4RBedroom2_Wall_5_0_0,  !- Name
    Wall,                    !- Surface Type
    Project wall,            !- Construction Name
    Level4:4RBedroom2,       !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    12.32821755,26.68590092,14.0208000001,  !- X,Y,Z ==> Vertex 1 {m}
    12.32821755,31.25790092,14.0208000001,  !- X,Y,Z ==> Vertex 2 {m}
    12.32821755,31.25790092,17.5260000001,  !- X,Y,Z ==> Vertex 3 {m}
    12.32821755,26.68590092,17.5260000001;  !- X,Y,Z ==> Vertex 4 {m}

   ! Level 4, 4R Bedroom  2, Wall - 207.00 ft2 - 0.0°, Surface Area: 207.00ft2

  BuildingSurface:Detailed,
    Level4:4RBedroom2_Wall_6_0_0,  !- Name
    Wall,                    !- Surface Type
    Project wall,            !- Construction Name
    Level4:4RBedroom2,       !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    12.32821755,31.25790092,14.0208000001,  !- X,Y,Z ==> Vertex 1 {m}
    6.84181755,31.25790092,14.0208000001,  !- X,Y,Z ==> Vertex 2 {m}
    6.84181755,31.25790092,17.5260000001,  !- X,Y,Z ==> Vertex 3 {m}
    12.32821755,31.25790092,17.5260000001;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 15.71ft2 X 2

  FenestrationSurface:Detailed,
    Level4:4RBedroom2_Wall_6_0_0_0_0_1_Win,  !- Name
    Window,                  !- Surface Type
    Dbl Clr 6mm/6mm Air - 1001,  !- Construction Name
    Level4:4RBedroom2_Wall_6_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    2,                       !- Multiplier
    4,                       !- Number of Vertices
    8.71401755,31.18170092,14.618,  !- X,Y,Z ==> Vertex 1 {m}
    7.87961755,31.18170092,14.618,  !- X,Y,Z ==> Vertex 2 {m}
    7.87961755,31.18170092,16.3668,  !- X,Y,Z ==> Vertex 3 {m}
    8.71401755,31.18170092,16.3668;  !- X,Y,Z ==> Vertex 4 {m}

   ! Level 4, 4R Bedroom  2, Partition - 246.30 ft2  (Adiabatic), Surface Area: 246.30ft2

  BuildingSurface:Detailed,
    Level4:4RBedroom2_Partition_7_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    Level4:4RBedroom2,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Level4:4RBedroom2_Partition_7_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    6.84181755,31.25790092,14.0208000001,  !- X,Y,Z ==> Vertex 1 {m}
    6.84181755,24.72984692,14.0208000001,  !- X,Y,Z ==> Vertex 2 {m}
    6.84181755,24.72984692,17.5260000001,  !- X,Y,Z ==> Vertex 3 {m}
    6.84181755,31.25790092,17.5260000001;  !- X,Y,Z ==> Vertex 4 {m}

   ! Level 4, 4R Bedroom  2, Partition - 46.00 ft2 (Level 4, 4R Hall D  2), Surface Area: 4.2735

  BuildingSurface:Detailed,
    Level4:4RBedroom2_Partition_8_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    Level4:4RBedroom2,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Level4:4RBedroom2_Partition_4_0_10005,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    6.84181755,24.72984692,14.0208,  !- X,Y,Z ==> Vertex 1 {m}
    8.06101755,24.72984692,14.0208,  !- X,Y,Z ==> Vertex 2 {m}
    8.06101755,24.72984692,17.526,  !- X,Y,Z ==> Vertex 3 {m}
    6.84181755,24.72984692,17.526;  !- X,Y,Z ==> Vertex 4 {m}

   ! Level 4, 4R Bedroom  2, Partition - 46.00 ft2 (Level 4, 4R Hall D  2), Surface Area: 4.2735 <Other side>

  BuildingSurface:Detailed,
    Level4:4RBedroom2_Partition_4_0_10005,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    Level4:4RBedroom2,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Level4:4RBedroom2_Partition_8_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    8.06101755,24.72984692,14.0208,  !- X,Y,Z ==> Vertex 1 {m}
    6.84181755,24.72984692,14.0208,  !- X,Y,Z ==> Vertex 2 {m}
    6.84181755,24.72984692,17.526,  !- X,Y,Z ==> Vertex 3 {m}
    8.06101755,24.72984692,17.526;  !- X,Y,Z ==> Vertex 4 {m}

   ! Level 4, 4R Hall D  2, Floor - 38.51 ft2 (Adiabatic), Surface Area: 38.51ft2

  BuildingSurface:Detailed,
    Level4:4RHallD2_Floor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    Project internal floor,  !- Construction Name
    Level4:4RBedroom2,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Level4:4RHallD2_Floor_0_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    8.67061755,22.77379292,14.0208000001,  !- X,Y,Z ==> Vertex 1 {m}
    6.84181755,22.77379292,14.0208000001,  !- X,Y,Z ==> Vertex 2 {m}
    6.84181755,24.72984692,14.0208000001,  !- X,Y,Z ==> Vertex 3 {m}
    8.67061755,24.72984692,14.0208000001;  !- X,Y,Z ==> Vertex 4 {m}

   ! Level 4, 4R Hall D  2, Roof - 38.51 ft2, Surface Area: 38.51ft2

  BuildingSurface:Detailed,
    Level4:4RHallD2_Roof_1_0_0,  !- Name
    Roof,                    !- Surface Type
    Project roof,            !- Construction Name
    Level4:4RBedroom2,       !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    6.84181755,22.77379292,17.5260000001,  !- X,Y,Z ==> Vertex 1 {m}
    8.67061755,22.77379292,17.5260000001,  !- X,Y,Z ==> Vertex 2 {m}
    8.67061755,24.72984692,17.5260000001,  !- X,Y,Z ==> Vertex 3 {m}
    6.84181755,24.72984692,17.5260000001;  !- X,Y,Z ==> Vertex 4 {m}

   ! Level 4, 4R Hall D  2, Partition - 73.80 ft2 (Level 4, 4R Bathroom 1), Surface Area: 6.8564

  BuildingSurface:Detailed,
    Level4:4RHallD2_Partition_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    Level4:4RBedroom2,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Level4:4RBedroom2_Partition_6_0_10007,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    8.67061755,22.77379292,14.0208,  !- X,Y,Z ==> Vertex 1 {m}
    8.67061755,24.72984692,14.0208,  !- X,Y,Z ==> Vertex 2 {m}
    8.67061755,24.72984692,17.526,  !- X,Y,Z ==> Vertex 3 {m}
    8.67061755,22.77379292,17.526;  !- X,Y,Z ==> Vertex 4 {m}

   ! Level 4, 4R Hall D  2, Partition - 73.80 ft2 (Level 4, 4R Bathroom 1), Surface Area: 6.8564 <Other side>

  BuildingSurface:Detailed,
    Level4:4RBedroom2_Partition_6_0_10007,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    Level4:4RBedroom2,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Level4:4RHallD2_Partition_2_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    8.67061755,24.72984692,14.0208,  !- X,Y,Z ==> Vertex 1 {m}
    8.67061755,22.77379292,14.0208,  !- X,Y,Z ==> Vertex 2 {m}
    8.67061755,22.77379292,17.526,  !- X,Y,Z ==> Vertex 3 {m}
    8.67061755,24.72984692,17.526;  !- X,Y,Z ==> Vertex 4 {m}

   ! Level 4, 4R Hall D  2, Partition - 23.00 ft2 (Level 4, 4R Closet), Surface Area: 2.1368

  BuildingSurface:Detailed,
    Level4:4RHallD2_Partition_3_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    Level4:4RBedroom2,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Level4:4RBedroom2_Partition_5_0_10008,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    8.67061755,24.72984692,14.0208,  !- X,Y,Z ==> Vertex 1 {m}
    8.06101755,24.72984692,14.0208,  !- X,Y,Z ==> Vertex 2 {m}
    8.06101755,24.72984692,17.526,  !- X,Y,Z ==> Vertex 3 {m}
    8.67061755,24.72984692,17.526;  !- X,Y,Z ==> Vertex 4 {m}

   ! Level 4, 4R Hall D  2, Partition - 23.00 ft2 (Level 4, 4R Closet), Surface Area: 2.1368 <Other side>

  BuildingSurface:Detailed,
    Level4:4RBedroom2_Partition_5_0_10008,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    Level4:4RBedroom2,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Level4:4RHallD2_Partition_3_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    8.06101755,24.72984692,14.0208,  !- X,Y,Z ==> Vertex 1 {m}
    8.67061755,24.72984692,14.0208,  !- X,Y,Z ==> Vertex 2 {m}
    8.67061755,24.72984692,17.526,  !- X,Y,Z ==> Vertex 3 {m}
    8.06101755,24.72984692,17.526;  !- X,Y,Z ==> Vertex 4 {m}

   ! Level 4, 4R Hall D  2, Partition - 73.80 ft2  (Adiabatic), Surface Area: 73.80ft2

  BuildingSurface:Detailed,
    Level4:4RHallD2_Partition_5_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    Level4:4RBedroom2,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Level4:4RHallD2_Partition_5_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    6.84181755,24.72984692,14.0208000001,  !- X,Y,Z ==> Vertex 1 {m}
    6.84181755,22.77379292,14.0208000001,  !- X,Y,Z ==> Vertex 2 {m}
    6.84181755,22.77379292,17.5260000001,  !- X,Y,Z ==> Vertex 3 {m}
    6.84181755,24.72984692,17.5260000001;  !- X,Y,Z ==> Vertex 4 {m}

   ! Level 4, 4R Hall D  2, Partition - 46.00 ft2 (Level 4, 4R Hall C  2), Surface Area: 4.2735

  BuildingSurface:Detailed,
    Level4:4RHallD2_Partition_6_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    Level4:4RBedroom2,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Level4:4RBedroom2Q1_Partition_3_0_10010,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    6.84181755,22.77379292,14.0208,  !- X,Y,Z ==> Vertex 1 {m}
    8.06101755,22.77379292,14.0208,  !- X,Y,Z ==> Vertex 2 {m}
    8.06101755,22.77379292,17.526,  !- X,Y,Z ==> Vertex 3 {m}
    6.84181755,22.77379292,17.526;  !- X,Y,Z ==> Vertex 4 {m}

   ! Level 4, 4R Hall D  2, Partition - 46.00 ft2 (Level 4, 4R Hall C  2), Surface Area: 4.2735 <Other side>

  BuildingSurface:Detailed,
    Level4:4RBedroom2Q1_Partition_3_0_10010,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    Level4:4RBedroom2Q1,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Level4:4RHallD2_Partition_6_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    8.06101755,22.77379292,14.0208,  !- X,Y,Z ==> Vertex 1 {m}
    6.84181755,22.77379292,14.0208,  !- X,Y,Z ==> Vertex 2 {m}
    6.84181755,22.77379292,17.526,  !- X,Y,Z ==> Vertex 3 {m}
    8.06101755,22.77379292,17.526;  !- X,Y,Z ==> Vertex 4 {m}

   ! Level 4, 4R Hall D  2, Partition - 23.00 ft2 (Level 4, 4R Bedroom 2), Surface Area: 2.1368

  BuildingSurface:Detailed,
    Level4:4RHallD2_Partition_7_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    Level4:4RBedroom2,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Level4:4RBedroom2Q1_Partition_4_0_10011,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    8.06101755,22.77379292,14.0208,  !- X,Y,Z ==> Vertex 1 {m}
    8.67061755,22.77379292,14.0208,  !- X,Y,Z ==> Vertex 2 {m}
    8.67061755,22.77379292,17.526,  !- X,Y,Z ==> Vertex 3 {m}
    8.06101755,22.77379292,17.526;  !- X,Y,Z ==> Vertex 4 {m}

   ! Level 4, 4R Hall D  2, Partition - 23.00 ft2 (Level 4, 4R Bedroom 2), Surface Area: 2.1368 <Other side>

  BuildingSurface:Detailed,
    Level4:4RBedroom2Q1_Partition_4_0_10011,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    Level4:4RBedroom2Q1,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Level4:4RHallD2_Partition_7_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    8.67061755,22.77379292,14.0208,  !- X,Y,Z ==> Vertex 1 {m}
    8.06101755,22.77379292,14.0208,  !- X,Y,Z ==> Vertex 2 {m}
    8.06101755,22.77379292,17.526,  !- X,Y,Z ==> Vertex 3 {m}
    8.67061755,22.77379292,17.526;  !- X,Y,Z ==> Vertex 4 {m}

   ! Level 4, 4R Bathroom 1, Floor - 141.19 ft2 (Adiabatic), Surface Area: 12.84ft2

  BuildingSurface:Detailed,
    Level4:4RBathroom1_Floor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    Project internal floor,  !- Construction Name
    Level4:4RBedroom2,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Level4:4RBathroom1_Floor_0_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    9.28021755,22.77379292,14.0208000001,  !- X,Y,Z ==> Vertex 1 {m}
    8.67061755,22.77379292,14.0208000001,  !- X,Y,Z ==> Vertex 2 {m}
    8.67061755,24.72984692,14.0208000001,  !- X,Y,Z ==> Vertex 3 {m}
    9.28021755,24.72984692,14.0208000001;  !- X,Y,Z ==> Vertex 4 {m}

   ! Level 4, 4R Bathroom 1, Floor - 141.19 ft2 (Adiabatic), Surface Area: 128.35ft2

  BuildingSurface:Detailed,
    Level4:4RBathroom1_Floor_0_0_1,  !- Name
    Floor,                   !- Surface Type
    Project internal floor,  !- Construction Name
    Level4:4RBedroom2,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Level4:4RBathroom1_Floor_0_0_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    12.32821755,22.77379292,14.0208000001,  !- X,Y,Z ==> Vertex 1 {m}
    9.28021755,22.77379292,14.0208000001,  !- X,Y,Z ==> Vertex 2 {m}
    9.28021755,26.68590092,14.0208000001,  !- X,Y,Z ==> Vertex 3 {m}
    12.32821755,26.68590092,14.0208000001;  !- X,Y,Z ==> Vertex 4 {m}

   ! Level 4, 4R Bathroom 1, Roof - 141.19 ft2, Surface Area: 64.18ft2

  BuildingSurface:Detailed,
    Level4:4RBathroom1_Roof_1_0_0,  !- Name
    Roof,                    !- Surface Type
    Project roof,            !- Construction Name
    Level4:4RBedroom2,       !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    9.28021755,24.72984692,17.5260000001,  !- X,Y,Z ==> Vertex 1 {m}
    12.32821755,24.72984692,17.5260000001,  !- X,Y,Z ==> Vertex 2 {m}
    12.32821755,26.68590092,17.5260000001,  !- X,Y,Z ==> Vertex 3 {m}
    9.28021755,26.68590092,17.5260000001;  !- X,Y,Z ==> Vertex 4 {m}

   ! Level 4, 4R Bathroom 1, Roof - 141.19 ft2, Surface Area: 77.01ft2

  BuildingSurface:Detailed,
    Level4:4RBathroom1_Roof_1_0_1,  !- Name
    Roof,                    !- Surface Type
    Project roof,            !- Construction Name
    Level4:4RBedroom2,       !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    8.67061755,22.77379292,17.5260000001,  !- X,Y,Z ==> Vertex 1 {m}
    12.32821755,22.77379292,17.5260000001,  !- X,Y,Z ==> Vertex 2 {m}
    12.32821755,24.72984692,17.5260000001,  !- X,Y,Z ==> Vertex 3 {m}
    8.67061755,24.72984692,17.5260000001;  !- X,Y,Z ==> Vertex 4 {m}

   ! Level 4, 4R Bathroom 1, Wall - 147.60 ft2 - 90.0°, Surface Area: 147.60ft2

  BuildingSurface:Detailed,
    Level4:4RBathroom1_Wall_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Project wall,            !- Construction Name
    Level4:4RBedroom2,       !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    12.32821755,22.77379292,14.0208000001,  !- X,Y,Z ==> Vertex 1 {m}
    12.32821755,26.68590092,14.0208000001,  !- X,Y,Z ==> Vertex 2 {m}
    12.32821755,26.68590092,17.5260000001,  !- X,Y,Z ==> Vertex 3 {m}
    12.32821755,22.77379292,17.5260000001;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 15.71ft2

  FenestrationSurface:Detailed,
    Level4:4RBathroom1_Wall_2_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Dbl Clr 6mm/6mm Air - 1001,  !- Construction Name
    Level4:4RBathroom1_Wall_2_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    12.25201755,24.31264692,14.618,  !- X,Y,Z ==> Vertex 1 {m}
    12.25201755,25.14704692,14.618,  !- X,Y,Z ==> Vertex 2 {m}
    12.25201755,25.14704692,16.3668,  !- X,Y,Z ==> Vertex 3 {m}
    12.25201755,24.31264692,16.3668;  !- X,Y,Z ==> Vertex 4 {m}

   ! Level 4, 4R Bathroom 1, Partition - 73.80 ft2 (Level 4, 4R Closet), Surface Area: 6.8564

  BuildingSurface:Detailed,
    Level4:4RBathroom1_Partition_4_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    Level4:4RBedroom2,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Level4:4RBedroom2_Partition_2_0_10014,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    9.28021755,26.68590092,14.0208,  !- X,Y,Z ==> Vertex 1 {m}
    9.28021755,24.72984692,14.0208,  !- X,Y,Z ==> Vertex 2 {m}
    9.28021755,24.72984692,17.526,  !- X,Y,Z ==> Vertex 3 {m}
    9.28021755,26.68590092,17.526;  !- X,Y,Z ==> Vertex 4 {m}

   ! Level 4, 4R Bathroom 1, Partition - 73.80 ft2 (Level 4, 4R Closet), Surface Area: 6.8564 <Other side>

  BuildingSurface:Detailed,
    Level4:4RBedroom2_Partition_2_0_10014,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    Level4:4RBedroom2,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Level4:4RBathroom1_Partition_4_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    9.28021755,24.72984692,14.0208,  !- X,Y,Z ==> Vertex 1 {m}
    9.28021755,26.68590092,14.0208,  !- X,Y,Z ==> Vertex 2 {m}
    9.28021755,26.68590092,17.526,  !- X,Y,Z ==> Vertex 3 {m}
    9.28021755,24.72984692,17.526;  !- X,Y,Z ==> Vertex 4 {m}

   ! Level 4, 4R Bathroom 1, Partition - 23.00 ft2 (Level 4, 4R Closet), Surface Area: 2.1368

  BuildingSurface:Detailed,
    Level4:4RBathroom1_Partition_5_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    Level4:4RBedroom2,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Level4:4RBedroom2_Partition_6_0_10015,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    9.28021755,24.72984692,14.0208,  !- X,Y,Z ==> Vertex 1 {m}
    8.67061755,24.72984692,14.0208,  !- X,Y,Z ==> Vertex 2 {m}
    8.67061755,24.72984692,17.526,  !- X,Y,Z ==> Vertex 3 {m}
    9.28021755,24.72984692,17.526;  !- X,Y,Z ==> Vertex 4 {m}

   ! Level 4, 4R Bathroom 1, Partition - 23.00 ft2 (Level 4, 4R Closet), Surface Area: 2.1368 <Other side>

  BuildingSurface:Detailed,
    Level4:4RBedroom2_Partition_6_0_10015,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    Level4:4RBedroom2,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Level4:4RBathroom1_Partition_5_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    8.67061755,24.72984692,14.0208,  !- X,Y,Z ==> Vertex 1 {m}
    9.28021755,24.72984692,14.0208,  !- X,Y,Z ==> Vertex 2 {m}
    9.28021755,24.72984692,17.526,  !- X,Y,Z ==> Vertex 3 {m}
    8.67061755,24.72984692,17.526;  !- X,Y,Z ==> Vertex 4 {m}

   ! Level 4, 4R Bathroom 1, Partition - 138.00 ft2 (Level 4, 4R Bedroom 2), Surface Area: 12.8206

  BuildingSurface:Detailed,
    Level4:4RBathroom1_Partition_7_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    Level4:4RBedroom2,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Level4:4RBedroom2Q1_Partition_3_0_10016,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    8.67061755,22.77379292,14.0208,  !- X,Y,Z ==> Vertex 1 {m}
    12.32821755,22.77379292,14.0208,  !- X,Y,Z ==> Vertex 2 {m}
    12.32821755,22.77379292,17.526,  !- X,Y,Z ==> Vertex 3 {m}
    8.67061755,22.77379292,17.526;  !- X,Y,Z ==> Vertex 4 {m}

   ! Level 4, 4R Bathroom 1, Partition - 138.00 ft2 (Level 4, 4R Bedroom 2), Surface Area: 12.8206 <Other side>

  BuildingSurface:Detailed,
    Level4:4RBedroom2Q1_Partition_3_0_10016,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    Level4:4RBedroom2Q1,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Level4:4RBathroom1_Partition_7_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    12.32821755,22.77379292,14.0208,  !- X,Y,Z ==> Vertex 1 {m}
    8.67061755,22.77379292,14.0208,  !- X,Y,Z ==> Vertex 2 {m}
    8.67061755,22.77379292,17.526,  !- X,Y,Z ==> Vertex 3 {m}
    12.32821755,22.77379292,17.526;  !- X,Y,Z ==> Vertex 4 {m}

   ! Level 4, 4R Closet, Floor - 25.67 ft2 (Adiabatic), Surface Area: 25.67ft2

  BuildingSurface:Detailed,
    Level4:4RCloset_Floor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    Project internal floor,  !- Construction Name
    Level4:4RBedroom2,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Level4:4RCloset_Floor_0_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    9.28021755,24.72984692,14.0208000001,  !- X,Y,Z ==> Vertex 1 {m}
    8.06101755,24.72984692,14.0208000001,  !- X,Y,Z ==> Vertex 2 {m}
    8.06101755,26.68590092,14.0208000001,  !- X,Y,Z ==> Vertex 3 {m}
    9.28021755,26.68590092,14.0208000001;  !- X,Y,Z ==> Vertex 4 {m}

   ! Level 4, 4R Closet, Roof - 25.67 ft2, Surface Area: 25.67ft2

  BuildingSurface:Detailed,
    Level4:4RCloset_Roof_1_0_0,  !- Name
    Roof,                    !- Surface Type
    Project roof,            !- Construction Name
    Level4:4RBedroom2,       !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    8.06101755,24.72984692,17.5260000001,  !- X,Y,Z ==> Vertex 1 {m}
    9.28021755,24.72984692,17.5260000001,  !- X,Y,Z ==> Vertex 2 {m}
    9.28021755,26.68590092,17.5260000001,  !- X,Y,Z ==> Vertex 3 {m}
    8.06101755,26.68590092,17.5260000001;  !- X,Y,Z ==> Vertex 4 {m}

! Level 4 - 4R Bedroom 2

  Zone,
    Level4:4RBedroom2Q1,     !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    135.2019,                !- Volume {m3}
    42.9267,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  PEOPLE,
    People Level4:4RBedroom2Q1,  !- Name
    Level4:4RBedroom2Q1,     !- Zone or ZoneList or Space or SpaceList Name
    TM59_Living_Occ,         !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    .0188,                   !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    .3,                      !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 20782, !- Activity Level Schedule Name
    .0000000382,             !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 20782, !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

  Schedule:Compact,
    Activity Schedule 20782, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,130;        !- Field 3

  Schedule:Compact,
    Clothing Schedule 20782, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Lights,
    Level4:4RBedroom2Q1 General lighting,  !- Name
    Level4:4RBedroom2Q1,     !- Zone or ZoneList or Space or SpaceList Name
    TM59_Default_Light,      !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    5,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#Level4:4RBedroom2Q1#GeneralLights;  !- End-Use Subcategory

   ! DHW 0

  WaterUse:Equipment,
    DHW Level4:4RBedroom2Q1, !- Name
    DHW Level4:4RBedroom2Q1, !- End-Use Subcategory
    5.26647013888889E-07,    !- Peak Flow Rate {m3/s}
    Dwell_DomCommonAreas_Occ,!- Flow Rate Fraction Schedule Name
    DHW Supply Temperature Level4:4RBedroom2Q1,  !- Target Temperature Schedule Name
    DHW Supply Temperature Level4:4RBedroom2Q1,  !- Hot Water Supply Temperature Schedule Name
    DHW Mains Temperature Level4:4RBedroom2Q1,  !- Cold Water Supply Temperature Schedule Name
    Level4:4RBedroom2Q1,     !- Zone Name
    ,                        !- Sensible Fraction Schedule Name
    ;                        !- Latent Fraction Schedule Name

  Schedule:Compact,
    DHW Supply Temperature Level4:4RBedroom2Q1,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,65;         !- Field 3

  Schedule:Compact,
    DHW Mains Temperature Level4:4RBedroom2Q1,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,10;         !- Field 3

  ZoneInfiltration:DesignFlowRate,
    Level4:4RBedroom2Q1 Infiltration,  !- Name
    Level4:4RBedroom2Q1,     !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .009013,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    .606,                    !- Constant Term Coefficient
    .03636,                  !- Temperature Term Coefficient
    .1177,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

   ! Level 4, 4R Bedroom 2, Floor - 149.31 ft2 (Adiabatic), Surface Area: 149.31ft2

  BuildingSurface:Detailed,
    Level4:4RBedroom2Q1_Floor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    Project internal floor,  !- Construction Name
    Level4:4RBedroom2Q1,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Level4:4RBedroom2Q1_Floor_0_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    12.32821755,19.52310092,14.0208000001,  !- X,Y,Z ==> Vertex 1 {m}
    8.06101755,19.52310092,14.0208000001,  !- X,Y,Z ==> Vertex 2 {m}
    8.06101755,22.77379292,14.0208000001,  !- X,Y,Z ==> Vertex 3 {m}
    12.32821755,22.77379292,14.0208000001;  !- X,Y,Z ==> Vertex 4 {m}

   ! Level 4, 4R Bedroom 2, Roof - 149.31 ft2, Surface Area: 149.31ft2

  BuildingSurface:Detailed,
    Level4:4RBedroom2Q1_Roof_1_0_0,  !- Name
    Roof,                    !- Surface Type
    Project roof,            !- Construction Name
    Level4:4RBedroom2Q1,     !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    8.06101755,19.52310092,17.5260000001,  !- X,Y,Z ==> Vertex 1 {m}
    12.32821755,19.52310092,17.5260000001,  !- X,Y,Z ==> Vertex 2 {m}
    12.32821755,22.77379292,17.5260000001,  !- X,Y,Z ==> Vertex 3 {m}
    8.06101755,22.77379292,17.5260000001;  !- X,Y,Z ==> Vertex 4 {m}

   ! Level 4, 4R Bedroom 2, Wall - 122.65 ft2 - 90.0°, Surface Area: 122.65ft2

  BuildingSurface:Detailed,
    Level4:4RBedroom2Q1_Wall_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Project wall,            !- Construction Name
    Level4:4RBedroom2Q1,     !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    12.32821755,19.52310092,14.0208000001,  !- X,Y,Z ==> Vertex 1 {m}
    12.32821755,22.77379292,14.0208000001,  !- X,Y,Z ==> Vertex 2 {m}
    12.32821755,22.77379292,17.5260000001,  !- X,Y,Z ==> Vertex 3 {m}
    12.32821755,19.52310092,17.5260000001;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 15.71ft2

  FenestrationSurface:Detailed,
    Level4:4RBedroom2Q1_Wall_2_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Dbl Clr 6mm/6mm Air - 1001,  !- Construction Name
    Level4:4RBedroom2Q1_Wall_2_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    12.25201755,20.73124692,14.618,  !- X,Y,Z ==> Vertex 1 {m}
    12.25201755,21.56564692,14.618,  !- X,Y,Z ==> Vertex 2 {m}
    12.25201755,21.56564692,16.3668,  !- X,Y,Z ==> Vertex 3 {m}
    12.25201755,20.73124692,16.3668;  !- X,Y,Z ==> Vertex 4 {m}

   ! Level 4, 4R Bedroom 2, Partition - 122.65 ft2 (Level 4, 4R Hall C  2), Surface Area: 9.6771

  BuildingSurface:Detailed,
    Level4:4RBedroom2Q1_Partition_5_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    Level4:4RBedroom2Q1,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Level4:4RBedroom2Q1_Partition_2_0_10019,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    8.06101755,22.77379292,14.0208,  !- X,Y,Z ==> Vertex 1 {m}
    8.06101755,19.52310092,14.0208,  !- X,Y,Z ==> Vertex 2 {m}
    8.06101755,19.52310092,17.526,  !- X,Y,Z ==> Vertex 3 {m}
    8.06101755,22.77379292,17.526;  !- X,Y,Z ==> Vertex 4 {m}

   ! Level 4, 4R Bedroom 2, Partition - 122.65 ft2 (Level 4, 4R Hall C  2), Surface Area: 9.6771 <Other side>

  BuildingSurface:Detailed,
    Level4:4RBedroom2Q1_Partition_2_0_10019,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    Level4:4RBedroom2Q1,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Level4:4RBedroom2Q1_Partition_5_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    8.06101755,19.52310092,14.0208,  !- X,Y,Z ==> Vertex 1 {m}
    8.06101755,22.77379292,14.0208,  !- X,Y,Z ==> Vertex 2 {m}
    8.06101755,22.77379292,17.526,  !- X,Y,Z ==> Vertex 3 {m}
    8.06101755,19.52310092,17.526;  !- X,Y,Z ==> Vertex 4 {m}

   ! Level 4, 4R Bedroom 2, Partition - 161.00 ft2 (Level 4, 4R Bathroom 2), Surface Area: 14.9574

  BuildingSurface:Detailed,
    Level4:4RBedroom2Q1_Partition_6_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    Level4:4RBedroom2Q1,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Level4:4RBedroom2Q1_Partition_3_0_10020,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    8.06101755,19.52310092,14.0208,  !- X,Y,Z ==> Vertex 1 {m}
    12.32821755,19.52310092,14.0208,  !- X,Y,Z ==> Vertex 2 {m}
    12.32821755,19.52310092,17.526,  !- X,Y,Z ==> Vertex 3 {m}
    8.06101755,19.52310092,17.526;  !- X,Y,Z ==> Vertex 4 {m}

   ! Level 4, 4R Bedroom 2, Partition - 161.00 ft2 (Level 4, 4R Bathroom 2), Surface Area: 14.9574 <Other side>

  BuildingSurface:Detailed,
    Level4:4RBedroom2Q1_Partition_3_0_10020,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    Level4:4RBedroom2Q1,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Level4:4RBedroom2Q1_Partition_6_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    12.32821755,19.52310092,14.0208,  !- X,Y,Z ==> Vertex 1 {m}
    8.06101755,19.52310092,14.0208,  !- X,Y,Z ==> Vertex 2 {m}
    8.06101755,19.52310092,17.526,  !- X,Y,Z ==> Vertex 3 {m}
    12.32821755,19.52310092,17.526;  !- X,Y,Z ==> Vertex 4 {m}

   ! Level 4, 4R Hall C  2, Floor - 116.66 ft2 (Adiabatic), Surface Area: 116.66ft2

  BuildingSurface:Detailed,
    Level4:4RHallC2_Floor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    Project internal floor,  !- Construction Name
    Level4:4RBedroom2Q1,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Level4:4RHallC2_Floor_0_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    8.06101755,13.88430092,14.0208000001,  !- X,Y,Z ==> Vertex 1 {m}
    6.84181755,13.88430092,14.0208000001,  !- X,Y,Z ==> Vertex 2 {m}
    6.84181755,22.77379292,14.0208000001,  !- X,Y,Z ==> Vertex 3 {m}
    8.06101755,22.77379292,14.0208000001;  !- X,Y,Z ==> Vertex 4 {m}

   ! Level 4, 4R Hall C  2, Roof - 116.66 ft2, Surface Area: 116.66ft2

  BuildingSurface:Detailed,
    Level4:4RHallC2_Roof_1_0_0,  !- Name
    Roof,                    !- Surface Type
    Project roof,            !- Construction Name
    Level4:4RBedroom2Q1,     !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    6.84181755,13.88430092,17.5260000001,  !- X,Y,Z ==> Vertex 1 {m}
    8.06101755,13.88430092,17.5260000001,  !- X,Y,Z ==> Vertex 2 {m}
    8.06101755,22.77379292,17.5260000001,  !- X,Y,Z ==> Vertex 3 {m}
    6.84181755,22.77379292,17.5260000001;  !- X,Y,Z ==> Vertex 4 {m}

   ! Level 4, 4R Hall C  2, Partition - 335.40 ft2  (Adiabatic), Surface Area: 335.40ft2

  BuildingSurface:Detailed,
    Level4:4RHallC2_Partition_4_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    Level4:4RBedroom2Q1,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Level4:4RHallC2_Partition_4_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    6.84181755,22.77379292,14.0208000001,  !- X,Y,Z ==> Vertex 1 {m}
    6.84181755,13.88430092,14.0208000001,  !- X,Y,Z ==> Vertex 2 {m}
    6.84181755,13.88430092,17.5260000001,  !- X,Y,Z ==> Vertex 3 {m}
    6.84181755,22.77379292,17.5260000001;  !- X,Y,Z ==> Vertex 4 {m}

   ! Level 4, 4R Hall C  2, Partition - 46.00 ft2 (Level 4, 4R Hall B  2), Surface Area: 4.2735

  BuildingSurface:Detailed,
    Level4:4RHallC2_Partition_5_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    Level4:4RBedroom2Q1,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Level4:4RLivingRoom_Partition_3_0_10023,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    6.84181755,13.88430092,14.0208,  !- X,Y,Z ==> Vertex 1 {m}
    8.06101755,13.88430092,14.0208,  !- X,Y,Z ==> Vertex 2 {m}
    8.06101755,13.88430092,17.526,  !- X,Y,Z ==> Vertex 3 {m}
    6.84181755,13.88430092,17.526;  !- X,Y,Z ==> Vertex 4 {m}

   ! Level 4, 4R Hall C  2, Partition - 46.00 ft2 (Level 4, 4R Hall B  2), Surface Area: 4.2735 <Other side>

  BuildingSurface:Detailed,
    Level4:4RLivingRoom_Partition_3_0_10023,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    Level4:4RLivingRoom,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Level4:4RHallC2_Partition_5_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    8.06101755,13.88430092,14.0208,  !- X,Y,Z ==> Vertex 1 {m}
    6.84181755,13.88430092,14.0208,  !- X,Y,Z ==> Vertex 2 {m}
    6.84181755,13.88430092,17.526,  !- X,Y,Z ==> Vertex 3 {m}
    8.06101755,13.88430092,17.526;  !- X,Y,Z ==> Vertex 4 {m}

   ! Level 4, 4R Hall C  2, Partition - 132.25 ft2 (Level 4, 4R Bedroom 3), Surface Area: 10.5692

  BuildingSurface:Detailed,
    Level4:4RHallC2_Partition_6_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    Level4:4RBedroom2Q1,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Level4:4RBedroom2Q1_Partition_4_0_10024,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    8.06101755,13.88430092,14.0208,  !- X,Y,Z ==> Vertex 1 {m}
    8.06101755,17.38950092,14.0208,  !- X,Y,Z ==> Vertex 2 {m}
    8.06101755,17.38950092,17.526,  !- X,Y,Z ==> Vertex 3 {m}
    8.06101755,13.88430092,17.526;  !- X,Y,Z ==> Vertex 4 {m}

   ! Level 4, 4R Hall C  2, Partition - 132.25 ft2 (Level 4, 4R Bedroom 3), Surface Area: 10.5692 <Other side>

  BuildingSurface:Detailed,
    Level4:4RBedroom2Q1_Partition_4_0_10024,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    Level4:4RBedroom2Q1,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Level4:4RHallC2_Partition_6_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    8.06101755,17.38950092,14.0208,  !- X,Y,Z ==> Vertex 1 {m}
    8.06101755,13.88430092,14.0208,  !- X,Y,Z ==> Vertex 2 {m}
    8.06101755,13.88430092,17.526,  !- X,Y,Z ==> Vertex 3 {m}
    8.06101755,17.38950092,17.526;  !- X,Y,Z ==> Vertex 4 {m}

   ! Level 4, 4R Hall C  2, Partition - 80.50 ft2 (Level 4, 4R Bathroom 2), Surface Area: 5.7615

  BuildingSurface:Detailed,
    Level4:4RHallC2_Partition_7_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    Level4:4RBedroom2Q1,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Level4:4RBedroom2Q1_Partition_4_0_10025,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    8.06101755,17.38950092,14.0208,  !- X,Y,Z ==> Vertex 1 {m}
    8.06101755,19.52310092,14.0208,  !- X,Y,Z ==> Vertex 2 {m}
    8.06101755,19.52310092,17.526,  !- X,Y,Z ==> Vertex 3 {m}
    8.06101755,17.38950092,17.526;  !- X,Y,Z ==> Vertex 4 {m}

   ! Level 4, 4R Hall C  2, Partition - 80.50 ft2 (Level 4, 4R Bathroom 2), Surface Area: 5.7615 <Other side>

  BuildingSurface:Detailed,
    Level4:4RBedroom2Q1_Partition_4_0_10025,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    Level4:4RBedroom2Q1,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Level4:4RHallC2_Partition_7_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    8.06101755,19.52310092,14.0208,  !- X,Y,Z ==> Vertex 1 {m}
    8.06101755,17.38950092,14.0208,  !- X,Y,Z ==> Vertex 2 {m}
    8.06101755,17.38950092,17.526,  !- X,Y,Z ==> Vertex 3 {m}
    8.06101755,19.52310092,17.526;  !- X,Y,Z ==> Vertex 4 {m}

   ! Level 4, 4R Bathroom 2, Floor - 98.00 ft2 (Adiabatic), Surface Area: 98.00ft2

  BuildingSurface:Detailed,
    Level4:4RBathroom2_Floor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    Project internal floor,  !- Construction Name
    Level4:4RBedroom2Q1,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Level4:4RBathroom2_Floor_0_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    12.32821755,17.38950092,14.0208000001,  !- X,Y,Z ==> Vertex 1 {m}
    8.06101755,17.38950092,14.0208000001,  !- X,Y,Z ==> Vertex 2 {m}
    8.06101755,19.52310092,14.0208000001,  !- X,Y,Z ==> Vertex 3 {m}
    12.32821755,19.52310092,14.0208000001;  !- X,Y,Z ==> Vertex 4 {m}

   ! Level 4, 4R Bathroom 2, Roof - 98.00 ft2, Surface Area: 98.00ft2

  BuildingSurface:Detailed,
    Level4:4RBathroom2_Roof_1_0_0,  !- Name
    Roof,                    !- Surface Type
    Project roof,            !- Construction Name
    Level4:4RBedroom2Q1,     !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    8.06101755,17.38950092,17.5260000001,  !- X,Y,Z ==> Vertex 1 {m}
    12.32821755,17.38950092,17.5260000001,  !- X,Y,Z ==> Vertex 2 {m}
    12.32821755,19.52310092,17.5260000001,  !- X,Y,Z ==> Vertex 3 {m}
    8.06101755,19.52310092,17.5260000001;  !- X,Y,Z ==> Vertex 4 {m}

   ! Level 4, 4R Bathroom 2, Wall - 80.50 ft2 - 90.0°, Surface Area: 80.50ft2

  BuildingSurface:Detailed,
    Level4:4RBathroom2_Wall_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Project wall,            !- Construction Name
    Level4:4RBedroom2Q1,     !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    12.32821755,17.38950092,14.0208000001,  !- X,Y,Z ==> Vertex 1 {m}
    12.32821755,19.52310092,14.0208000001,  !- X,Y,Z ==> Vertex 2 {m}
    12.32821755,19.52310092,17.5260000001,  !- X,Y,Z ==> Vertex 3 {m}
    12.32821755,17.38950092,17.5260000001;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 15.71ft2

  FenestrationSurface:Detailed,
    Level4:4RBathroom2_Wall_2_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Dbl Clr 6mm/6mm Air - 1001,  !- Construction Name
    Level4:4RBathroom2_Wall_2_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    12.25201755,18.03910092,14.618,  !- X,Y,Z ==> Vertex 1 {m}
    12.25201755,18.87350092,14.618,  !- X,Y,Z ==> Vertex 2 {m}
    12.25201755,18.87350092,16.3668,  !- X,Y,Z ==> Vertex 3 {m}
    12.25201755,18.03910092,16.3668;  !- X,Y,Z ==> Vertex 4 {m}

   ! Level 4, 4R Bathroom 2, Partition - 161.00 ft2 (Level 4, 4R Bedroom 3), Surface Area: 14.9574

  BuildingSurface:Detailed,
    Level4:4RBathroom2_Partition_5_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    Level4:4RBedroom2Q1,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Level4:4RBedroom2Q1_Partition_3_0_10027,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    8.06101755,17.38950092,14.0208,  !- X,Y,Z ==> Vertex 1 {m}
    12.32821755,17.38950092,14.0208,  !- X,Y,Z ==> Vertex 2 {m}
    12.32821755,17.38950092,17.526,  !- X,Y,Z ==> Vertex 3 {m}
    8.06101755,17.38950092,17.526;  !- X,Y,Z ==> Vertex 4 {m}

   ! Level 4, 4R Bathroom 2, Partition - 161.00 ft2 (Level 4, 4R Bedroom 3), Surface Area: 14.9574 <Other side>

  BuildingSurface:Detailed,
    Level4:4RBedroom2Q1_Partition_3_0_10027,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    Level4:4RBedroom2Q1,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Level4:4RBathroom2_Partition_5_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    12.32821755,17.38950092,14.0208,  !- X,Y,Z ==> Vertex 1 {m}
    8.06101755,17.38950092,14.0208,  !- X,Y,Z ==> Vertex 2 {m}
    8.06101755,17.38950092,17.526,  !- X,Y,Z ==> Vertex 3 {m}
    12.32821755,17.38950092,17.526;  !- X,Y,Z ==> Vertex 4 {m}

   ! Level 4, 4R Bedroom 3, Floor - 161.00 ft2 (Adiabatic), Surface Area: 161.00ft2

  BuildingSurface:Detailed,
    Level4:4RBedroom3_Floor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    Project internal floor,  !- Construction Name
    Level4:4RBedroom2Q1,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Level4:4RBedroom3_Floor_0_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    12.32821755,13.88430092,14.0208000001,  !- X,Y,Z ==> Vertex 1 {m}
    8.06101755,13.88430092,14.0208000001,  !- X,Y,Z ==> Vertex 2 {m}
    8.06101755,17.38950092,14.0208000001,  !- X,Y,Z ==> Vertex 3 {m}
    12.32821755,17.38950092,14.0208000001;  !- X,Y,Z ==> Vertex 4 {m}

   ! Level 4, 4R Bedroom 3, Roof - 161.00 ft2, Surface Area: 161.00ft2

  BuildingSurface:Detailed,
    Level4:4RBedroom3_Roof_1_0_0,  !- Name
    Roof,                    !- Surface Type
    Project roof,            !- Construction Name
    Level4:4RBedroom2Q1,     !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    8.06101755,13.88430092,17.5260000001,  !- X,Y,Z ==> Vertex 1 {m}
    12.32821755,13.88430092,17.5260000001,  !- X,Y,Z ==> Vertex 2 {m}
    12.32821755,17.38950092,17.5260000001,  !- X,Y,Z ==> Vertex 3 {m}
    8.06101755,17.38950092,17.5260000001;  !- X,Y,Z ==> Vertex 4 {m}

   ! Level 4, 4R Bedroom 3, Wall - 132.25 ft2 - 90.0°, Surface Area: 132.25ft2

  BuildingSurface:Detailed,
    Level4:4RBedroom3_Wall_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Project wall,            !- Construction Name
    Level4:4RBedroom2Q1,     !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    12.32821755,13.88430092,14.0208000001,  !- X,Y,Z ==> Vertex 1 {m}
    12.32821755,17.38950092,14.0208000001,  !- X,Y,Z ==> Vertex 2 {m}
    12.32821755,17.38950092,17.5260000001,  !- X,Y,Z ==> Vertex 3 {m}
    12.32821755,13.88430092,17.5260000001;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 15.71ft2

  FenestrationSurface:Detailed,
    Level4:4RBedroom3_Wall_2_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Dbl Clr 6mm/6mm Air - 1001,  !- Construction Name
    Level4:4RBedroom3_Wall_2_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    12.25201755,15.21970092,14.618,  !- X,Y,Z ==> Vertex 1 {m}
    12.25201755,16.05410092,14.618,  !- X,Y,Z ==> Vertex 2 {m}
    12.25201755,16.05410092,16.3668,  !- X,Y,Z ==> Vertex 3 {m}
    12.25201755,15.21970092,16.3668;  !- X,Y,Z ==> Vertex 4 {m}

   ! Level 4, 4R Bedroom 3, Partition - 161.00 ft2 (Level 4, 4R Kitchen), Surface Area: 14.9574

  BuildingSurface:Detailed,
    Level4:4RBedroom3_Partition_5_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    Level4:4RBedroom2Q1,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Level4:4RLivingRoom_Partition_4_0_10029,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    8.06101755,13.88430092,14.0208,  !- X,Y,Z ==> Vertex 1 {m}
    12.32821755,13.88430092,14.0208,  !- X,Y,Z ==> Vertex 2 {m}
    12.32821755,13.88430092,17.526,  !- X,Y,Z ==> Vertex 3 {m}
    8.06101755,13.88430092,17.526;  !- X,Y,Z ==> Vertex 4 {m}

   ! Level 4, 4R Bedroom 3, Partition - 161.00 ft2 (Level 4, 4R Kitchen), Surface Area: 14.9574 <Other side>

  BuildingSurface:Detailed,
    Level4:4RLivingRoom_Partition_4_0_10029,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    Level4:4RLivingRoom,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Level4:4RBedroom3_Partition_5_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    12.32821755,13.88430092,14.0208,  !- X,Y,Z ==> Vertex 1 {m}
    8.06101755,13.88430092,14.0208,  !- X,Y,Z ==> Vertex 2 {m}
    8.06101755,13.88430092,17.526,  !- X,Y,Z ==> Vertex 3 {m}
    12.32821755,13.88430092,17.526;  !- X,Y,Z ==> Vertex 4 {m}

! Level 4 - 4R Living Room

  Zone,
    Level4:4RLivingRoom,     !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    219.3193,                !- Volume {m3}
    69.634,                  !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  PEOPLE,
    People Level4:4RLivingRoom,  !- Name
    Level4:4RLivingRoom,     !- Zone or ZoneList or Space or SpaceList Name
    TM59_Living_Occ,         !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    .0188,                   !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    .3,                      !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 20833, !- Activity Level Schedule Name
    .0000000382,             !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 20833, !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

  Schedule:Compact,
    Activity Schedule 20833, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,130;        !- Field 3

  Schedule:Compact,
    Clothing Schedule 20833, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Lights,
    Level4:4RLivingRoom General lighting,  !- Name
    Level4:4RLivingRoom,     !- Zone or ZoneList or Space or SpaceList Name
    TM59_Default_Light,      !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    5,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#Level4:4RLivingRoom#GeneralLights;  !- End-Use Subcategory

   ! DHW 0

  WaterUse:Equipment,
    DHW Level4:4RLivingRoom, !- Name
    DHW Level4:4RLivingRoom, !- End-Use Subcategory
    8.54306018518519E-07,    !- Peak Flow Rate {m3/s}
    Dwell_DomCommonAreas_Occ,!- Flow Rate Fraction Schedule Name
    DHW Supply Temperature Level4:4RLivingRoom,  !- Target Temperature Schedule Name
    DHW Supply Temperature Level4:4RLivingRoom,  !- Hot Water Supply Temperature Schedule Name
    DHW Mains Temperature Level4:4RLivingRoom,  !- Cold Water Supply Temperature Schedule Name
    Level4:4RLivingRoom,     !- Zone Name
    ,                        !- Sensible Fraction Schedule Name
    ;                        !- Latent Fraction Schedule Name

  Schedule:Compact,
    DHW Supply Temperature Level4:4RLivingRoom,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,65;         !- Field 3

  Schedule:Compact,
    DHW Mains Temperature Level4:4RLivingRoom,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,10;         !- Field 3

  ZoneInfiltration:DesignFlowRate,
    Level4:4RLivingRoom Infiltration,  !- Name
    Level4:4RLivingRoom,     !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .021932,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    .606,                    !- Constant Term Coefficient
    .03636,                  !- Temperature Term Coefficient
    .1177,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

   ! Level 4, 4R Living Room, Floor - 255.00 ft2 (Adiabatic), Surface Area: 255.00ft2

  BuildingSurface:Detailed,
    Level4:4RLivingRoom_Floor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    Project internal floor,  !- Construction Name
    Level4:4RLivingRoom,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Level4:4RLivingRoom_Floor_0_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    13.24261755,.77790092,14.0208000001,  !- X,Y,Z ==> Vertex 1 {m}
    8.06101755,.77790092,14.0208000001,  !- X,Y,Z ==> Vertex 2 {m}
    8.06101755,5.34990092,14.0208000001,  !- X,Y,Z ==> Vertex 3 {m}
    13.24261755,5.34990092,14.0208000001;  !- X,Y,Z ==> Vertex 4 {m}

   ! Level 4, 4R Living Room, Roof - 255.00 ft2, Surface Area: 255.00ft2

  BuildingSurface:Detailed,
    Level4:4RLivingRoom_Roof_1_0_0,  !- Name
    Roof,                    !- Surface Type
    Project roof,            !- Construction Name
    Level4:4RLivingRoom,     !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    8.06101755,.77790092,17.5260000001,  !- X,Y,Z ==> Vertex 1 {m}
    13.24261755,.77790092,17.5260000001,  !- X,Y,Z ==> Vertex 2 {m}
    13.24261755,5.34990092,17.5260000001,  !- X,Y,Z ==> Vertex 3 {m}
    8.06101755,5.34990092,17.5260000001;  !- X,Y,Z ==> Vertex 4 {m}

   ! Level 4, 4R Living Room, Wall - 172.50 ft2 - 90.0°, Surface Area: 172.50ft2

  BuildingSurface:Detailed,
    Level4:4RLivingRoom_Wall_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Project wall,            !- Construction Name
    Level4:4RLivingRoom,     !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    13.24261755,.77790092,14.0208000001,  !- X,Y,Z ==> Vertex 1 {m}
    13.24261755,5.34990092,14.0208000001,  !- X,Y,Z ==> Vertex 2 {m}
    13.24261755,5.34990092,17.5260000001,  !- X,Y,Z ==> Vertex 3 {m}
    13.24261755,.77790092,17.5260000001;  !- X,Y,Z ==> Vertex 4 {m}

   ! Level 4, 4R Living Room, Partition - 195.50 ft2 (Level 4, 4R Dining Room), Surface Area: 13.5832

  BuildingSurface:Detailed,
    Level4:4RLivingRoom_Partition_3_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    Level4:4RLivingRoom,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Level4:4RLivingRoom_Partition_5_0_10031,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    13.24261755,5.34990092,14.0208,  !- X,Y,Z ==> Vertex 1 {m}
    8.06101755,5.34990092,14.0208,  !- X,Y,Z ==> Vertex 2 {m}
    8.06101755,5.34990092,17.526,  !- X,Y,Z ==> Vertex 3 {m}
    13.24261755,5.34990092,17.526;  !- X,Y,Z ==> Vertex 4 {m}

   ! Level 4, 4R Living Room, Partition - 195.50 ft2 (Level 4, 4R Dining Room), Surface Area: 13.5832 <Other side>

  BuildingSurface:Detailed,
    Level4:4RLivingRoom_Partition_5_0_10031,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    Level4:4RLivingRoom,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Level4:4RLivingRoom_Partition_3_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    8.06101755,5.34990092,14.0208,  !- X,Y,Z ==> Vertex 1 {m}
    13.24261755,5.34990092,14.0208,  !- X,Y,Z ==> Vertex 2 {m}
    13.24261755,5.34990092,17.526,  !- X,Y,Z ==> Vertex 3 {m}
    8.06101755,5.34990092,17.526;  !- X,Y,Z ==> Vertex 4 {m}

   ! Level 4, 4R Living Room, Partition - 172.50 ft2  (Adiabatic), Surface Area: 172.50ft2

  BuildingSurface:Detailed,
    Level4:4RLivingRoom_Partition_4_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    Level4:4RLivingRoom,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Level4:4RLivingRoom_Partition_4_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    8.06101755,5.34990092,14.0208000001,  !- X,Y,Z ==> Vertex 1 {m}
    8.06101755,.77790092,14.0208000001,  !- X,Y,Z ==> Vertex 2 {m}
    8.06101755,.77790092,17.5260000001,  !- X,Y,Z ==> Vertex 3 {m}
    8.06101755,5.34990092,17.5260000001;  !- X,Y,Z ==> Vertex 4 {m}

   ! Level 4, 4R Living Room, Wall - 195.50 ft2 - 180.0°, Surface Area: 195.50ft2

  BuildingSurface:Detailed,
    Level4:4RLivingRoom_Wall_5_0_0,  !- Name
    Wall,                    !- Surface Type
    Project wall,            !- Construction Name
    Level4:4RLivingRoom,     !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    8.06101755,.77790092,14.0208000001,  !- X,Y,Z ==> Vertex 1 {m}
    13.24261755,.77790092,14.0208000001,  !- X,Y,Z ==> Vertex 2 {m}
    13.24261755,.77790092,17.5260000001,  !- X,Y,Z ==> Vertex 3 {m}
    8.06101755,.77790092,17.5260000001;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 15.71ft2 X 3

  FenestrationSurface:Detailed,
    Level4:4RLivingRoom_Wall_5_0_0_0_0_2_Win,  !- Name
    Window,                  !- Surface Type
    Dbl Clr 6mm/6mm Air - 1001,  !- Construction Name
    Level4:4RLivingRoom_Wall_5_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    3,                       !- Multiplier
    4,                       !- Number of Vertices
    11.68961755,.85410092,14.618,  !- X,Y,Z ==> Vertex 1 {m}
    12.52401755,.85410092,14.618,  !- X,Y,Z ==> Vertex 2 {m}
    12.52401755,.85410092,16.3668,  !- X,Y,Z ==> Vertex 3 {m}
    11.68961755,.85410092,16.3668;  !- X,Y,Z ==> Vertex 4 {m}

   ! Level 4, 4R Hall B  2, Floor - 74.68 ft2 (Adiabatic), Surface Area: 74.68ft2

  BuildingSurface:Detailed,
    Level4:4RHallB2_Floor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    Project internal floor,  !- Construction Name
    Level4:4RLivingRoom,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Level4:4RHallB2_Floor_0_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    8.06101755,8.194306712,14.0208000001,  !- X,Y,Z ==> Vertex 1 {m}
    6.84181755,8.19368492,14.0208000001,  !- X,Y,Z ==> Vertex 2 {m}
    6.84181755,13.88430092,14.0208000001,  !- X,Y,Z ==> Vertex 3 {m}
    8.06101755,13.88430092,14.0208000001;  !- X,Y,Z ==> Vertex 4 {m}

   ! Level 4, 4R Hall B  2, Roof - 74.68 ft2, Surface Area: 74.68ft2

  BuildingSurface:Detailed,
    Level4:4RHallB2_Roof_1_0_0,  !- Name
    Roof,                    !- Surface Type
    Project roof,            !- Construction Name
    Level4:4RLivingRoom,     !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    6.84181755,8.19368492,17.5260000001,  !- X,Y,Z ==> Vertex 1 {m}
    8.06101755,8.194306712,17.5260000001,  !- X,Y,Z ==> Vertex 2 {m}
    8.06101755,13.88430092,17.5260000001,  !- X,Y,Z ==> Vertex 3 {m}
    6.84181755,13.88430092,17.5260000001;  !- X,Y,Z ==> Vertex 4 {m}

   ! Level 4, 4R Hall B  2, Partition - 214.68 ft2 (Level 4, 4R Kitchen), Surface Area: 18.2273

  BuildingSurface:Detailed,
    Level4:4RHallB2_Partition_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    Level4:4RLivingRoom,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Level4:4RLivingRoom_Partition_5_0_10034,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    8.06101755,8.19430671,14.0208,  !- X,Y,Z ==> Vertex 1 {m}
    8.06101755,13.88430092,14.0208,  !- X,Y,Z ==> Vertex 2 {m}
    8.06101755,13.88430092,17.526,  !- X,Y,Z ==> Vertex 3 {m}
    8.06101755,8.19430671,17.526;  !- X,Y,Z ==> Vertex 4 {m}

   ! Level 4, 4R Hall B  2, Partition - 214.68 ft2 (Level 4, 4R Kitchen), Surface Area: 18.2273 <Other side>

  BuildingSurface:Detailed,
    Level4:4RLivingRoom_Partition_5_0_10034,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    Level4:4RLivingRoom,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Level4:4RHallB2_Partition_2_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    8.06101755,13.88430092,14.0208,  !- X,Y,Z ==> Vertex 1 {m}
    8.06101755,8.19430671,14.0208,  !- X,Y,Z ==> Vertex 2 {m}
    8.06101755,8.19430671,17.526,  !- X,Y,Z ==> Vertex 3 {m}
    8.06101755,13.88430092,17.526;  !- X,Y,Z ==> Vertex 4 {m}

   ! Level 4, 4R Hall B  2, Partition - 214.71 ft2  (Adiabatic), Surface Area: 214.71ft2

  BuildingSurface:Detailed,
    Level4:4RHallB2_Partition_4_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    Level4:4RLivingRoom,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Level4:4RHallB2_Partition_4_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    6.84181755,13.88430092,14.0208000001,  !- X,Y,Z ==> Vertex 1 {m}
    6.84181755,8.19368492,14.0208000001,  !- X,Y,Z ==> Vertex 2 {m}
    6.84181755,8.19368492,17.5260000001,  !- X,Y,Z ==> Vertex 3 {m}
    6.84181755,13.88430092,17.5260000001;  !- X,Y,Z ==> Vertex 4 {m}

   ! Level 4, 4R Hall B  2, Partition - 46.00 ft2 (Level 4, 4R Hall A  1), Surface Area: 4.2735

  BuildingSurface:Detailed,
    Level4:4RHallB2_Partition_5_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    Level4:4RLivingRoom,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Level4:4RLivingRoom_Partition_3_0_10036,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    6.841817551,8.19368492,14.0208,  !- X,Y,Z ==> Vertex 1 {m}
    8.0610175525,8.194306712,14.0208,  !- X,Y,Z ==> Vertex 2 {m}
    8.0610175525,8.194306712,17.526,  !- X,Y,Z ==> Vertex 3 {m}
    6.841817551,8.19368492,17.526;  !- X,Y,Z ==> Vertex 4 {m}

   ! Level 4, 4R Hall B  2, Partition - 46.00 ft2 (Level 4, 4R Hall A  1), Surface Area: 4.2735 <Other side>

  BuildingSurface:Detailed,
    Level4:4RLivingRoom_Partition_3_0_10036,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    Level4:4RLivingRoom,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Level4:4RHallB2_Partition_5_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    8.0610175525,8.194306712,14.0208,  !- X,Y,Z ==> Vertex 1 {m}
    6.841817551,8.19368492,14.0208,  !- X,Y,Z ==> Vertex 2 {m}
    6.841817551,8.19368492,17.526,  !- X,Y,Z ==> Vertex 3 {m}
    8.0610175525,8.194306712,17.526;  !- X,Y,Z ==> Vertex 4 {m}

   ! Level 4, 4R Kitchen, Floor - 312.87 ft2 (Adiabatic), Surface Area: 312.87ft2

  BuildingSurface:Detailed,
    Level4:4RKitchen_Floor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    Project internal floor,  !- Construction Name
    Level4:4RLivingRoom,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Level4:4RKitchen_Floor_0_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    5,                       !- Number of Vertices
    13.24261755,8.19368492,14.0208000001,  !- X,Y,Z ==> Vertex 1 {m}
    8.06101755,8.194306712,14.0208000001,  !- X,Y,Z ==> Vertex 2 {m}
    8.06101755,13.88430092,14.0208000001,  !- X,Y,Z ==> Vertex 3 {m}
    12.32821755,13.88430092,14.0208000001,  !- X,Y,Z ==> Vertex 4 {m}
    13.24261755,12.96990092,14.0208000001;  !- X,Y,Z ==> Vertex 5 {m}

   ! Level 4, 4R Kitchen, Roof - 312.87 ft2, Surface Area: 312.87ft2

  BuildingSurface:Detailed,
    Level4:4RKitchen_Roof_1_0_0,  !- Name
    Roof,                    !- Surface Type
    Project roof,            !- Construction Name
    Level4:4RLivingRoom,     !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    5,                       !- Number of Vertices
    8.06101755,8.194306712,17.5260000001,  !- X,Y,Z ==> Vertex 1 {m}
    13.24261755,8.19368492,17.5260000001,  !- X,Y,Z ==> Vertex 2 {m}
    13.24261755,12.96990092,17.5260000001,  !- X,Y,Z ==> Vertex 3 {m}
    12.32821755,13.88430092,17.5260000001,  !- X,Y,Z ==> Vertex 4 {m}
    8.06101755,13.88430092,17.5260000001;  !- X,Y,Z ==> Vertex 5 {m}

   ! Level 4, 4R Kitchen, Wall - 180.21 ft2 - 90.0°, Surface Area: 180.21ft2

  BuildingSurface:Detailed,
    Level4:4RKitchen_Wall_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Project wall,            !- Construction Name
    Level4:4RLivingRoom,     !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    13.24261755,8.19368492,14.0208000001,  !- X,Y,Z ==> Vertex 1 {m}
    13.24261755,12.96990092,14.0208000001,  !- X,Y,Z ==> Vertex 2 {m}
    13.24261755,12.96990092,17.5260000001,  !- X,Y,Z ==> Vertex 3 {m}
    13.24261755,8.19368492,17.5260000001;  !- X,Y,Z ==> Vertex 4 {m}

   ! Level 4, 4R Kitchen, Wall - 48.79 ft2 - 45.0°, Surface Area: 48.79ft2

  BuildingSurface:Detailed,
    Level4:4RKitchen_Wall_3_0_0,  !- Name
    Wall,                    !- Surface Type
    Project wall,            !- Construction Name
    Level4:4RLivingRoom,     !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    13.24261755,12.96990092,14.0208000001,  !- X,Y,Z ==> Vertex 1 {m}
    12.32821755,13.88430092,14.0208000001,  !- X,Y,Z ==> Vertex 2 {m}
    12.32821755,13.88430092,17.5260000001,  !- X,Y,Z ==> Vertex 3 {m}
    13.24261755,12.96990092,17.5260000001;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 10.38ft2

  FenestrationSurface:Detailed,
    Level4:4RKitchen_Wall_3_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Dbl Clr 6mm/6mm Air - 1001,  !- Construction Name
    Level4:4RKitchen_Wall_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    12.9404088638,13.1643465328,15.2164,  !- X,Y,Z ==> Vertex 1 {m}
    12.4602769096,13.644478487,15.2164,  !- X,Y,Z ==> Vertex 2 {m}
    12.4602769096,13.644478487,16.6364,  !- X,Y,Z ==> Vertex 3 {m}
    12.9404088638,13.1643465328,16.6364;  !- X,Y,Z ==> Vertex 4 {m}

   ! Level 4, 4R Kitchen, Partition - 195.50 ft2 (Level 4, 4R Dining Room), Surface Area: 13.5832

  BuildingSurface:Detailed,
    Level4:4RKitchen_Partition_6_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    Level4:4RLivingRoom,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Level4:4RLivingRoom_Partition_3_0_10038,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    8.0610175548,8.194306712,14.0208,  !- X,Y,Z ==> Vertex 1 {m}
    13.2426175475,8.19368492,14.0208,  !- X,Y,Z ==> Vertex 2 {m}
    13.2426175475,8.19368492,17.526,  !- X,Y,Z ==> Vertex 3 {m}
    8.0610175548,8.194306712,17.526;  !- X,Y,Z ==> Vertex 4 {m}

   ! Level 4, 4R Kitchen, Partition - 195.50 ft2 (Level 4, 4R Dining Room), Surface Area: 13.5832 <Other side>

  BuildingSurface:Detailed,
    Level4:4RLivingRoom_Partition_3_0_10038,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    Level4:4RLivingRoom,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Level4:4RKitchen_Partition_6_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    13.2426175475,8.19368492,14.0208,  !- X,Y,Z ==> Vertex 1 {m}
    8.0610175548,8.194306712,14.0208,  !- X,Y,Z ==> Vertex 2 {m}
    8.0610175548,8.194306712,17.526,  !- X,Y,Z ==> Vertex 3 {m}
    13.2426175475,8.19368492,17.526;  !- X,Y,Z ==> Vertex 4 {m}

   ! Level 4, 4R Hall A  1, Floor - 37.32 ft2 (Adiabatic), Surface Area: 37.32ft2

  BuildingSurface:Detailed,
    Level4:4RHallA1_Floor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    Project internal floor,  !- Construction Name
    Level4:4RLivingRoom,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Level4:4RHallA1_Floor_0_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    8.06101755,5.34990092,14.0208000001,  !- X,Y,Z ==> Vertex 1 {m}
    6.84181755,5.34990092,14.0208000001,  !- X,Y,Z ==> Vertex 2 {m}
    6.84181755,8.19368492,14.0208000001,  !- X,Y,Z ==> Vertex 3 {m}
    8.06101755,8.194306712,14.0208000001;  !- X,Y,Z ==> Vertex 4 {m}

   ! Level 4, 4R Hall A  1, Roof - 37.32 ft2, Surface Area: 37.32ft2

  BuildingSurface:Detailed,
    Level4:4RHallA1_Roof_1_0_0,  !- Name
    Roof,                    !- Surface Type
    Project roof,            !- Construction Name
    Level4:4RLivingRoom,     !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    6.84181755,5.34990092,17.5260000001,  !- X,Y,Z ==> Vertex 1 {m}
    8.06101755,5.34990092,17.5260000001,  !- X,Y,Z ==> Vertex 2 {m}
    8.06101755,8.194306712,17.5260000001,  !- X,Y,Z ==> Vertex 3 {m}
    6.84181755,8.19368492,17.5260000001;  !- X,Y,Z ==> Vertex 4 {m}

   ! Level 4, 4R Hall A  1, Partition - 107.32 ft2 (Level 4, 4R Dining Room), Surface Area: 5.3909

  BuildingSurface:Detailed,
    Level4:4RHallA1_Partition_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    Level4:4RLivingRoom,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Level4:4RLivingRoom_Partition_4_0_10040,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    8.06101755,5.34990092,14.0208,  !- X,Y,Z ==> Vertex 1 {m}
    8.06101755,8.19430671,14.0208,  !- X,Y,Z ==> Vertex 2 {m}
    8.06101755,8.19430671,17.526,  !- X,Y,Z ==> Vertex 3 {m}
    8.06101755,5.34990092,17.526;  !- X,Y,Z ==> Vertex 4 {m}

   ! Level 4, 4R Hall A  1, Partition - 107.32 ft2 (Level 4, 4R Dining Room), Surface Area: 5.3909 <Other side>

  BuildingSurface:Detailed,
    Level4:4RLivingRoom_Partition_4_0_10040,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    Level4:4RLivingRoom,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Level4:4RHallA1_Partition_2_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    8.06101755,8.19430671,14.0208,  !- X,Y,Z ==> Vertex 1 {m}
    8.06101755,5.34990092,14.0208,  !- X,Y,Z ==> Vertex 2 {m}
    8.06101755,5.34990092,17.526,  !- X,Y,Z ==> Vertex 3 {m}
    8.06101755,8.19430671,17.526;  !- X,Y,Z ==> Vertex 4 {m}

   ! Level 4, 4R Hall A  1, Partition - 107.30 ft2  (Adiabatic), Surface Area: 107.30ft2

  BuildingSurface:Detailed,
    Level4:4RHallA1_Partition_4_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    Level4:4RLivingRoom,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Level4:4RHallA1_Partition_4_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    6.84181755,8.19368492,14.0208000001,  !- X,Y,Z ==> Vertex 1 {m}
    6.84181755,5.34990092,14.0208000001,  !- X,Y,Z ==> Vertex 2 {m}
    6.84181755,5.34990092,17.5260000001,  !- X,Y,Z ==> Vertex 3 {m}
    6.84181755,8.19368492,17.5260000001;  !- X,Y,Z ==> Vertex 4 {m}

   ! Level 4, 4R Hall A  1, Partition - 46.00 ft2  (Adiabatic), Surface Area: 46.00ft2

  BuildingSurface:Detailed,
    Level4:4RHallA1_Partition_5_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    Level4:4RLivingRoom,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Level4:4RHallA1_Partition_5_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    6.84181755,5.34990092,14.0208000001,  !- X,Y,Z ==> Vertex 1 {m}
    8.06101755,5.34990092,14.0208000001,  !- X,Y,Z ==> Vertex 2 {m}
    8.06101755,5.34990092,17.5260000001,  !- X,Y,Z ==> Vertex 3 {m}
    6.84181755,5.34990092,17.5260000001;  !- X,Y,Z ==> Vertex 4 {m}

   ! Level 4, 4R Dining Room, Floor - 158.63 ft2 (Adiabatic), Surface Area: 158.63ft2

  BuildingSurface:Detailed,
    Level4:4RDiningRoom_Floor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    Project internal floor,  !- Construction Name
    Level4:4RLivingRoom,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Level4:4RDiningRoom_Floor_0_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    13.24261755,5.34990092,14.0208000001,  !- X,Y,Z ==> Vertex 1 {m}
    8.06101755,5.34990092,14.0208000001,  !- X,Y,Z ==> Vertex 2 {m}
    8.06101755,8.194306712,14.0208000001,  !- X,Y,Z ==> Vertex 3 {m}
    13.24261755,8.19368492,14.0208000001;  !- X,Y,Z ==> Vertex 4 {m}

   ! Level 4, 4R Dining Room, Roof - 158.63 ft2, Surface Area: 158.63ft2

  BuildingSurface:Detailed,
    Level4:4RDiningRoom_Roof_1_0_0,  !- Name
    Roof,                    !- Surface Type
    Project roof,            !- Construction Name
    Level4:4RLivingRoom,     !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    8.06101755,5.34990092,17.5260000001,  !- X,Y,Z ==> Vertex 1 {m}
    13.24261755,5.34990092,17.5260000001,  !- X,Y,Z ==> Vertex 2 {m}
    13.24261755,8.19368492,17.5260000001,  !- X,Y,Z ==> Vertex 3 {m}
    8.06101755,8.194306712,17.5260000001;  !- X,Y,Z ==> Vertex 4 {m}

   ! Level 4, 4R Dining Room, Wall - 107.30 ft2 - 90.0°, Surface Area: 107.30ft2

  BuildingSurface:Detailed,
    Level4:4RDiningRoom_Wall_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Project wall,            !- Construction Name
    Level4:4RLivingRoom,     !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    13.24261755,5.34990092,14.0208000001,  !- X,Y,Z ==> Vertex 1 {m}
    13.24261755,8.19368492,14.0208000001,  !- X,Y,Z ==> Vertex 2 {m}
    13.24261755,8.19368492,17.5260000001,  !- X,Y,Z ==> Vertex 3 {m}
    13.24261755,5.34990092,17.5260000001;  !- X,Y,Z ==> Vertex 4 {m}

  Exterior:Lights,
    EXTERIOR LIGHTING,       !- Name
    On 24/7,                 !- Schedule Name
    100,                     !- Design Level {W}
    AstronomicalClock,       !- Control Option
    EXTERIOR LIGHTING#1;     !- End-Use Subcategory

  WindowProperty:FrameAndDivider,
    1,                       !- Name
    0.04,                    !- Frame Width {m}
    0.0,                     !- Frame Outside Projection {m}
    0.0,                     !- Frame Inside Projection {m}
    9.5,                     !- Frame Conductance {W/m2-K}
    1.0,                     !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
    0.5,                     !- Frame Solar Absorptance
    0.5,                     !- Frame Visible Absorptance
    0.9,                     !- Frame Thermal Hemispherical Emissivity
    DividedLite,             !- Divider Type
    0.020,                   !- Divider Width {m}
    1,                       !- Number of Horizontal Dividers
    0,                       !- Number of Vertical Dividers
    0.0,                     !- Divider Outside Projection {m}
    0.0,                     !- Divider Inside Projection {m}
    9.5,                     !- Divider Conductance {W/m2-K}
    1.0,                     !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
    0.5,                     !- Divider Solar Absorptance
    0.5,                     !- Divider Visible Absorptance
    0.9,                     !- Divider Thermal Hemispherical Emissivity
    0.5,                     !- Outside Reveal Solar Absorptance
    .15240000000061,         !- Inside Sill Depth {m}
    0.5,                     !- Inside Sill Solar Absorptance
    5.08000000002032E-02,    !- Inside Reveal Depth {m}
    0.5;                     !- Inside Reveal Solar Absorptance

  Schedule:Year,
    Zone Control Type Sched, !- Name
    Control Type,            !- Schedule Type Limits Name
    Winter Control Type Week Sch,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    3,                       !- End Month 1
    31,                      !- End Day 1
    Summer Control Type Week Sch,  !- Schedule:Week Name 2
    4,                       !- Start Month 2
    1,                       !- Start Day 2
    9,                       !- End Month 2
    30,                      !- End Day 2
    Winter Control Type Week Sch,  !- Schedule:Week Name 3
    10,                      !- Start Month 3
    1,                       !- Start Day 3
    12,                      !- End Month 3
    31;                      !- End Day 3

! Modified schedule: TM59_Living_Heat

  Schedule:Compact,
    Level4:4RBedroom2 Heating Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 30 Apr,         !- Field 1
    For: Weekdays Weekends Holidays, !- Field 2
    Until: 14:00,12,         !- Field 3
    Until: 23:00,21,         !- Field 5
    Until: 24:00,12,         !- Field 7
    For: WinterDesignDay,    !- Field 9
    Until: 24:00,21,         !- Field 10
    For: AllOtherDays,       !- Field 12
    Until: 24:00,-50,        !- Field 13
    Through: 30 Sep,         !- Field 15
    For:AllDays,             !- Field 16
    Until: 24:00,12,         !- Field 17
    Through: 31 Dec,         !- Field 19
    For: Weekdays Weekends Holidays, !- Field 20
    Until: 14:00,12,         !- Field 21
    Until: 23:00,21,         !- Field 23
    Until: 24:00,12,         !- Field 25
    For: AllOtherDays,       !- Field 27
    Until: 24:00,-50;        !- Field 28

! Modified schedule: TM59_Living_Heat

  Schedule:Compact,
    Level4:4RBedroom2 Heating Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 30 Apr,         !- Field 1
    For: Weekdays Weekends Holidays, !- Field 2
    Until: 14:00,1,          !- Field 3
    Until: 23:00,1,          !- Field 5
    Until: 24:00,1,          !- Field 7
    For: WinterDesignDay,    !- Field 9
    Until: 24:00,1,          !- Field 10
    For: AllOtherDays,       !- Field 12
    Until: 24:00,0,          !- Field 13
    Through: 30 Sep,         !- Field 15
    For:AllDays,             !- Field 16
    Until: 24:00,1,          !- Field 17
    Through: 31 Dec,         !- Field 19
    For: Weekdays Weekends Holidays, !- Field 20
    Until: 14:00,1,          !- Field 21
    Until: 23:00,1,          !- Field 23
    Until: 24:00,1,          !- Field 25
    For: AllOtherDays,       !- Field 27
    Until: 24:00,0;          !- Field 28

! Modified schedule: Dwell_DomLounge_Cool

  Schedule:Compact,
    Level4:4RBedroom2 Cooling SP Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 14:00,100,        !- Field 3
    Until: 23:00,25,         !- Field 5
    Until: 24:00,100,        !- Field 7
    For: Weekends,           !- Field 9
    Until: 14:00,100,        !- Field 10
    Until: 23:00,25,         !- Field 12
    Until: 24:00,100,        !- Field 14
    For: Holidays,           !- Field 16
    Until: 14:00,100,        !- Field 17
    Until: 23:00,25,         !- Field 19
    Until: 24:00,100,        !- Field 21
    For: WinterDesignDay AllOtherDays, !- Field 23
    Until: 24:00,100;        !- Field 24

! Modified schedule: Dwell_DomLounge_Cool

  Schedule:Compact,
    Level4:4RBedroom2 Cooling Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 14:00,0,          !- Field 3
    Until: 23:00,1,          !- Field 5
    Until: 24:00,0,          !- Field 7
    For: Weekends,           !- Field 9
    Until: 14:00,0,          !- Field 10
    Until: 23:00,1,          !- Field 12
    Until: 24:00,0,          !- Field 14
    For: Holidays,           !- Field 16
    Until: 14:00,0,          !- Field 17
    Until: 23:00,1,          !- Field 19
    Until: 24:00,0,          !- Field 21
    For: WinterDesignDay AllOtherDays, !- Field 23
    Until: 24:00,0;          !- Field 24

  Sizing:Zone,
    Level4:4RBedroom2,       !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12,                      !- Zone Cooling Design Supply Air Temperature {C}
    0,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    0,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0077,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0156,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    Level4:4RBedroom2,       !- Design Specification Zone Air Distribution Object Name
    ,                        !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ;                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

  DesignSpecification:ZoneAirDistribution,
    Level4:4RBedroom2,       !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  ZoneControl:Thermostat,
    Level4:4RBedroom2 Thermostat,  !- Name
    Level4:4RBedroom2,       !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone Level4:4RBedroom2;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone Level4:4RBedroom2,  !- Name
    Level4:4RBedroom2 Heating Setpoint Schedule,  !- Heating Setpoint Temperature Schedule Name
    Level4:4RBedroom2 Cooling SP Sch;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Level4:4RBedroom2,       !- Zone Name
    Level4:4RBedroom2 Equipment,  !- Zone Conditioning Equipment List Name
    Level4:4RBedroom2 Inlets,!- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node Level4:4RBedroom2 Zone,  !- Zone Air Node Name
    Node Level4:4RBedroom2 Out;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    Level4:4RBedroom2 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    Level4:4RBedroom2 Ideal Loads Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    On 24/7,                 !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    On 24/7;                 !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:IdealLoadsAirSystem,
    Level4:4RBedroom2 Ideal Loads Air,  !- Name
    ,                        !- Availability Schedule Name
    Node Level4:4RBedroom2 In,  !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    35,                      !- Maximum Heating Supply Air Temperature {C}
    12,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    LimitCapacity,           !- Heating Limit
    Autosize,                !- Maximum Heating Air Flow Rate {m3/s}
    Autosize,                !- Maximum Sensible Heating Capacity {W}
    LimitCapacity,           !- Cooling Limit
    .319702,                 !- Maximum Cooling Air Flow Rate {m3/s}
    Autosize,                !- Maximum Total Cooling Capacity {W}
    Level4:4RBedroom2 Heating Availability Sch,  !- Heating Availability Schedule Name
    Level4:4RBedroom2 Cooling Availability Sch,  !- Cooling Availability Schedule Name
    None,                    !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    ,                        !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    DifferentialDryBulb,     !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
    ;                        !- Latent Heat Recovery Effectiveness {dimensionless}

  NodeList,
    Level4:4RBedroom2 Inlets,!- Name
    Node Level4:4RBedroom2 In;  !- Node 1 Name

! Modified schedule: TM59_Living_Heat

  Schedule:Compact,
    Level4:4RBedroom2Q1 Heating Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 30 Apr,         !- Field 1
    For: Weekdays Weekends Holidays, !- Field 2
    Until: 14:00,12,         !- Field 3
    Until: 23:00,21,         !- Field 5
    Until: 24:00,12,         !- Field 7
    For: WinterDesignDay,    !- Field 9
    Until: 24:00,21,         !- Field 10
    For: AllOtherDays,       !- Field 12
    Until: 24:00,-50,        !- Field 13
    Through: 30 Sep,         !- Field 15
    For:AllDays,             !- Field 16
    Until: 24:00,12,         !- Field 17
    Through: 31 Dec,         !- Field 19
    For: Weekdays Weekends Holidays, !- Field 20
    Until: 14:00,12,         !- Field 21
    Until: 23:00,21,         !- Field 23
    Until: 24:00,12,         !- Field 25
    For: AllOtherDays,       !- Field 27
    Until: 24:00,-50;        !- Field 28

! Modified schedule: TM59_Living_Heat

  Schedule:Compact,
    Level4:4RBedroom2Q1 Heating Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 30 Apr,         !- Field 1
    For: Weekdays Weekends Holidays, !- Field 2
    Until: 14:00,1,          !- Field 3
    Until: 23:00,1,          !- Field 5
    Until: 24:00,1,          !- Field 7
    For: WinterDesignDay,    !- Field 9
    Until: 24:00,1,          !- Field 10
    For: AllOtherDays,       !- Field 12
    Until: 24:00,0,          !- Field 13
    Through: 30 Sep,         !- Field 15
    For:AllDays,             !- Field 16
    Until: 24:00,1,          !- Field 17
    Through: 31 Dec,         !- Field 19
    For: Weekdays Weekends Holidays, !- Field 20
    Until: 14:00,1,          !- Field 21
    Until: 23:00,1,          !- Field 23
    Until: 24:00,1,          !- Field 25
    For: AllOtherDays,       !- Field 27
    Until: 24:00,0;          !- Field 28

! Modified schedule: Dwell_DomLounge_Cool

  Schedule:Compact,
    Level4:4RBedroom2Q1 Cooling SP Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 14:00,100,        !- Field 3
    Until: 23:00,25,         !- Field 5
    Until: 24:00,100,        !- Field 7
    For: Weekends,           !- Field 9
    Until: 14:00,100,        !- Field 10
    Until: 23:00,25,         !- Field 12
    Until: 24:00,100,        !- Field 14
    For: Holidays,           !- Field 16
    Until: 14:00,100,        !- Field 17
    Until: 23:00,25,         !- Field 19
    Until: 24:00,100,        !- Field 21
    For: WinterDesignDay AllOtherDays, !- Field 23
    Until: 24:00,100;        !- Field 24

! Modified schedule: Dwell_DomLounge_Cool

  Schedule:Compact,
    Level4:4RBedroom2Q1 Cooling Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 14:00,0,          !- Field 3
    Until: 23:00,1,          !- Field 5
    Until: 24:00,0,          !- Field 7
    For: Weekends,           !- Field 9
    Until: 14:00,0,          !- Field 10
    Until: 23:00,1,          !- Field 12
    Until: 24:00,0,          !- Field 14
    For: Holidays,           !- Field 16
    Until: 14:00,0,          !- Field 17
    Until: 23:00,1,          !- Field 19
    Until: 24:00,0,          !- Field 21
    For: WinterDesignDay AllOtherDays, !- Field 23
    Until: 24:00,0;          !- Field 24

  Sizing:Zone,
    Level4:4RBedroom2Q1,     !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12,                      !- Zone Cooling Design Supply Air Temperature {C}
    0,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    0,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0077,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0156,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    Level4:4RBedroom2Q1,     !- Design Specification Zone Air Distribution Object Name
    ,                        !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ;                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

  DesignSpecification:ZoneAirDistribution,
    Level4:4RBedroom2Q1,     !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  ZoneControl:Thermostat,
    Level4:4RBedroom2Q1 Thermostat,  !- Name
    Level4:4RBedroom2Q1,     !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone Level4:4RBedroom2Q1;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone Level4:4RBedroom2Q1,  !- Name
    Level4:4RBedroom2Q1 Heating Setpoint Schedule,  !- Heating Setpoint Temperature Schedule Name
    Level4:4RBedroom2Q1 Cooling SP Sch;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Level4:4RBedroom2Q1,     !- Zone Name
    Level4:4RBedroom2Q1 Equipment,  !- Zone Conditioning Equipment List Name
    Level4:4RBedroom2Q1 Inlets,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node Level4:4RBedroom2Q1 Zone,  !- Zone Air Node Name
    Node Level4:4RBedroom2Q1 Out;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    Level4:4RBedroom2Q1 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    Level4:4RBedroom2Q1 Ideal Loads Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    On 24/7,                 !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    On 24/7;                 !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:IdealLoadsAirSystem,
    Level4:4RBedroom2Q1 Ideal Loads Air,  !- Name
    ,                        !- Availability Schedule Name
    Node Level4:4RBedroom2Q1 In,  !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    35,                      !- Maximum Heating Supply Air Temperature {C}
    12,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    LimitCapacity,           !- Heating Limit
    Autosize,                !- Maximum Heating Air Flow Rate {m3/s}
    Autosize,                !- Maximum Sensible Heating Capacity {W}
    LimitCapacity,           !- Cooling Limit
    .161919,                 !- Maximum Cooling Air Flow Rate {m3/s}
    Autosize,                !- Maximum Total Cooling Capacity {W}
    Level4:4RBedroom2Q1 Heating Availability Sch,  !- Heating Availability Schedule Name
    Level4:4RBedroom2Q1 Cooling Availability Sch,  !- Cooling Availability Schedule Name
    None,                    !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    ,                        !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    DifferentialDryBulb,     !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
    ;                        !- Latent Heat Recovery Effectiveness {dimensionless}

  NodeList,
    Level4:4RBedroom2Q1 Inlets,  !- Name
    Node Level4:4RBedroom2Q1 In;  !- Node 1 Name

! Modified schedule: TM59_Living_Heat

  Schedule:Compact,
    Level4:4RLivingRoom Heating Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 30 Apr,         !- Field 1
    For: Weekdays Weekends Holidays, !- Field 2
    Until: 14:00,12,         !- Field 3
    Until: 23:00,21,         !- Field 5
    Until: 24:00,12,         !- Field 7
    For: WinterDesignDay,    !- Field 9
    Until: 24:00,21,         !- Field 10
    For: AllOtherDays,       !- Field 12
    Until: 24:00,-50,        !- Field 13
    Through: 30 Sep,         !- Field 15
    For:AllDays,             !- Field 16
    Until: 24:00,12,         !- Field 17
    Through: 31 Dec,         !- Field 19
    For: Weekdays Weekends Holidays, !- Field 20
    Until: 14:00,12,         !- Field 21
    Until: 23:00,21,         !- Field 23
    Until: 24:00,12,         !- Field 25
    For: AllOtherDays,       !- Field 27
    Until: 24:00,-50;        !- Field 28

! Modified schedule: TM59_Living_Heat

  Schedule:Compact,
    Level4:4RLivingRoom Heating Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 30 Apr,         !- Field 1
    For: Weekdays Weekends Holidays, !- Field 2
    Until: 14:00,1,          !- Field 3
    Until: 23:00,1,          !- Field 5
    Until: 24:00,1,          !- Field 7
    For: WinterDesignDay,    !- Field 9
    Until: 24:00,1,          !- Field 10
    For: AllOtherDays,       !- Field 12
    Until: 24:00,0,          !- Field 13
    Through: 30 Sep,         !- Field 15
    For:AllDays,             !- Field 16
    Until: 24:00,1,          !- Field 17
    Through: 31 Dec,         !- Field 19
    For: Weekdays Weekends Holidays, !- Field 20
    Until: 14:00,1,          !- Field 21
    Until: 23:00,1,          !- Field 23
    Until: 24:00,1,          !- Field 25
    For: AllOtherDays,       !- Field 27
    Until: 24:00,0;          !- Field 28

! Modified schedule: Dwell_DomLounge_Cool

  Schedule:Compact,
    Level4:4RLivingRoom Cooling SP Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 14:00,100,        !- Field 3
    Until: 23:00,25,         !- Field 5
    Until: 24:00,100,        !- Field 7
    For: Weekends,           !- Field 9
    Until: 14:00,100,        !- Field 10
    Until: 23:00,25,         !- Field 12
    Until: 24:00,100,        !- Field 14
    For: Holidays,           !- Field 16
    Until: 14:00,100,        !- Field 17
    Until: 23:00,25,         !- Field 19
    Until: 24:00,100,        !- Field 21
    For: WinterDesignDay AllOtherDays, !- Field 23
    Until: 24:00,100;        !- Field 24

! Modified schedule: Dwell_DomLounge_Cool

  Schedule:Compact,
    Level4:4RLivingRoom Cooling Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 14:00,0,          !- Field 3
    Until: 23:00,1,          !- Field 5
    Until: 24:00,0,          !- Field 7
    For: Weekends,           !- Field 9
    Until: 14:00,0,          !- Field 10
    Until: 23:00,1,          !- Field 12
    Until: 24:00,0,          !- Field 14
    For: Holidays,           !- Field 16
    Until: 14:00,0,          !- Field 17
    Until: 23:00,1,          !- Field 19
    Until: 24:00,0,          !- Field 21
    For: WinterDesignDay AllOtherDays, !- Field 23
    Until: 24:00,0;          !- Field 24

  Sizing:Zone,
    Level4:4RLivingRoom,     !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12,                      !- Zone Cooling Design Supply Air Temperature {C}
    0,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    0,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0077,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0156,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    Level4:4RLivingRoom,     !- Design Specification Zone Air Distribution Object Name
    ,                        !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ;                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

  DesignSpecification:ZoneAirDistribution,
    Level4:4RLivingRoom,     !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  ZoneControl:Thermostat,
    Level4:4RLivingRoom Thermostat,  !- Name
    Level4:4RLivingRoom,     !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone Level4:4RLivingRoom;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone Level4:4RLivingRoom,  !- Name
    Level4:4RLivingRoom Heating Setpoint Schedule,  !- Heating Setpoint Temperature Schedule Name
    Level4:4RLivingRoom Cooling SP Sch;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Level4:4RLivingRoom,     !- Zone Name
    Level4:4RLivingRoom Equipment,  !- Zone Conditioning Equipment List Name
    Level4:4RLivingRoom Inlets,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node Level4:4RLivingRoom Zone,  !- Zone Air Node Name
    Node Level4:4RLivingRoom Out;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    Level4:4RLivingRoom Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    Level4:4RLivingRoom Ideal Loads Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    On 24/7,                 !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    On 24/7;                 !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:IdealLoadsAirSystem,
    Level4:4RLivingRoom Ideal Loads Air,  !- Name
    ,                        !- Availability Schedule Name
    Node Level4:4RLivingRoom In,  !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    35,                      !- Maximum Heating Supply Air Temperature {C}
    12,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    LimitCapacity,           !- Heating Limit
    Autosize,                !- Maximum Heating Air Flow Rate {m3/s}
    Autosize,                !- Maximum Sensible Heating Capacity {W}
    LimitCapacity,           !- Cooling Limit
    .27512,                  !- Maximum Cooling Air Flow Rate {m3/s}
    Autosize,                !- Maximum Total Cooling Capacity {W}
    Level4:4RLivingRoom Heating Availability Sch,  !- Heating Availability Schedule Name
    Level4:4RLivingRoom Cooling Availability Sch,  !- Cooling Availability Schedule Name
    None,                    !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    ,                        !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    DifferentialDryBulb,     !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
    ;                        !- Latent Heat Recovery Effectiveness {dimensionless}

  NodeList,
    Level4:4RLivingRoom Inlets,  !- Name
    Node Level4:4RLivingRoom In;  !- Node 1 Name

  Sizing:Parameters,
    1.25,                    !- Heating Sizing Factor
    1.15,                    !- Cooling Sizing Factor
    2;                       !- Timesteps in Averaging Window

  Output:Table:SummaryReports,
    AnnualBuildingUtilityPerformanceSummary,  !- Report 1 Name
    DemandEndUseComponentsSummary,  !- Report 2 Name
    SensibleHeatGainSummary, !- Report 3 Name
    InputVerificationandResultsSummary,  !- Report 4 Name
    AdaptiveComfortSummary,  !- Report 5 Name
    Standard62.1Summary,     !- Report 6 Name
    ClimaticDataSummary,     !- Report 7 Name
    EquipmentSummary,        !- Report 8 Name
    EnvelopeSummary,         !- Report 9 Name
    LightingSummary,         !- Report 10 Name
    HVACSizingSummary,       !- Report 11 Name
    SystemSummary,           !- Report 12 Name
    ComponentSizingSummary,  !- Report 13 Name
    OutdoorAirSummary,       !- Report 14 Name
    ObjectCountSummary,      !- Report 15 Name
    EndUseEnergyConsumptionOtherFuelsMonthly,  !- Report 16 Name
    PeakEnergyEndUseOtherFuelsMonthly;  !- Report 17 Name

  OutputControl:Table:Style,
    CommaAndHTML,            !- Column Separator
    InchPound;               !- Unit Conversion

  Output:EnvironmentalImpactFactors,
    Hourly;                  !- Reporting Frequency

  Output:EnvironmentalImpactFactors,
    Daily;                   !- Reporting Frequency

  Output:EnvironmentalImpactFactors,
    Monthly;                 !- Reporting Frequency

  Output:EnvironmentalImpactFactors,
    RunPeriod;               !- Reporting Frequency

  EnvironmentalImpactFactors,
    0.3,                     !- District Heating Efficiency
    3.0,                     !- District Cooling COP {W/W}
    0.25,                    !- Steam Conversion Efficiency
    80.7272,                 !- Total Carbon Equivalent Emission Factor From N2O {kg/kg}
    6.2727,                  !- Total Carbon Equivalent Emission Factor From CH4 {kg/kg}
    0.2727;                  !- Total Carbon Equivalent Emission Factor From CO2 {kg/kg}

  Output:Meter,Electricity:Facility,hourly;

  Output:Meter,NATURALGAS:Facility,hourly;

  Output:Meter,InteriorEquipment:Electricity,hourly;

  Output:Meter,InteriorLights:Electricity,hourly;

  Output:Meter,Electricity:Facility,daily;

  Output:Meter,NATURALGAS:Facility,daily;

  Output:Meter,InteriorEquipment:Electricity,daily;

  Output:Meter,InteriorLights:Electricity,daily;

  Output:Meter,Electricity:Facility,monthly;

  Output:Meter,NATURALGAS:Facility,monthly;

  Output:Meter,InteriorEquipment:Electricity,monthly;

  Output:Meter,InteriorLights:Electricity,monthly;

  Output:Meter,Electricity:Facility,runperiod;

  Output:Meter,NATURALGAS:Facility,runperiod;

  Output:Meter,InteriorEquipment:Electricity,runperiod;

  Output:Meter,InteriorLights:Electricity,runperiod;

  OutputControl:IlluminanceMap:Style,
    Comma;                   !- Column Separator

  Output:Variable,*,Zone Mean Air Temperature,hourly,On;

  Output:Variable,*,Zone Mean Radiant Temperature,hourly,On;

  Output:Variable,*,Zone Operative Temperature,hourly,On;

  Output:Variable,*,Zone Air Relative Humidity,hourly,On;

  Output:Variable,*,Zone Mean Air Temperature,daily,On;

  Output:Variable,*,Zone Mean Radiant Temperature,daily,On;

  Output:Variable,*,Zone Operative Temperature,daily,On;

  Output:Variable,*,Zone Air Relative Humidity,daily,On;

  Output:Variable,*,Zone Mean Air Temperature,monthly,On;

  Output:Variable,*,Zone Mean Radiant Temperature,monthly,On;

  Output:Variable,*,Zone Operative Temperature,monthly,On;

  Output:Variable,*,Zone Air Relative Humidity,monthly,On;

  Output:Variable,*,Zone Mean Air Temperature,runperiod,On;

  Output:Variable,*,Zone Mean Radiant Temperature,runperiod,On;

  Output:Variable,*,Zone Operative Temperature,runperiod,On;

  Output:Variable,*,Zone Air Relative Humidity,runperiod,On;

  Output:Variable,*,Zone Infiltration Air Change Rate,hourly;

  Output:Variable,*,Zone Mechanical Ventilation Air Changes per Hour,hourly;

  Output:Variable,*,Zone Ventilation Air Change Rate,hourly;

  Output:Variable,*,Zone Infiltration Air Change Rate,daily;

  Output:Variable,*,Zone Mechanical Ventilation Air Changes per Hour,daily;

  Output:Variable,*,Zone Ventilation Air Change Rate,daily;

  Output:Variable,*,Zone Infiltration Air Change Rate,monthly;

  Output:Variable,*,Zone Mechanical Ventilation Air Changes per Hour,monthly;

  Output:Variable,*,Zone Ventilation Air Change Rate,monthly;

  Output:Variable,*,Zone Infiltration Air Change Rate,runperiod;

  Output:Variable,*,Zone Mechanical Ventilation Air Changes per Hour,runperiod;

  Output:Variable,*,Zone Ventilation Air Change Rate,runperiod;

  Output:Variable,*,Zone Total Internal Latent Gain Energy,hourly;

  Output:Variable,*,Zone Total Internal Latent Gain Energy,daily;

  Output:Variable,*,Zone Total Internal Latent Gain Energy,monthly;

  Output:Variable,*,Zone Total Internal Latent Gain Energy,runperiod;

  Output:Variable,*,Exterior Lights Electricity Energy,hourly;

  Output:Variable,*,Zone Ideal Loads Supply Air Sensible Cooling Rate,hourly;

  Output:Variable,*,Zone Ideal Loads Supply Air Total Cooling Rate,hourly;

  Output:Variable,*,Zone Ideal Loads Supply Air Total Heating Rate,hourly;

  Output:Variable,*,Zone Ideal Loads Heat Recovery Sensible Heating Rate,hourly;

  Output:Variable,*,Zone Ideal Loads Heat Recovery Total Heating Rate,hourly;

  Output:Variable,*,Zone Ideal Loads Heat Recovery Sensible Cooling Rate,hourly;

  Output:Variable,*,Zone Ideal Loads Heat Recovery Total Cooling Rate,hourly;

  Output:Variable,*,Zone Ventilation Fan Electricity Energy,hourly;

  Output:Variable,*,Fan Electricity Rate,hourly;

  Output:Variable,*,Water Use Equipment Heating Rate,hourly;

  Output:Variable,*,Facility Total Produced Electricity Energy,hourly;

  Output:Variable,*,Zone Air System Sensible Heating Rate,hourly;

  Output:Variable,*,Zone Air System Sensible Cooling Rate,hourly;

  Output:Variable,*,Zone Radiant HVAC Heating Rate,hourly;

  Output:Variable,*,Zone Ideal Loads Supply Air Latent Heating Rate,hourly;

  Output:Variable,*,Exterior Lights Electricity Energy,daily;

  Output:Variable,*,Zone Ideal Loads Supply Air Sensible Cooling Rate,daily;

  Output:Variable,*,Zone Ideal Loads Supply Air Total Cooling Rate,daily;

  Output:Variable,*,Zone Ideal Loads Supply Air Total Heating Rate,daily;

  Output:Variable,*,Zone Ideal Loads Heat Recovery Sensible Heating Rate,daily;

  Output:Variable,*,Zone Ideal Loads Heat Recovery Total Heating Rate,daily;

  Output:Variable,*,Zone Ideal Loads Heat Recovery Sensible Cooling Rate,daily;

  Output:Variable,*,Zone Ideal Loads Heat Recovery Total Cooling Rate,daily;

  Output:Variable,*,Zone Ventilation Fan Electricity Energy,daily;

  Output:Variable,*,Fan Electricity Rate,daily;

  Output:Variable,*,Water Use Equipment Heating Rate,daily;

  Output:Variable,*,Facility Total Produced Electricity Energy,daily;

  Output:Variable,*,Zone Air System Sensible Heating Rate,daily;

  Output:Variable,*,Zone Air System Sensible Cooling Rate,daily;

  Output:Variable,*,Zone Radiant HVAC Heating Rate,daily;

  Output:Variable,*,Zone Ideal Loads Supply Air Latent Heating Rate,daily;

  Output:Variable,*,Exterior Lights Electricity Energy,monthly;

  Output:Variable,*,Zone Ideal Loads Supply Air Sensible Cooling Rate,monthly;

  Output:Variable,*,Zone Ideal Loads Supply Air Total Cooling Rate,monthly;

  Output:Variable,*,Zone Ideal Loads Supply Air Total Heating Rate,monthly;

  Output:Variable,*,Zone Ideal Loads Heat Recovery Sensible Heating Rate,monthly;

  Output:Variable,*,Zone Ideal Loads Heat Recovery Total Heating Rate,monthly;

  Output:Variable,*,Zone Ideal Loads Heat Recovery Sensible Cooling Rate,monthly;

  Output:Variable,*,Zone Ideal Loads Heat Recovery Total Cooling Rate,monthly;

  Output:Variable,*,Zone Ventilation Fan Electricity Energy,monthly;

  Output:Variable,*,Fan Electricity Rate,monthly;

  Output:Variable,*,Water Use Equipment Heating Rate,monthly;

  Output:Variable,*,Facility Total Produced Electricity Energy,monthly;

  Output:Variable,*,Zone Air System Sensible Heating Rate,monthly;

  Output:Variable,*,Zone Air System Sensible Cooling Rate,monthly;

  Output:Variable,*,Zone Radiant HVAC Heating Rate,monthly;

  Output:Variable,*,Zone Ideal Loads Supply Air Latent Heating Rate,monthly;

  Output:Variable,*,Exterior Lights Electricity Energy,runperiod;

  Output:Variable,*,Zone Ideal Loads Supply Air Sensible Cooling Rate,runperiod;

  Output:Variable,*,Zone Ideal Loads Supply Air Total Cooling Rate,runperiod;

  Output:Variable,*,Zone Ideal Loads Supply Air Total Heating Rate,runperiod;

  Output:Variable,*,Zone Ideal Loads Heat Recovery Sensible Heating Rate,runperiod;

  Output:Variable,*,Zone Ideal Loads Heat Recovery Total Heating Rate,runperiod;

  Output:Variable,*,Zone Ideal Loads Heat Recovery Sensible Cooling Rate,runperiod;

  Output:Variable,*,Zone Ideal Loads Heat Recovery Total Cooling Rate,runperiod;

  Output:Variable,*,Zone Ventilation Fan Electricity Energy,runperiod;

  Output:Variable,*,Fan Electricity Rate,runperiod;

  Output:Variable,*,Water Use Equipment Heating Rate,runperiod;

  Output:Variable,*,Facility Total Produced Electricity Energy,runperiod;

  Output:Variable,*,Zone Air System Sensible Heating Rate,runperiod;

  Output:Variable,*,Zone Air System Sensible Cooling Rate,runperiod;

  Output:Variable,*,Zone Radiant HVAC Heating Rate,runperiod;

  Output:Variable,*,Zone Ideal Loads Supply Air Latent Heating Rate,runperiod;

  Output:Variable,*,Zone People Sensible Heating Rate,hourly;

  Output:Variable,*,Zone Windows Total Transmitted Solar Radiation Rate,hourly;

  Output:Variable,*,Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,hourly;

  Output:Variable,*,Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,hourly;

  Output:Variable,*,Zone Infiltration Sensible Heat Loss Energy,hourly;

  Output:Variable,*,Zone Infiltration Sensible Heat Gain Energy,hourly;

  Output:Variable,*,Zone Ventilation Sensible Heat Loss Energy,hourly;

  Output:Variable,*,Zone Ventilation Sensible Heat Gain Energy,hourly;

  Output:Variable,*,Zone Mixing Sensible Heat Loss Energy,hourly;

  Output:Variable,*,Zone Mixing Sensible Heat Gain Energy,hourly;

  Output:Variable,*,Zone Mixing Standard Density Volume Flow Rate,hourly;

  Output:Variable,*,Zone Ventilation Standard Density Volume Flow Rate,hourly;

  Output:Variable,*,Zone Mechanical Ventilation Standard Density Volume Flow Rate,hourly;

  Output:Variable,*,Other Equipment Total Heating Rate,hourly;

  Output:Variable,*,Other Equipment Lost Heat Rate,hourly;

  Output:Variable,*,Other Equipment Electricity Rate,hourly;

  Output:Variable,*,Other Equipment NaturalGas Rate,hourly;

  Output:Variable,*,Zone Lights Electric Power,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#Level4:4RBedroom2#07:InteriorEquipment*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#Level4:4RBedroom2#GeneralLights*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#Level4:4RBedroom2Q1#07:InteriorEquipment*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#Level4:4RBedroom2Q1#GeneralLights*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#Level4:4RLivingRoom#07:InteriorEquipment*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#Level4:4RLivingRoom#GeneralLights*,hourly;

  Output:Variable,*,Site Outdoor Air Drybulb Temperature,hourly;

  Output:Variable,*,Site Outdoor Air Dewpoint Temperature,hourly;

  Output:Variable,*,Site Wind Speed,hourly;

  Output:Variable,*,Site Wind Direction,hourly;

  Output:Variable,*,Site Direct Solar Radiation Rate per Area,hourly;

  Output:Variable,*,Site Diffuse Solar Radiation Rate per Area,hourly;

  Output:Variable,*,Site Solar Azimuth Angle,hourly;

  Output:Variable,*,Site Solar Altitude Angle,hourly;

  Output:Variable,*,Site Outdoor Air Barometric Pressure,hourly;

  Output:Variable,*,Zone People Sensible Heating Rate,daily;

  Output:Variable,*,Zone Windows Total Transmitted Solar Radiation Rate,daily;

  Output:Variable,*,Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,daily;

  Output:Variable,*,Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,daily;

  Output:Variable,*,Zone Infiltration Sensible Heat Loss Energy,daily;

  Output:Variable,*,Zone Infiltration Sensible Heat Gain Energy,daily;

  Output:Variable,*,Zone Ventilation Sensible Heat Loss Energy,daily;

  Output:Variable,*,Zone Ventilation Sensible Heat Gain Energy,daily;

  Output:Variable,*,Zone Mixing Sensible Heat Loss Energy,daily;

  Output:Variable,*,Zone Mixing Sensible Heat Gain Energy,daily;

  Output:Variable,*,Zone Mixing Standard Density Volume Flow Rate,daily;

  Output:Variable,*,Zone Ventilation Standard Density Volume Flow Rate,daily;

  Output:Variable,*,Zone Mechanical Ventilation Standard Density Volume Flow Rate,daily;

  Output:Variable,*,Other Equipment Total Heating Rate,daily;

  Output:Variable,*,Other Equipment Lost Heat Rate,daily;

  Output:Variable,*,Other Equipment Electricity Rate,daily;

  Output:Variable,*,Other Equipment NaturalGas Rate,daily;

  Output:Variable,*,Zone Lights Electric Power,daily;

  Output:Meter,ELECTRIC EQUIPMENT#Level4:4RBedroom2#07:InteriorEquipment*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#Level4:4RBedroom2#GeneralLights*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#Level4:4RBedroom2Q1#07:InteriorEquipment*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#Level4:4RBedroom2Q1#GeneralLights*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#Level4:4RLivingRoom#07:InteriorEquipment*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#Level4:4RLivingRoom#GeneralLights*,daily;

  Output:Variable,*,Site Outdoor Air Drybulb Temperature,daily;

  Output:Variable,*,Site Outdoor Air Dewpoint Temperature,daily;

  Output:Variable,*,Site Wind Speed,daily;

  Output:Variable,*,Site Wind Direction,daily;

  Output:Variable,*,Site Direct Solar Radiation Rate per Area,daily;

  Output:Variable,*,Site Diffuse Solar Radiation Rate per Area,daily;

  Output:Variable,*,Site Solar Azimuth Angle,daily;

  Output:Variable,*,Site Solar Altitude Angle,daily;

  Output:Variable,*,Site Outdoor Air Barometric Pressure,daily;

  Output:Variable,*,Zone People Sensible Heating Rate,monthly;

  Output:Variable,*,Zone Windows Total Transmitted Solar Radiation Rate,monthly;

  Output:Variable,*,Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,monthly;

  Output:Variable,*,Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,monthly;

  Output:Variable,*,Zone Infiltration Sensible Heat Loss Energy,monthly;

  Output:Variable,*,Zone Infiltration Sensible Heat Gain Energy,monthly;

  Output:Variable,*,Zone Ventilation Sensible Heat Loss Energy,monthly;

  Output:Variable,*,Zone Ventilation Sensible Heat Gain Energy,monthly;

  Output:Variable,*,Zone Mixing Sensible Heat Loss Energy,monthly;

  Output:Variable,*,Zone Mixing Sensible Heat Gain Energy,monthly;

  Output:Variable,*,Zone Mixing Standard Density Volume Flow Rate,monthly;

  Output:Variable,*,Zone Ventilation Standard Density Volume Flow Rate,monthly;

  Output:Variable,*,Zone Mechanical Ventilation Standard Density Volume Flow Rate,monthly;

  Output:Variable,*,Other Equipment Total Heating Rate,monthly;

  Output:Variable,*,Other Equipment Lost Heat Rate,monthly;

  Output:Variable,*,Other Equipment Electricity Rate,monthly;

  Output:Variable,*,Other Equipment NaturalGas Rate,monthly;

  Output:Variable,*,Zone Lights Electric Power,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#Level4:4RBedroom2#07:InteriorEquipment*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#Level4:4RBedroom2#GeneralLights*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#Level4:4RBedroom2Q1#07:InteriorEquipment*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#Level4:4RBedroom2Q1#GeneralLights*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#Level4:4RLivingRoom#07:InteriorEquipment*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#Level4:4RLivingRoom#GeneralLights*,monthly;

  Output:Variable,*,Site Outdoor Air Drybulb Temperature,monthly;

  Output:Variable,*,Site Outdoor Air Dewpoint Temperature,monthly;

  Output:Variable,*,Site Wind Speed,monthly;

  Output:Variable,*,Site Wind Direction,monthly;

  Output:Variable,*,Site Direct Solar Radiation Rate per Area,monthly;

  Output:Variable,*,Site Diffuse Solar Radiation Rate per Area,monthly;

  Output:Variable,*,Site Solar Azimuth Angle,monthly;

  Output:Variable,*,Site Solar Altitude Angle,monthly;

  Output:Variable,*,Site Outdoor Air Barometric Pressure,monthly;

  Output:Variable,*,Zone People Sensible Heating Rate,runperiod;

  Output:Variable,*,Zone Windows Total Transmitted Solar Radiation Rate,runperiod;

  Output:Variable,*,Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,runperiod;

  Output:Variable,*,Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,runperiod;

  Output:Variable,*,Zone Infiltration Sensible Heat Loss Energy,runperiod;

  Output:Variable,*,Zone Infiltration Sensible Heat Gain Energy,runperiod;

  Output:Variable,*,Zone Ventilation Sensible Heat Loss Energy,runperiod;

  Output:Variable,*,Zone Ventilation Sensible Heat Gain Energy,runperiod;

  Output:Variable,*,Zone Mixing Sensible Heat Loss Energy,runperiod;

  Output:Variable,*,Zone Mixing Sensible Heat Gain Energy,runperiod;

  Output:Variable,*,Zone Mixing Standard Density Volume Flow Rate,runperiod;

  Output:Variable,*,Zone Ventilation Standard Density Volume Flow Rate,runperiod;

  Output:Variable,*,Zone Mechanical Ventilation Standard Density Volume Flow Rate,runperiod;

  Output:Variable,*,Other Equipment Total Heating Rate,runperiod;

  Output:Variable,*,Other Equipment Lost Heat Rate,runperiod;

  Output:Variable,*,Other Equipment Electricity Rate,runperiod;

  Output:Variable,*,Other Equipment NaturalGas Rate,runperiod;

  Output:Variable,*,Zone Lights Electric Power,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#Level4:4RBedroom2#07:InteriorEquipment*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#Level4:4RBedroom2#GeneralLights*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#Level4:4RBedroom2Q1#07:InteriorEquipment*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#Level4:4RBedroom2Q1#GeneralLights*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#Level4:4RLivingRoom#07:InteriorEquipment*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#Level4:4RLivingRoom#GeneralLights*,runperiod;

  Output:Variable,*,Site Outdoor Air Drybulb Temperature,runperiod;

  Output:Variable,*,Site Outdoor Air Dewpoint Temperature,runperiod;

  Output:Variable,*,Site Wind Speed,runperiod;

  Output:Variable,*,Site Wind Direction,runperiod;

  Output:Variable,*,Site Direct Solar Radiation Rate per Area,runperiod;

  Output:Variable,*,Site Diffuse Solar Radiation Rate per Area,runperiod;

  Output:Variable,*,Site Solar Azimuth Angle,runperiod;

  Output:Variable,*,Site Solar Altitude Angle,runperiod;

  Output:Variable,*,Site Outdoor Air Barometric Pressure,runperiod;

  Output:Surfaces:Drawing,DXF,Triangulate3DFace;

  Output:Surfaces:List,Details;

  Output:Constructions,Constructions;

  OutputControl:ReportingTolerances,
    1.11111111111111,        !- Tolerance for Time Heating Setpoint Not Met {deltaC}
    1.11111111111111;        !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

  Output:Diagnostics,
    DisplayAdvancedReportVariables;  !- Key 1

