! File generated by DesignBuilder - 7.0.2.003 4/11/2024 - 9:33:55 PM
! Source file: C:\Users\jmwoo\odrive\Google Drive\Emanant\ARS1_EASE-E Home Electrification Prize\EAS-E\EAS-E Modelica Modeling\DesignBuilder Model\400 3rd Street_v2.2.dsb
! Geometry convention template : External measurements
! Zone geometry and surface areas : 2-Outer
! Zone volume calculation method : 1-Inner
! Zone floor area calculation method : 1-Inner
! Window to wall ratio method : 1-Inner

  Version,9.6;

  RunPeriod,
    Untitled (01-01:31-12),  !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    2002,                    !- Begin Year
    12,                      !- End Month
    31,                      !- End Day of Month
    2002,                    !- End Year
    ,                        !- Day of Week for Start Day
    No,                      !- Use Weather File Holidays and Special Days
    No,                      !- Use Weather File Daylight Saving Period
    Yes,                     !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes,                     !- Use Weather File Snow Indicators
    No;                      !- Treat Weather as Actual

  RunPeriodControl:DaylightSavingTime,
    1st Sunday in April,     !- Start Date
    Last Sunday in October;  !- End Date

! Hourly weather file: C:\ProgramData\DesignBuilder\Weather Data\USA_NY_NEW YORK J F KENNEDY INTL AR_TMY3.epw

  Site:Location,
    Untitled (01-01:31-12)  (01-01:31-12),  !- Name
    40.66,                   !- Latitude {deg}
    -73.8,                   !- Longitude {deg}
    -5,                      !- Time Zone {hr}
    7;                       !- Elevation {m}

  Site:GroundTemperature:BuildingSurface,18,18,18,18,18,18,18,18,18,18,18,18;

  Site:GroundTemperature:Deep,14,14,14,14,14,14,14,14,14,14,14,14;

  Site:GroundTemperature:Shallow,14,14,14,14,14,14,14,14,14,14,14,14;

  Site:GroundTemperature:FCfactorMethod,6.02,2.12,1.06,1.98,7.24,13.14,18.69,22.71,23.88,21.99,17.45,11.72;

  Site:GroundReflectance,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2;

  Site:GroundReflectance:SnowModifier,
    2.0,                     !- Ground Reflected Solar Modifier
    2.0;                     !- Daylighting Ground Reflected Solar Modifier

  SimulationControl,
    Yes,                     !- Do Zone Sizing Calculation
    Yes,                     !- Do System Sizing Calculation
    Yes,                     !- Do Plant Sizing Calculation
    No,                      !- Run Simulation for Sizing Periods
    Yes,                     !- Run Simulation for Weather File Run Periods
    ,                        !- Do HVAC Sizing Simulation for Sizing Periods
    ;                        !- Maximum Number of HVAC Sizing Simulation Passes

  SizingPeriod:DesignDay,
    Summer Design Day in Untitled (01-01:31-12) Jun,  !- Name
    6,                       !- Month
    15,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    33.2,                    !- Maximum Dry-Bulb Temperature {C}
    10.7,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    22.9,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    101240.9,                !- Barometric Pressure {Pa}
    0,                       !- Wind Speed {m/s}
    0,                       !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    Yes,                     !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0.98;                    !- Sky Clearness

  SizingPeriod:DesignDay,
    Summer Design Day in Untitled (01-01:31-12) Jul,  !- Name
    7,                       !- Month
    15,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    35.3,                    !- Maximum Dry-Bulb Temperature {C}
    9.5,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    24.6,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    101240.9,                !- Barometric Pressure {Pa}
    0,                       !- Wind Speed {m/s}
    0,                       !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    Yes,                     !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0.98;                    !- Sky Clearness

  SizingPeriod:DesignDay,
    Summer Design Day in Untitled (01-01:31-12) Aug,  !- Name
    8,                       !- Month
    15,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    33.7,                    !- Maximum Dry-Bulb Temperature {C}
    8.5,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    23.6,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    101240.9,                !- Barometric Pressure {Pa}
    0,                       !- Wind Speed {m/s}
    0,                       !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    Yes,                     !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0.98;                    !- Sky Clearness

  SizingPeriod:DesignDay,
    Summer Design Day in Untitled (01-01:31-12) Sep,  !- Name
    9,                       !- Month
    15,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    30.4,                    !- Maximum Dry-Bulb Temperature {C}
    8.3,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    21.5,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    101240.9,                !- Barometric Pressure {Pa}
    0,                       !- Wind Speed {m/s}
    0,                       !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    Yes,                     !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0.98;                    !- Sky Clearness

  SizingPeriod:DesignDay,
    Winter Design Day in Untitled (01-01:31-12),  !- Name
    1,                       !- Month
    15,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    -10.1,                   !- Maximum Dry-Bulb Temperature {C}
    0,                       !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    -10.1,                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    101240.9,                !- Barometric Pressure {Pa}
    7.4,                     !- Wind Speed {m/s}
    310,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ,                        !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0;                       !- Sky Clearness

  Timestep,12;

  ConvergenceLimits,
    1,                       !- Minimum System Timestep {minutes}
    25;                      !- Maximum HVAC Iterations

  ScheduleTypeLimits,
    Any Number;              !- Name

  ScheduleTypeLimits,
    Fraction,                !- Name
    0.0,                     !- Lower Limit Value
    1.0,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

  ScheduleTypeLimits,
    Temperature,             !- Name
    -60,                     !- Lower Limit Value
    200,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

  ScheduleTypeLimits,
    Control Type,            !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ScheduleTypeLimits,
    On/Off,                  !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  Schedule:Compact,
    On,                      !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

  Schedule:Compact,
    Off,                     !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Schedule:Compact,
    Work efficiency,         !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Schedule:Compact,
    OpaqueShade,             !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Schedule:Compact,
    Zone Comfort Control Type Sched,  !- Name
    Control Type,            !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  Schedule:Compact,
    Design Days Only,        !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay WinterDesignDay, !- Field 2
    Until: 24:00,1,          !- Field 3
    For: AllOtherDays,       !- Field 5
    Until: 24:00,0;          !- Field 6

! off heating day

  Schedule:Day:Hourly,
    0,                       !- Name
    Any Number,              !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0,                       !- Hour 8
    0,                       !- Hour 9
    0,                       !- Hour 10
    0,                       !- Hour 11
    0,                       !- Hour 12
    0,                       !- Hour 13
    0,                       !- Hour 14
    0,                       !- Hour 15
    0,                       !- Hour 16
    0,                       !- Hour 17
    0,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

! off cooling day

  Schedule:Day:Hourly,
    50,                      !- Name
    Any Number,              !- Schedule Type Limits Name
    50,                      !- Hour 1
    50,                      !- Hour 2
    50,                      !- Hour 3
    50,                      !- Hour 4
    50,                      !- Hour 5
    50,                      !- Hour 6
    50,                      !- Hour 7
    50,                      !- Hour 8
    50,                      !- Hour 9
    50,                      !- Hour 10
    50,                      !- Hour 11
    50,                      !- Hour 12
    50,                      !- Hour 13
    50,                      !- Hour 14
    50,                      !- Hour 15
    50,                      !- Hour 16
    50,                      !- Hour 17
    50,                      !- Hour 18
    50,                      !- Hour 19
    50,                      !- Hour 20
    50,                      !- Hour 21
    50,                      !- Hour 22
    50,                      !- Hour 23
    50;                      !- Hour 24

! used in seasonal schedules

  Schedule:Day:Hourly,
    Off,                     !- Name
    Fraction,                !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0,                       !- Hour 8
    0,                       !- Hour 9
    0,                       !- Hour 10
    0,                       !- Hour 11
    0,                       !- Hour 12
    0,                       !- Hour 13
    0,                       !- Hour 14
    0,                       !- Hour 15
    0,                       !- Hour 16
    0,                       !- Hour 17
    0,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

  Schedule:Week:Daily,
    Off,                     !- Name
    Off,                     !- Sunday Schedule:Day Name
    Off,                     !- Monday Schedule:Day Name
    Off,                     !- Tuesday Schedule:Day Name
    Off,                     !- Wednesday Schedule:Day Name
    Off,                     !- Thursday Schedule:Day Name
    Off,                     !- Friday Schedule:Day Name
    Off,                     !- Saturday Schedule:Day Name
    Off,                     !- Holiday Schedule:Day Name
    Off,                     !- SummerDesignDay Schedule:Day Name
    Off,                     !- WinterDesignDay Schedule:Day Name
    Off,                     !- CustomDay1 Schedule:Day Name
    Off;                     !- CustomDay2 Schedule:Day Name

! -------------------- Control type schedules (for heating & cooling) ----------------------

  Schedule:Day:Hourly,
    Summer Control Type Day Sch,  !- Name
    Control Type,            !- Schedule Type Limits Name
    4,                       !- Hour 1
    4,                       !- Hour 2
    4,                       !- Hour 3
    4,                       !- Hour 4
    4,                       !- Hour 5
    4,                       !- Hour 6
    4,                       !- Hour 7
    4,                       !- Hour 8
    4,                       !- Hour 9
    4,                       !- Hour 10
    4,                       !- Hour 11
    4,                       !- Hour 12
    4,                       !- Hour 13
    4,                       !- Hour 14
    4,                       !- Hour 15
    4,                       !- Hour 16
    4,                       !- Hour 17
    4,                       !- Hour 18
    4,                       !- Hour 19
    4,                       !- Hour 20
    4,                       !- Hour 21
    4,                       !- Hour 22
    4,                       !- Hour 23
    4;                       !- Hour 24

  Schedule:Day:Hourly,
    Winter Control Type Day Sch,  !- Name
    Control Type,            !- Schedule Type Limits Name
    4,                       !- Hour 1
    4,                       !- Hour 2
    4,                       !- Hour 3
    4,                       !- Hour 4
    4,                       !- Hour 5
    4,                       !- Hour 6
    4,                       !- Hour 7
    4,                       !- Hour 8
    4,                       !- Hour 9
    4,                       !- Hour 10
    4,                       !- Hour 11
    4,                       !- Hour 12
    4,                       !- Hour 13
    4,                       !- Hour 14
    4,                       !- Hour 15
    4,                       !- Hour 16
    4,                       !- Hour 17
    4,                       !- Hour 18
    4,                       !- Hour 19
    4,                       !- Hour 20
    4,                       !- Hour 21
    4,                       !- Hour 22
    4,                       !- Hour 23
    4;                       !- Hour 24

  Schedule:Day:Hourly,
    Summer Control Type Day Sch - cool,  !- Name
    Control Type,            !- Schedule Type Limits Name
    2,                       !- Hour 1
    2,                       !- Hour 2
    2,                       !- Hour 3
    2,                       !- Hour 4
    2,                       !- Hour 5
    2,                       !- Hour 6
    2,                       !- Hour 7
    2,                       !- Hour 8
    2,                       !- Hour 9
    2,                       !- Hour 10
    2,                       !- Hour 11
    2,                       !- Hour 12
    2,                       !- Hour 13
    2,                       !- Hour 14
    2,                       !- Hour 15
    2,                       !- Hour 16
    2,                       !- Hour 17
    2,                       !- Hour 18
    2,                       !- Hour 19
    2,                       !- Hour 20
    2,                       !- Hour 21
    2,                       !- Hour 22
    2,                       !- Hour 23
    2;                       !- Hour 24

  Schedule:Day:Hourly,
    Winter Control Type Day Sch - heat,  !- Name
    Control Type,            !- Schedule Type Limits Name
    1,                       !- Hour 1
    1,                       !- Hour 2
    1,                       !- Hour 3
    1,                       !- Hour 4
    1,                       !- Hour 5
    1,                       !- Hour 6
    1,                       !- Hour 7
    1,                       !- Hour 8
    1,                       !- Hour 9
    1,                       !- Hour 10
    1,                       !- Hour 11
    1,                       !- Hour 12
    1,                       !- Hour 13
    1,                       !- Hour 14
    1,                       !- Hour 15
    1,                       !- Hour 16
    1,                       !- Hour 17
    1,                       !- Hour 18
    1,                       !- Hour 19
    1,                       !- Hour 20
    1,                       !- Hour 21
    1,                       !- Hour 22
    1,                       !- Hour 23
    1;                       !- Hour 24

  Schedule:Week:Daily,
    Summer Control Type Week Sch,  !- Name
    Summer Control Type Day Sch,  !- Sunday Schedule:Day Name
    Summer Control Type Day Sch,  !- Monday Schedule:Day Name
    Summer Control Type Day Sch,  !- Tuesday Schedule:Day Name
    Summer Control Type Day Sch,  !- Wednesday Schedule:Day Name
    Summer Control Type Day Sch,  !- Thursday Schedule:Day Name
    Summer Control Type Day Sch,  !- Friday Schedule:Day Name
    Summer Control Type Day Sch,  !- Saturday Schedule:Day Name
    Summer Control Type Day Sch,  !- Holiday Schedule:Day Name
    Summer Control Type Day Sch,  !- SummerDesignDay Schedule:Day Name
    Summer Control Type Day Sch,  !- WinterDesignDay Schedule:Day Name
    Summer Control Type Day Sch,  !- CustomDay1 Schedule:Day Name
    Summer Control Type Day Sch;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Winter Control Type Week Sch,  !- Name
    Winter Control Type Day Sch,  !- Sunday Schedule:Day Name
    Winter Control Type Day Sch,  !- Monday Schedule:Day Name
    Winter Control Type Day Sch,  !- Tuesday Schedule:Day Name
    Winter Control Type Day Sch,  !- Wednesday Schedule:Day Name
    Winter Control Type Day Sch,  !- Thursday Schedule:Day Name
    Winter Control Type Day Sch,  !- Friday Schedule:Day Name
    Winter Control Type Day Sch,  !- Saturday Schedule:Day Name
    Winter Control Type Day Sch,  !- Holiday Schedule:Day Name
    Winter Control Type Day Sch,  !- SummerDesignDay Schedule:Day Name
    Winter Control Type Day Sch,  !- WinterDesignDay Schedule:Day Name
    Winter Control Type Day Sch,  !- CustomDay1 Schedule:Day Name
    Winter Control Type Day Sch;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Summer Control Type Week Sch - cool,  !- Name
    Summer Control Type Day Sch - cool,  !- Sunday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Monday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Tuesday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Wednesday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Thursday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Friday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Saturday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Holiday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- SummerDesignDay Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- WinterDesignDay Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- CustomDay1 Schedule:Day Name
    Summer Control Type Day Sch - cool;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Winter Control Type Week Sch - heat,  !- Name
    Winter Control Type Day Sch - heat,  !- Sunday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Monday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Tuesday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Wednesday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Thursday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Friday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Saturday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Holiday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- SummerDesignDay Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- WinterDesignDay Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- CustomDay1 Schedule:Day Name
    Winter Control Type Day Sch - heat;  !- CustomDay2 Schedule:Day Name

!Material:InfraredTransparent,
!IRTMaterial; !- Name
!Construction,
!IRTSurface,  !- Name
!IRTMaterial; !- Outside Layer

  Material:NoMass,
    LinearBridgingLayer,     !- Name
    Rough,                   !- Roughness
    0.6267,                  !- Thermal Resistance {m2-K/W}
    0.0100000,               !- Thermal Absorptance
    0.0100000,               !- Solar Absorptance
    0.0100000;               !- Visible Absorptance

  Construction,
    LinearBridgingConstruction,  !- Name
    LinearBridgingLayer;     !- Outside Layer

  Schedule:Compact,
    TypOperativeTempControlSch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: SummerDesignDay WinterDesignDay, !- Field 2
    Until: 24:00,0.0,        !- Field 3
    For: AllOtherDays,       !- Field 5
    Until: 24:00,0.5;        !- Field 6

  Schedule:Compact,
    OnWinterDesignDay,       !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WinterDesignDay,    !- Field 2
    Until: 24:00,1,          !- Field 3
    For: AllOtherDays,       !- Field 5
    Until: 24:00,0;          !- Field 6

  Schedule:Compact,
    OnSummerDesignDay,       !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 24:00,1,          !- Field 3
    For: AllOtherDays,       !- Field 5
    Until: 24:00,0;          !- Field 6

  Material:InfraredTransparent,
    IRTMaterial;             !- Name

  Construction,
    IRTSurface,              !- Name
    IRTMaterial;             !- Outside Layer

! Schedule: On 24/7

  Schedule:Compact,
    On 24/7,                 !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

! Schedule: Heating set point schedule

  Schedule:Compact,
    Heating set point schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,20;         !- Field 3

! Schedule: Cooling set point schedule

  Schedule:Compact,
    Cooling set point schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,24;         !- Field 3

! Schedule: Control type schedule: Always 4

  Schedule:Compact,
    Control type schedule: Always 4,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

! Schedule: Relative humidity setpoint schedule: Always 50.00

  Schedule:Compact,
    Relative humidity setpoint schedule: Always 50.00,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,50;         !- Field 3

! Schedule: Heating Fanger comfort setpoint: Always -0.5

  Schedule:Compact,
    Heating Fanger comfort setpoint: Always -0.5,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,-0.5;       !- Field 3

! Schedule: Cooling Fanger comfort setpoint: Always  0.1

  Schedule:Compact,
    Cooling Fanger comfort setpoint: Always  0.1,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.1;        !- Field 3

! Schedule: Zone CO2 setpoint: Always 900ppm

  Schedule:Compact,
    Zone CO2 setpoint: Always 900ppm,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,900;        !- Field 3

! Schedule: Min CO2 concentration: Always 600ppm

  Schedule:Compact,
    Min CO2 concentration: Always 600ppm,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,600;        !- Field 3

! Schedule: Generic contaminant setpoint: Always 0.5ppm

  Schedule:Compact,
    Generic contaminant setpoint: Always 0.5ppm,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.5;        !- Field 3

! Schedule: Air distribution effectiveness (always 1)

  Schedule:Compact,
    Air distribution effectiveness (always 1),  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

! Schedule: TM59_Default_Light

  Schedule:Compact,
    TM59_Default_Light,      !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay Weekends, !- Field 2
    Until: 18:00,0,          !- Field 3
    Until: 23:00,1,          !- Field 5
    Until: 24:00,0,          !- Field 7
    For: WinterDesignDay AllOtherDays, !- Field 9
    Until: 24:00,0;          !- Field 10

! Schedule: TM59_Living_Occ

  SCHEDULE:COMPACT,
    TM59_Living_Occ,         !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: WinterDesignDay,    !- Field 2
    Until: 24:00,0,          !- Field 3
    For: AllOtherDays,       !- Field 5
    Until: 09:00,0,          !- Field 6
    Until: 22:00,0.75,       !- Field 8
    Until: 24:00,0;          !- Field 10

! Schedule: Max CO2 concentration: Always 900ppm

  Schedule:Compact,
    Max CO2 concentration: Always 900ppm,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,900;        !- Field 3

! Schedule: Default Air Velocity for Comfort Calculations

  Schedule:Compact,
    Default Air Velocity for Comfort Calculations,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.1370;     !- Field 3

! Schedule: Cooling fraction schedule

  Schedule:Compact,
    Cooling fraction schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

! Schedule: Heating fraction schedule

  Schedule:Compact,
    Heating fraction schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

  WindowMaterial:Gas,
    1001,                    !- Name
    Air,                     !- Gas Type
    .006;                    !- Thickness {m}

  WindowMaterial:Gas,
    Half thickness 1001,     !- Name
    Air,                     !- Gas Type
    .003;                    !- Thickness {m}

  WindowMaterial:Glazing,
    3,                       !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    .006,                    !- Thickness {m}
    .775,                    !- Solar Transmittance at Normal Incidence
    .071,                    !- Front Side Solar Reflectance at Normal Incidence
    .071,                    !- Back Side Solar Reflectance at Normal Incidence
    .881,                    !- Visible Transmittance at Normal Incidence
    .080,                    !- Front Side Visible Reflectance at Normal Incidence
    .080,                    !- Back Side Visible Reflectance at Normal Incidence
    .0,                      !- Infrared Transmittance at Normal Incidence
    .84,                     !- Front Side Infrared Hemispherical Emissivity
    .84,                     !- Back Side Infrared Hemispherical Emissivity
    .9,                      !- Conductivity {W/m-K}
    1;                       !- Dirt Correction Factor for Solar and Visible Transmittance

  WindowMaterial:Blind,
    20002,                   !- Name
    Horizontal,              !- Slat Orientation
    0.025,                   !- Slat Width {m}
    0.01875,                 !- Slat Separation {m}
    0.001,                   !- Slat Thickness {m}
    45,                      !- Slat Angle {deg}
    0.9,                     !- Slat Conductivity {W/m-K}
    0,                       !- Slat Beam Solar Transmittance
    0.5,                     !- Front Side Slat Beam Solar Reflectance
    0.5,                     !- Back Side Slat Beam Solar Reflectance
    0,                       !- Slat Diffuse Solar Transmittance
    0.5,                     !- Front Side Slat Diffuse Solar Reflectance
    0.5,                     !- Back Side Slat Diffuse Solar Reflectance
    0,                       !- Slat Beam Visible Transmittance
    0.5,                     !- Front Side Slat Beam Visible Reflectance
    0.5,                     !- Back Side Slat Beam Visible Reflectance
    0,                       !- Slat Diffuse Visible Transmittance
    0.5,                     !- Front Side Slat Diffuse Visible Reflectance
    0.5,                     !- Back Side Slat Diffuse Visible Reflectance
    0,                       !- Slat Infrared Hemispherical Transmittance
    0.9,                     !- Front Side Slat Infrared Hemispherical Emissivity
    0.9,                     !- Back Side Slat Infrared Hemispherical Emissivity
    0.05,                    !- Blind to Glass Distance {m}
    0.5,                     !- Blind Top Opening Multiplier
    0.5,                     !- Blind Bottom Opening Multiplier
    0.5,                     !- Blind Left Side Opening Multiplier
    0.5,                     !- Blind Right Side Opening Multiplier
    0,                       !- Minimum Slat Angle {deg}
    180;                     !- Maximum Slat Angle {deg}

! Gypsum Plastering- thickness 0.0127

  Material,
    Gypsum Plastering_.0127, !- Name
    Rough,                   !- Roughness
    .0127,                   !- Thickness {m}
    0.4,                     !- Conductivity {W/m-K}
    1000,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

! Plywood (Heavyweight)- thickness 0.0254

  Material,
    Plywood (Heavyweight)_.0254,  !- Name
    Rough,                   !- Roughness
    .0254,                   !- Thickness {m}
    0.15,                    !- Conductivity {W/m-K}
    700,                     !- Density {kg/m3}
    1420,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.78,                    !- Solar Absorptance
    0.78;                    !- Visible Absorptance

! Timber Flooring- thickness 0.0127

  Material,
    Timber Flooring_.0127,   !- Name
    Rough,                   !- Roughness
    .0127,                   !- Thickness {m}
    0.14,                    !- Conductivity {W/m-K}
    650,                     !- Density {kg/m3}
    1200,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.78,                    !- Solar Absorptance
    0.78;                    !- Visible Absorptance

! Asphalt 1- thickness 0.01

  Material,
    Asphalt 1_.01,           !- Name
    Rough,                   !- Roughness
    .01,                     !- Thickness {m}
    0.7,                     !- Conductivity {W/m-K}
    2100,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.85,                    !- Solar Absorptance
    0.9;                     !- Visible Absorptance

! EPS Expanded Polystyrene (Standard)- thickness 0.0508

  Material,
    EPS Expanded Polystyrene (Standard)_.0508,  !- Name
    Rough,                   !- Roughness
    .0508,                   !- Thickness {m}
    0.04,                    !- Conductivity {W/m-K}
    15,                      !- Density {kg/m3}
    1400,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

! Cast Concrete (Lightweight)- thickness 0.1

  Material,
    Cast Concrete (Lightweight)_.1,  !- Name
    Rough,                   !- Roughness
    .1,                      !- Thickness {m}
    0.38,                    !- Conductivity {W/m-K}
    1200,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

! Plasterboard- thickness 0.013

  Material,
    Plasterboard_.013,       !- Name
    Rough,                   !- Roughness
    .013,                    !- Thickness {m}
    0.25,                    !- Conductivity {W/m-K}
    2800,                    !- Density {kg/m3}
    896,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

! Gypsum Plasterboard- thickness 0.025

  Material,
    Gypsum Plasterboard_.025,!- Name
    Rough,                   !- Roughness
    .025,                    !- Thickness {m}
    0.25,                    !- Conductivity {W/m-K}
    900,                     !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

! Brickwork Outer- thickness 0.1

  Material,
    Brickwork Outer_.1,      !- Name
    Rough,                   !- Roughness
    .1,                      !- Thickness {m}
    0.84,                    !- Conductivity {W/m-K}
    1700,                    !- Density {kg/m3}
    800,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! Brickwork Inner- thickness 0.1

  Material,
    Brickwork Inner_.1,      !- Name
    Rough,                   !- Roughness
    .1,                      !- Thickness {m}
    0.62,                    !- Conductivity {W/m-K}
    1700,                    !- Density {kg/m3}
    800,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! Gypsum Plastering- thickness 0.013

  Material,
    Gypsum Plastering_.013,  !- Name
    Rough,                   !- Roughness
    .013,                    !- Thickness {m}
    0.4,                     !- Conductivity {W/m-K}
    1000,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

! EPS Expanded Polystyrene (Standard)- thickness 0.0254

  Material,
    EPS Expanded Polystyrene (Standard)_.0254,  !- Name
    Rough,                   !- Roughness
    .0254,                   !- Thickness {m}
    0.04,                    !- Conductivity {W/m-K}
    15,                      !- Density {kg/m3}
    1400,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

! Painted Oak- thickness 0.035

  Material,
    Painted Oak_.035,        !- Name
    Rough,                   !- Roughness
    .035,                    !- Thickness {m}
    0.19,                    !- Conductivity {W/m-K}
    700,                     !- Density {kg/m3}
    2390,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

! Clay Tile (roofing)- thickness 0.025

  Material,
    Clay Tile (roofing)_.025,!- Name
    Rough,                   !- Roughness
    .025,                    !- Thickness {m}
    1,                       !- Conductivity {W/m-K}
    2000,                    !- Density {kg/m3}
    800,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! Roofing Felt- thickness 0.005

  Material,
    Roofing Felt_.005,       !- Name
    Rough,                   !- Roughness
    .005,                    !- Thickness {m}
    0.19,                    !- Conductivity {W/m-K}
    960,                     !- Density {kg/m3}
    837,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.8,                     !- Solar Absorptance
    0.8;                     !- Visible Absorptance

! Concrete, High density- thickness 0.2032

  Material,
    Concrete High density_.2032,  !- Name
    Rough,                   !- Roughness
    .2032,                   !- Thickness {m}
    2,                       !- Conductivity {W/m-K}
    2400,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

! Special material to represent an R-value for the next construction

  Material:NoMass,
    1_RVAL_2,                !- Name
    Rough,                   !- Roughness
    .21,                     !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! Project internal floor

  Construction,
    Project internal floor,  !- Name
    Gypsum Plastering_.0127, !- Outside Layer
    1_RVAL_2,                !- Layer 2
    Plywood (Heavyweight)_.0254,  !- Layer 3
    Timber Flooring_.0127;   !- Layer 4

! Special material to represent an R-value for the next construction

  Material:NoMass,
    2_RVAL_3,                !- Name
    Rough,                   !- Roughness
    .21,                     !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! <Previous reversed>

  Construction,
    Project internal floor_Rev,  !- Name
    Timber Flooring_.0127,   !- Outside Layer
    Plywood (Heavyweight)_.0254,  !- Layer 2
    2_RVAL_3,                !- Layer 3
    Gypsum Plastering_.0127; !- Layer 4

! Special material to represent an R-value for the next construction

  Material:NoMass,
    3_RVAL_4,                !- Name
    Rough,                   !- Roughness
    .18,                     !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! Project roof + 2" EPS = R 10.9

  Construction,
    Project roof + 2 EPS = R 10.9,  !- Name
    Asphalt 1_.01,           !- Outside Layer
    EPS Expanded Polystyrene (Standard)_.0508,  !- Layer 2
    Cast Concrete (Lightweight)_.1,  !- Layer 3
    3_RVAL_4,                !- Layer 4
    Plasterboard_.013;       !- Layer 5

! Special material to represent an R-value for the next construction

  Material:NoMass,
    4_RVAL_2,                !- Name
    Rough,                   !- Roughness
    .18,                     !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! <Previous reversed>

  Construction,
    Project roof + 2 EPS = R 10.9_Rev,  !- Name
    Plasterboard_.013,       !- Outside Layer
    4_RVAL_2,                !- Layer 2
    Cast Concrete (Lightweight)_.1,  !- Layer 3
    EPS Expanded Polystyrene (Standard)_.0508,  !- Layer 4
    Asphalt 1_.01;           !- Layer 5

! Special material to represent an R-value for the next construction

  Material:NoMass,
    5_RVAL_2,                !- Name
    Rough,                   !- Roughness
    .15,                     !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! Project partition

  Construction,
    Project partition,       !- Name
    Gypsum Plasterboard_.025,!- Outside Layer
    5_RVAL_2,                !- Layer 2
    Gypsum Plasterboard_.025;!- Layer 3

! Special material to represent an R-value for the next construction

  Material:NoMass,
    6_RVAL_2,                !- Name
    Rough,                   !- Roughness
    .15,                     !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! <Previous reversed>

  Construction,
    Project partition_Rev,   !- Name
    Gypsum Plasterboard_.025,!- Outside Layer
    6_RVAL_2,                !- Layer 2
    Gypsum Plasterboard_.025;!- Layer 3

! Project wall + 1" inboard EPS = R 6.5

  Construction,
    Project wall + 1 inboard EPS = R 6.5,  !- Name
    Brickwork Outer_.1,      !- Outside Layer
    Brickwork Inner_.1,      !- Layer 2
    Gypsum Plastering_.013,  !- Layer 3
    EPS Expanded Polystyrene (Standard)_.0254,  !- Layer 4
    Gypsum Plastering_.0127; !- Layer 5

! <Previous reversed>

  Construction,
    Project wall + 1 inboard EPS = R 6.5_Rev,  !- Name
    Gypsum Plastering_.0127, !- Outside Layer
    EPS Expanded Polystyrene (Standard)_.0254,  !- Layer 2
    Gypsum Plastering_.013,  !- Layer 3
    Brickwork Inner_.1,      !- Layer 4
    Brickwork Outer_.1;      !- Layer 5

! Project external door

  Construction,
    Project external door,   !- Name
    Painted Oak_.035;        !- Outside Layer

! <Previous reversed>

  Construction,
    Project external door_Rev,  !- Name
    Painted Oak_.035;        !- Outside Layer

! Special material to represent an R-value for the next construction

  Material:NoMass,
    11_RVAL_2,               !- Name
    Rough,                   !- Roughness
    .15,                     !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! Project pitched roof

  Construction,
    Project pitched roof,    !- Name
    Clay Tile (roofing)_.025,!- Outside Layer
    11_RVAL_2,               !- Layer 2
    Roofing Felt_.005;       !- Layer 3

! Special material to represent an R-value for the next construction

  Material:NoMass,
    12_RVAL_2,               !- Name
    Rough,                   !- Roughness
    .15,                     !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! <Previous reversed>

  Construction,
    Project pitched roof_Rev,!- Name
    Roofing Felt_.005,       !- Outside Layer
    12_RVAL_2,               !- Layer 2
    Clay Tile (roofing)_.025;!- Layer 3

! Project ground floor

  Construction,
    Project ground floor,    !- Name
    Concrete High density_.2032;  !- Outside Layer

! <Previous reversed>

  Construction,
    Project ground floor_Rev,!- Name
    Concrete High density_.2032;  !- Outside Layer

! Project below grade wall

  Construction,
    Project below grade wall,!- Name
    Brickwork Outer_.1,      !- Outside Layer
    Brickwork Inner_.1,      !- Layer 2
    Gypsum Plastering_.013;  !- Layer 3

! <Previous reversed>

  Construction,
    Project below grade wall_Rev,  !- Name
    Gypsum Plastering_.013,  !- Outside Layer
    Brickwork Inner_.1,      !- Layer 2
    Brickwork Outer_.1;      !- Layer 3

  Construction,
    Project Glzg U=0.54  SHGC=0.7 Dbl Clr Air - 1001,  !- Name
    3,                       !- Outside Layer
    1001,                    !- Layer 2
    3;                       !- Layer 3

  Construction,
    Project Glzg U=0.54  SHGC=0.7 Dbl Clr Air - 2001,  !- Name
    3,                       !- Outside Layer
    1001,                    !- Layer 2
    3,                       !- Layer 3
    20002;                   !- Layer 4

  WindowShadingControl,
    11001,                   !- Name
    Level4:4LLivingRoom,     !- Zone Name
    ,                        !- Shading Control Sequence Number
    InteriorBlind,           !- Shading Type
    Project Glzg U=0.54  SHGC=0.7 Dbl Clr Air - 2001,  !- Construction with Shading Name
    OnIfScheduleAllows,      !- Shading Control Type
    TM59_Living_Occ,         !- Schedule Name
    ,                        !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    0,                       !- Setpoint 2 {W/m2 or deg C}
    ,                        !- Daylighting Control Object Name
    Group,                   !- Multiple Surface Control Type
    Level4:4LLivingRoom_Wall_3_0_0_0_0_0_Win,  !- Fenestration Surface 1 Name
    Level4:4LLivingRoom_Wall_5_0_0_0_0_2_Win;  !- Fenestration Surface 2 Name

  WindowShadingControl,
    21001,                   !- Name
    Level4:4RLivingRoom,     !- Zone Name
    ,                        !- Shading Control Sequence Number
    InteriorBlind,           !- Shading Type
    Project Glzg U=0.54  SHGC=0.7 Dbl Clr Air - 2001,  !- Construction with Shading Name
    OnIfScheduleAllows,      !- Shading Control Type
    TM59_Living_Occ,         !- Schedule Name
    ,                        !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    0,                       !- Setpoint 2 {W/m2 or deg C}
    ,                        !- Daylighting Control Object Name
    Group,                   !- Multiple Surface Control Type
    Level4:4RLivingRoom_Wall_3_0_0_0_0_0_Win,  !- Fenestration Surface 1 Name
    Level4:4RLivingRoom_Wall_8_0_0_0_0_2_Win;  !- Fenestration Surface 2 Name

  WindowShadingControl,
    31001,                   !- Name
    Level4:4LBedroom1,       !- Zone Name
    ,                        !- Shading Control Sequence Number
    InteriorBlind,           !- Shading Type
    Project Glzg U=0.54  SHGC=0.7 Dbl Clr Air - 2001,  !- Construction with Shading Name
    OnIfScheduleAllows,      !- Shading Control Type
    TM59_Living_Occ,         !- Schedule Name
    ,                        !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    0,                       !- Setpoint 2 {W/m2 or deg C}
    ,                        !- Daylighting Control Object Name
    Group,                   !- Multiple Surface Control Type
    Level4:4LBedroom1_Wall_4_0_0_0_0_1_Win;  !- Fenestration Surface 1 Name

  WindowShadingControl,
    41001,                   !- Name
    Level4:4RBedroom1,       !- Zone Name
    ,                        !- Shading Control Sequence Number
    InteriorBlind,           !- Shading Type
    Project Glzg U=0.54  SHGC=0.7 Dbl Clr Air - 2001,  !- Construction with Shading Name
    OnIfScheduleAllows,      !- Shading Control Type
    TM59_Living_Occ,         !- Schedule Name
    ,                        !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    0,                       !- Setpoint 2 {W/m2 or deg C}
    ,                        !- Daylighting Control Object Name
    Group,                   !- Multiple Surface Control Type
    Level4:4RBedroom1_Wall_2_0_0_0_0_1_Win;  !- Fenestration Surface 1 Name

  WindowShadingControl,
    51001,                   !- Name
    Level4:4LBedroom2,       !- Zone Name
    ,                        !- Shading Control Sequence Number
    InteriorBlind,           !- Shading Type
    Project Glzg U=0.54  SHGC=0.7 Dbl Clr Air - 2001,  !- Construction with Shading Name
    OnIfScheduleAllows,      !- Shading Control Type
    TM59_Living_Occ,         !- Schedule Name
    ,                        !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    0,                       !- Setpoint 2 {W/m2 or deg C}
    ,                        !- Daylighting Control Object Name
    Group,                   !- Multiple Surface Control Type
    Level4:4LBedroom2_Wall_3_0_0_0_0_1_Win,  !- Fenestration Surface 1 Name
    Level4:4LBedroom2_Wall_4_0_0_0_0_1_Win;  !- Fenestration Surface 2 Name

  WindowShadingControl,
    61001,                   !- Name
    Level4:4RBedroom2,       !- Zone Name
    ,                        !- Shading Control Sequence Number
    InteriorBlind,           !- Shading Type
    Project Glzg U=0.54  SHGC=0.7 Dbl Clr Air - 2001,  !- Construction with Shading Name
    OnIfScheduleAllows,      !- Shading Control Type
    TM59_Living_Occ,         !- Schedule Name
    ,                        !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    0,                       !- Setpoint 2 {W/m2 or deg C}
    ,                        !- Daylighting Control Object Name
    Group,                   !- Multiple Surface Control Type
    Level4:4RBedroom2_Wall_2_0_0_0_0_1_Win,  !- Fenestration Surface 1 Name
    Level4:4RBedroom2_Wall_3_0_0_0_0_1_Win;  !- Fenestration Surface 2 Name

  WindowShadingControl,
    71001,                   !- Name
    Level4:Stairs,           !- Zone Name
    ,                        !- Shading Control Sequence Number
    InteriorBlind,           !- Shading Type
    Project Glzg U=0.54  SHGC=0.7 Dbl Clr Air - 2001,  !- Construction with Shading Name
    OnIfScheduleAllows,      !- Shading Control Type
    TM59_Living_Occ,         !- Schedule Name
    ,                        !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    0,                       !- Setpoint 2 {W/m2 or deg C}
    ,                        !- Daylighting Control Object Name
    Group,                   !- Multiple Surface Control Type
    Level4:Stairs_Wall_6_0_0_0_0_0_Win,  !- Fenestration Surface 1 Name
    Level3:3Stairs_Wall_6_0_0_0_0_0_Win,  !- Fenestration Surface 2 Name
    Level2:2Stairs_Wall_6_0_0_0_0_0_Win;  !- Fenestration Surface 3 Name

  WindowShadingControl,
    81001,                   !- Name
    Level3:3LLivingRoom,     !- Zone Name
    ,                        !- Shading Control Sequence Number
    InteriorBlind,           !- Shading Type
    Project Glzg U=0.54  SHGC=0.7 Dbl Clr Air - 2001,  !- Construction with Shading Name
    OnIfScheduleAllows,      !- Shading Control Type
    TM59_Living_Occ,         !- Schedule Name
    ,                        !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    0,                       !- Setpoint 2 {W/m2 or deg C}
    ,                        !- Daylighting Control Object Name
    Group,                   !- Multiple Surface Control Type
    Level3:3LLivingRoom_Wall_3_0_0_0_0_0_Win,  !- Fenestration Surface 1 Name
    Level3:3LLivingRoom_Wall_5_0_0_0_0_2_Win;  !- Fenestration Surface 2 Name

  WindowShadingControl,
    91001,                   !- Name
    Level3:3RLivingRoom,     !- Zone Name
    ,                        !- Shading Control Sequence Number
    InteriorBlind,           !- Shading Type
    Project Glzg U=0.54  SHGC=0.7 Dbl Clr Air - 2001,  !- Construction with Shading Name
    OnIfScheduleAllows,      !- Shading Control Type
    TM59_Living_Occ,         !- Schedule Name
    ,                        !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    0,                       !- Setpoint 2 {W/m2 or deg C}
    ,                        !- Daylighting Control Object Name
    Group,                   !- Multiple Surface Control Type
    Level3:3RLivingRoom_Wall_3_0_0_0_0_0_Win,  !- Fenestration Surface 1 Name
    Level3:3RLivingRoom_Wall_8_0_0_0_0_2_Win;  !- Fenestration Surface 2 Name

  WindowShadingControl,
    101001,                  !- Name
    Level3:3LBedroom1,       !- Zone Name
    ,                        !- Shading Control Sequence Number
    InteriorBlind,           !- Shading Type
    Project Glzg U=0.54  SHGC=0.7 Dbl Clr Air - 2001,  !- Construction with Shading Name
    OnIfScheduleAllows,      !- Shading Control Type
    TM59_Living_Occ,         !- Schedule Name
    ,                        !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    0,                       !- Setpoint 2 {W/m2 or deg C}
    ,                        !- Daylighting Control Object Name
    Group,                   !- Multiple Surface Control Type
    Level3:3LBedroom1_Wall_4_0_0_0_0_1_Win;  !- Fenestration Surface 1 Name

  WindowShadingControl,
    111001,                  !- Name
    Level3:3RBedroom1,       !- Zone Name
    ,                        !- Shading Control Sequence Number
    InteriorBlind,           !- Shading Type
    Project Glzg U=0.54  SHGC=0.7 Dbl Clr Air - 2001,  !- Construction with Shading Name
    OnIfScheduleAllows,      !- Shading Control Type
    TM59_Living_Occ,         !- Schedule Name
    ,                        !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    0,                       !- Setpoint 2 {W/m2 or deg C}
    ,                        !- Daylighting Control Object Name
    Group,                   !- Multiple Surface Control Type
    Level3:3RBedroom1_Wall_2_0_0_0_0_1_Win;  !- Fenestration Surface 1 Name

  WindowShadingControl,
    121001,                  !- Name
    Level3:3LBedroom2,       !- Zone Name
    ,                        !- Shading Control Sequence Number
    InteriorBlind,           !- Shading Type
    Project Glzg U=0.54  SHGC=0.7 Dbl Clr Air - 2001,  !- Construction with Shading Name
    OnIfScheduleAllows,      !- Shading Control Type
    TM59_Living_Occ,         !- Schedule Name
    ,                        !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    0,                       !- Setpoint 2 {W/m2 or deg C}
    ,                        !- Daylighting Control Object Name
    Group,                   !- Multiple Surface Control Type
    Level3:3LBedroom2_Wall_3_0_0_0_0_1_Win,  !- Fenestration Surface 1 Name
    Level3:3LBedroom2_Wall_4_0_0_0_0_1_Win;  !- Fenestration Surface 2 Name

  WindowShadingControl,
    131001,                  !- Name
    Level3:3RBedroom2,       !- Zone Name
    ,                        !- Shading Control Sequence Number
    InteriorBlind,           !- Shading Type
    Project Glzg U=0.54  SHGC=0.7 Dbl Clr Air - 2001,  !- Construction with Shading Name
    OnIfScheduleAllows,      !- Shading Control Type
    TM59_Living_Occ,         !- Schedule Name
    ,                        !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    0,                       !- Setpoint 2 {W/m2 or deg C}
    ,                        !- Daylighting Control Object Name
    Group,                   !- Multiple Surface Control Type
    Level3:3RBedroom2_Wall_2_0_0_0_0_1_Win,  !- Fenestration Surface 1 Name
    Level3:3RBedroom2_Wall_3_0_0_0_0_1_Win;  !- Fenestration Surface 2 Name

  WindowShadingControl,
    141001,                  !- Name
    Level2:2LLivingRoom,     !- Zone Name
    ,                        !- Shading Control Sequence Number
    InteriorBlind,           !- Shading Type
    Project Glzg U=0.54  SHGC=0.7 Dbl Clr Air - 2001,  !- Construction with Shading Name
    OnIfScheduleAllows,      !- Shading Control Type
    TM59_Living_Occ,         !- Schedule Name
    ,                        !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    0,                       !- Setpoint 2 {W/m2 or deg C}
    ,                        !- Daylighting Control Object Name
    Group,                   !- Multiple Surface Control Type
    Level2:2LLivingRoom_Wall_3_0_0_0_0_0_Win,  !- Fenestration Surface 1 Name
    Level2:2LLivingRoom_Wall_5_0_0_0_0_2_Win;  !- Fenestration Surface 2 Name

  WindowShadingControl,
    151001,                  !- Name
    Level2:2RLivingRoom,     !- Zone Name
    ,                        !- Shading Control Sequence Number
    InteriorBlind,           !- Shading Type
    Project Glzg U=0.54  SHGC=0.7 Dbl Clr Air - 2001,  !- Construction with Shading Name
    OnIfScheduleAllows,      !- Shading Control Type
    TM59_Living_Occ,         !- Schedule Name
    ,                        !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    0,                       !- Setpoint 2 {W/m2 or deg C}
    ,                        !- Daylighting Control Object Name
    Group,                   !- Multiple Surface Control Type
    Level2:2RLivingRoom_Wall_3_0_0_0_0_0_Win,  !- Fenestration Surface 1 Name
    Level2:2RLivingRoom_Wall_8_0_0_0_0_2_Win;  !- Fenestration Surface 2 Name

  WindowShadingControl,
    161001,                  !- Name
    Level2:2LBedroom1,       !- Zone Name
    ,                        !- Shading Control Sequence Number
    InteriorBlind,           !- Shading Type
    Project Glzg U=0.54  SHGC=0.7 Dbl Clr Air - 2001,  !- Construction with Shading Name
    OnIfScheduleAllows,      !- Shading Control Type
    TM59_Living_Occ,         !- Schedule Name
    ,                        !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    0,                       !- Setpoint 2 {W/m2 or deg C}
    ,                        !- Daylighting Control Object Name
    Group,                   !- Multiple Surface Control Type
    Level2:2LBedroom1_Wall_4_0_0_0_0_1_Win;  !- Fenestration Surface 1 Name

  WindowShadingControl,
    171001,                  !- Name
    Level2:2RBedroom1,       !- Zone Name
    ,                        !- Shading Control Sequence Number
    InteriorBlind,           !- Shading Type
    Project Glzg U=0.54  SHGC=0.7 Dbl Clr Air - 2001,  !- Construction with Shading Name
    OnIfScheduleAllows,      !- Shading Control Type
    TM59_Living_Occ,         !- Schedule Name
    ,                        !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    0,                       !- Setpoint 2 {W/m2 or deg C}
    ,                        !- Daylighting Control Object Name
    Group,                   !- Multiple Surface Control Type
    Level2:2RBedroom1_Wall_2_0_0_0_0_1_Win;  !- Fenestration Surface 1 Name

  WindowShadingControl,
    181001,                  !- Name
    Level2:2LBedroom2,       !- Zone Name
    ,                        !- Shading Control Sequence Number
    InteriorBlind,           !- Shading Type
    Project Glzg U=0.54  SHGC=0.7 Dbl Clr Air - 2001,  !- Construction with Shading Name
    OnIfScheduleAllows,      !- Shading Control Type
    TM59_Living_Occ,         !- Schedule Name
    ,                        !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    0,                       !- Setpoint 2 {W/m2 or deg C}
    ,                        !- Daylighting Control Object Name
    Group,                   !- Multiple Surface Control Type
    Level2:2LBedroom2_Wall_3_0_0_0_0_1_Win,  !- Fenestration Surface 1 Name
    Level2:2LBedroom2_Wall_4_0_0_0_0_1_Win;  !- Fenestration Surface 2 Name

  WindowShadingControl,
    191001,                  !- Name
    Level2:2RBedroom2,       !- Zone Name
    ,                        !- Shading Control Sequence Number
    InteriorBlind,           !- Shading Type
    Project Glzg U=0.54  SHGC=0.7 Dbl Clr Air - 2001,  !- Construction with Shading Name
    OnIfScheduleAllows,      !- Shading Control Type
    TM59_Living_Occ,         !- Schedule Name
    ,                        !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    0,                       !- Setpoint 2 {W/m2 or deg C}
    ,                        !- Daylighting Control Object Name
    Group,                   !- Multiple Surface Control Type
    Level2:2RBedroom2_Wall_2_0_0_0_0_1_Win,  !- Fenestration Surface 1 Name
    Level2:2RBedroom2_Wall_3_0_0_0_0_1_Win;  !- Fenestration Surface 2 Name

  WindowShadingControl,
    201001,                  !- Name
    Level1:1LLivingRoom,     !- Zone Name
    ,                        !- Shading Control Sequence Number
    InteriorBlind,           !- Shading Type
    Project Glzg U=0.54  SHGC=0.7 Dbl Clr Air - 2001,  !- Construction with Shading Name
    OnIfScheduleAllows,      !- Shading Control Type
    TM59_Living_Occ,         !- Schedule Name
    ,                        !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    0,                       !- Setpoint 2 {W/m2 or deg C}
    ,                        !- Daylighting Control Object Name
    Group,                   !- Multiple Surface Control Type
    Level1:1LLivingRoom_Wall_3_0_0_0_0_0_Win,  !- Fenestration Surface 1 Name
    Level1:1LLivingRoom_Wall_5_0_0_0_0_2_Win;  !- Fenestration Surface 2 Name

  WindowShadingControl,
    211001,                  !- Name
    Level1:1RLivingRoom,     !- Zone Name
    ,                        !- Shading Control Sequence Number
    InteriorBlind,           !- Shading Type
    Project Glzg U=0.54  SHGC=0.7 Dbl Clr Air - 2001,  !- Construction with Shading Name
    OnIfScheduleAllows,      !- Shading Control Type
    TM59_Living_Occ,         !- Schedule Name
    ,                        !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    0,                       !- Setpoint 2 {W/m2 or deg C}
    ,                        !- Daylighting Control Object Name
    Group,                   !- Multiple Surface Control Type
    Level1:1RLivingRoom_Wall_3_0_0_0_0_0_Win,  !- Fenestration Surface 1 Name
    Level1:1RLivingRoom_Wall_8_0_0_0_0_2_Win;  !- Fenestration Surface 2 Name

  WindowShadingControl,
    221001,                  !- Name
    Level1:1LBedroom1,       !- Zone Name
    ,                        !- Shading Control Sequence Number
    InteriorBlind,           !- Shading Type
    Project Glzg U=0.54  SHGC=0.7 Dbl Clr Air - 2001,  !- Construction with Shading Name
    OnIfScheduleAllows,      !- Shading Control Type
    TM59_Living_Occ,         !- Schedule Name
    ,                        !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    0,                       !- Setpoint 2 {W/m2 or deg C}
    ,                        !- Daylighting Control Object Name
    Group,                   !- Multiple Surface Control Type
    Level1:1LBedroom1_Wall_4_0_0_0_0_1_Win;  !- Fenestration Surface 1 Name

  WindowShadingControl,
    231001,                  !- Name
    Level1:1RBedroom1,       !- Zone Name
    ,                        !- Shading Control Sequence Number
    InteriorBlind,           !- Shading Type
    Project Glzg U=0.54  SHGC=0.7 Dbl Clr Air - 2001,  !- Construction with Shading Name
    OnIfScheduleAllows,      !- Shading Control Type
    TM59_Living_Occ,         !- Schedule Name
    ,                        !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    0,                       !- Setpoint 2 {W/m2 or deg C}
    ,                        !- Daylighting Control Object Name
    Group,                   !- Multiple Surface Control Type
    Level1:1RBedroom1_Wall_2_0_0_0_0_1_Win;  !- Fenestration Surface 1 Name

  WindowShadingControl,
    241001,                  !- Name
    Level1:1LBedroom2,       !- Zone Name
    ,                        !- Shading Control Sequence Number
    InteriorBlind,           !- Shading Type
    Project Glzg U=0.54  SHGC=0.7 Dbl Clr Air - 2001,  !- Construction with Shading Name
    OnIfScheduleAllows,      !- Shading Control Type
    TM59_Living_Occ,         !- Schedule Name
    ,                        !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    0,                       !- Setpoint 2 {W/m2 or deg C}
    ,                        !- Daylighting Control Object Name
    Group,                   !- Multiple Surface Control Type
    Level1:1LBedroom2_Wall_3_0_0_0_0_1_Win,  !- Fenestration Surface 1 Name
    Level1:1LBedroom2_Wall_4_0_0_0_0_1_Win;  !- Fenestration Surface 2 Name

  WindowShadingControl,
    251001,                  !- Name
    Level1:1RBedroom2,       !- Zone Name
    ,                        !- Shading Control Sequence Number
    InteriorBlind,           !- Shading Type
    Project Glzg U=0.54  SHGC=0.7 Dbl Clr Air - 2001,  !- Construction with Shading Name
    OnIfScheduleAllows,      !- Shading Control Type
    TM59_Living_Occ,         !- Schedule Name
    ,                        !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    0,                       !- Setpoint 2 {W/m2 or deg C}
    ,                        !- Daylighting Control Object Name
    Group,                   !- Multiple Surface Control Type
    Level1:1RBedroom2_Wall_2_0_0_0_0_1_Win,  !- Fenestration Surface 1 Name
    Level1:1RBedroom2_Wall_3_0_0_0_0_1_Win;  !- Fenestration Surface 2 Name

  HeatBalanceAlgorithm,ConductionTransferFunction,2000,0.00000001,1000;

  ShadowCalculation,
    PolygonClipping,         !- Shading Calculation Method
    Periodic,                !- Shading Calculation Update Frequency Method
    20,                      !- Shading Calculation Update Frequency
    15000,                   !- Maximum Figures in Shadow Overlap Calculations
    SutherlandHodgman,       !- Polygon Clipping Algorithm
    ,                        !- Pixel Counting Resolution
    SimpleSkyDiffuseModeling;!- Sky Diffuse Modeling Algorithm

  SurfaceConvectionAlgorithm:Inside,TARP;

  SurfaceConvectionAlgorithm:Outside,DOE-2;

  ZoneCapacitanceMultiplier:ResearchSpecial,
    All,                     !- Name
    ,                        !- Zone or ZoneList Name
    1,                       !- Temperature Capacity Multiplier
    1.0,                     !- Humidity Capacity Multiplier
    1.0,                     !- Carbon Dioxide Capacity Multiplier
    1.0;                     !- Generic Contaminant Capacity Multiplier

  Building,
    Building,                !- Name
    0,                       !- North Axis {deg}
    Suburbs,                 !- Terrain
    .04,                     !- Loads Convergence Tolerance Value {W}
    .4,                      !- Temperature Convergence Tolerance Value {deltaC}
    FullExterior,            !- Solar Distribution
    25,                      !- Maximum Number of Warmup Days
    6;                       !- Minimum Number of Warmup Days

  GlobalGeometryRules,
    LowerLeftCorner,         !- Starting Vertex Position
    CounterClockWise,        !- Vertex Entry Direction
    Relative;                !- Coordinate System

! Level 4 - 4L Living Room

  Zone,
    Level4:4LLivingRoom,     !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    103.9457,                !- Volume {m3}
    33.0028,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  PEOPLE,
    People Level4:4LLivingRoom,  !- Name
    Level4:4LLivingRoom,     !- Zone or ZoneList or Space or SpaceList Name
    TM59_Living_Occ,         !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    .0188,                   !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    .3,                      !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 25976, !- Activity Level Schedule Name
    .0000000382,             !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 25976, !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

  Schedule:Compact,
    Activity Schedule 25976, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,130;        !- Field 3

  Schedule:Compact,
    Clothing Schedule 25976, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Lights,
    Level4:4LLivingRoom General lighting,  !- Name
    Level4:4LLivingRoom,     !- Zone or ZoneList or Space or SpaceList Name
    TM59_Default_Light,      !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    5,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#Level4:4LLivingRoom#GeneralLights;  !- End-Use Subcategory

  ZoneInfiltration:DesignFlowRate,
    Level4:4LLivingRoom Infiltration,  !- Name
    Level4:4LLivingRoom,     !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .006237,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    .606,                    !- Constant Term Coefficient
    .03636,                  !- Temperature Term Coefficient
    .1177,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

   ! Level 4, 4L Living Room, External/internal floor - 387.71 ft2, Surface Area: 2.428

  BuildingSurface:Detailed,
    Level4:4LLivingRoom_Floor_0_1_0,  !- Name
    Floor,                   !- Surface Type
    Project internal floor,  !- Construction Name
    Level4:4LLivingRoom,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Level3:3LLivingRoom_Ceiling_1_0_10000,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    6.84181755,5.34990092,14.0208000001,  !- X,Y,Z ==> Vertex 1 {m}
    5.62261755,5.35004722,14.0208000001,  !- X,Y,Z ==> Vertex 2 {m}
    5.62261755,7.34145802,14.0208000001,  !- X,Y,Z ==> Vertex 3 {m}
    6.84181755,7.34145802,14.0208000001;  !- X,Y,Z ==> Vertex 4 {m}

   ! Level 4, 4L Living Room, External/internal floor - 387.71 ft2, Surface Area: 2.428 <Other side>

  BuildingSurface:Detailed,
    Level3:3LLivingRoom_Ceiling_1_0_10000,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Rev,  !- Construction Name
    Level3:3LLivingRoom,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Level4:4LLivingRoom_Floor_0_1_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    5.62261755,5.35004722,14.0208000001,  !- X,Y,Z ==> Vertex 1 {m}
    6.84181755,5.34990092,14.0208000001,  !- X,Y,Z ==> Vertex 2 {m}
    6.84181755,7.34145802,14.0208000001,  !- X,Y,Z ==> Vertex 3 {m}
    5.62261755,7.34145802,14.0208000001;  !- X,Y,Z ==> Vertex 4 {m}

   ! Level 4, 4L Living Room, External/internal floor - 387.71 ft2, Surface Area: 33.5917

  BuildingSurface:Detailed,
    Level4:4LLivingRoom_Floor_0_1_1,  !- Name
    Floor,                   !- Surface Type
    Project internal floor,  !- Construction Name
    Level4:4LLivingRoom,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Level3:3LLivingRoom_Ceiling_1_0_10001,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    5,                       !- Number of Vertices
    5.62261755,.77790092,14.0208000001,  !- X,Y,Z ==> Vertex 1 {m}
    .44101755,.77790092,14.0208000001,  !- X,Y,Z ==> Vertex 2 {m}
    .44101755,6.42705802,14.0208000001,  !- X,Y,Z ==> Vertex 3 {m}
    1.35541755,7.34145802,14.0208000001,  !- X,Y,Z ==> Vertex 4 {m}
    5.62261755,7.34145802,14.0208000001;  !- X,Y,Z ==> Vertex 5 {m}

   ! Level 4, 4L Living Room, External/internal floor - 387.71 ft2, Surface Area: 33.5917 <Other side>

  BuildingSurface:Detailed,
    Level3:3LLivingRoom_Ceiling_1_0_10001,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Rev,  !- Construction Name
    Level3:3LLivingRoom,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Level4:4LLivingRoom_Floor_0_1_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    5,                       !- Number of Vertices
    .44101755,.77790092,14.0208000001,  !- X,Y,Z ==> Vertex 1 {m}
    5.62261755,.77790092,14.0208000001,  !- X,Y,Z ==> Vertex 2 {m}
    5.62261755,7.34145802,14.0208000001,  !- X,Y,Z ==> Vertex 3 {m}
    1.35541755,7.34145802,14.0208000001,  !- X,Y,Z ==> Vertex 4 {m}
    .44101755,6.42705802,14.0208000001;  !- X,Y,Z ==> Vertex 5 {m}

   ! Level 4, 4L Living Room, Roof - 387.71 ft2, Surface Area: 255.03ft2

  BuildingSurface:Detailed,
    Level4:4LLivingRoom_Roof_1_0_0,  !- Name
    Roof,                    !- Surface Type
    Project roof + 2 EPS = R 10.9,  !- Construction Name
    Level4:4LLivingRoom,     !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    .4410175539,.7779009231,17.5260000001,  !- X,Y,Z ==> Vertex 1 {m}
    5.6226175512,.7779009211,17.5260000001,  !- X,Y,Z ==> Vertex 2 {m}
    5.6226175488,5.350047224,17.5260000001,  !- X,Y,Z ==> Vertex 3 {m}
    .441017553,5.350669016,17.5260000001;  !- X,Y,Z ==> Vertex 4 {m}

   ! Level 4, 4L Living Room, Roof - 387.71 ft2, Surface Area: 132.69ft2

  BuildingSurface:Detailed,
    Level4:4LLivingRoom_Roof_1_0_1,  !- Name
    Roof,                    !- Surface Type
    Project roof + 2 EPS = R 10.9,  !- Construction Name
    Level4:4LLivingRoom,     !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    5,                       !- Number of Vertices
    .441017553,5.350669016,17.5260000001,  !- X,Y,Z ==> Vertex 1 {m}
    6.84181755,5.34990092,17.5260000001,  !- X,Y,Z ==> Vertex 2 {m}
    6.8418175469,7.3414580244,17.5260000001,  !- X,Y,Z ==> Vertex 3 {m}
    1.3554175473,7.3414580224,17.5260000001,  !- X,Y,Z ==> Vertex 4 {m}
    .4410175528,6.4270580238,17.5260000001;  !- X,Y,Z ==> Vertex 5 {m}

   ! Level 4, 4L Living Room, Partition - 207.00 ft2 (Level 4, 4L Bedroom 1), Surface Area: 19.2309

  BuildingSurface:Detailed,
    Level4:4LLivingRoom_Partition_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    Level4:4LLivingRoom,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Level4:4LBedroom1_Partition_5_0_10002,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    6.84181755,7.34145802,14.0208,  !- X,Y,Z ==> Vertex 1 {m}
    1.35541755,7.34145802,14.0208,  !- X,Y,Z ==> Vertex 2 {m}
    1.35541755,7.34145802,17.526,  !- X,Y,Z ==> Vertex 3 {m}
    6.84181755,7.34145802,17.526;  !- X,Y,Z ==> Vertex 4 {m}

   ! Level 4, 4L Living Room, Partition - 207.00 ft2 (Level 4, 4L Bedroom 1), Surface Area: 19.2309 <Other side>

  BuildingSurface:Detailed,
    Level4:4LBedroom1_Partition_5_0_10002,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    Level4:4LBedroom1,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Level4:4LLivingRoom_Partition_2_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    1.35541755,7.34145802,14.0208,  !- X,Y,Z ==> Vertex 1 {m}
    6.84181755,7.34145802,14.0208,  !- X,Y,Z ==> Vertex 2 {m}
    6.84181755,7.34145802,17.526,  !- X,Y,Z ==> Vertex 3 {m}
    1.35541755,7.34145802,17.526;  !- X,Y,Z ==> Vertex 4 {m}

   ! Level 4, 4L Living Room, Wall - 48.79 ft2 - 315.0°, Surface Area: 48.79ft2

  BuildingSurface:Detailed,
    Level4:4LLivingRoom_Wall_3_0_0,  !- Name
    Wall,                    !- Surface Type
    Project wall + 1 inboard EPS = R 6.5,  !- Construction Name
    Level4:4LLivingRoom,     !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    1.35541755,7.34145802,14.0208000001,  !- X,Y,Z ==> Vertex 1 {m}
    .44101755,6.42705802,14.0208000001,  !- X,Y,Z ==> Vertex 2 {m}
    .44101755,6.42705802,17.5260000001,  !- X,Y,Z ==> Vertex 3 {m}
    1.35541755,7.34145802,17.5260000001;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 11.23ft2

  FenestrationSurface:Detailed,
    Level4:4LLivingRoom_Wall_3_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Project Glzg U=0.54  SHGC=0.7 Dbl Clr Air - 1001,  !- Construction Name
    Level4:4LLivingRoom_Wall_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    1.2118142385,7.0900916351,15.5212,  !- X,Y,Z ==> Vertex 1 {m}
    .692383935,6.5706613315,15.5212,  !- X,Y,Z ==> Vertex 2 {m}
    .692383935,6.5706613315,16.9412,  !- X,Y,Z ==> Vertex 3 {m}
    1.2118142385,7.0900916351,16.9412;  !- X,Y,Z ==> Vertex 4 {m}

   ! Level 4, 4L Living Room, Partition - 213.14 ft2  (Adiabatic), Surface Area: 213.14ft2

  BuildingSurface:Detailed,
    Level4:4LLivingRoom_Partition_4_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    Level4:4LLivingRoom,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Level4:4LLivingRoom_Partition_4_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    .44101755,6.42705802,14.0208000001,  !- X,Y,Z ==> Vertex 1 {m}
    .44101755,.77790092,14.0208000001,  !- X,Y,Z ==> Vertex 2 {m}
    .44101755,.77790092,17.5260000001,  !- X,Y,Z ==> Vertex 3 {m}
    .44101755,6.42705802,17.5260000001;  !- X,Y,Z ==> Vertex 4 {m}

   ! Level 4, 4L Living Room, Wall - 195.50 ft2 - 180.0°, Surface Area: 195.50ft2

  BuildingSurface:Detailed,
    Level4:4LLivingRoom_Wall_5_0_0,  !- Name
    Wall,                    !- Surface Type
    Project wall + 1 inboard EPS = R 6.5,  !- Construction Name
    Level4:4LLivingRoom,     !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    .44101755,.77790092,14.0208000001,  !- X,Y,Z ==> Vertex 1 {m}
    5.62261755,.77790092,14.0208000001,  !- X,Y,Z ==> Vertex 2 {m}
    5.62261755,.77790092,17.5260000001,  !- X,Y,Z ==> Vertex 3 {m}
    .44101755,.77790092,17.5260000001;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 15.71ft2 X 3

  FenestrationSurface:Detailed,
    Level4:4LLivingRoom_Wall_5_0_0_0_0_2_Win,  !- Name
    Window,                  !- Surface Type
    Project Glzg U=0.54  SHGC=0.7 Dbl Clr Air - 1001,  !- Construction Name
    Level4:4LLivingRoom_Wall_5_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    3,                       !- Multiplier
    4,                       !- Number of Vertices
    1.15961755,.85410092,14.9228,  !- X,Y,Z ==> Vertex 1 {m}
    1.99401755,.85410092,14.9228,  !- X,Y,Z ==> Vertex 2 {m}
    1.99401755,.85410092,16.6716,  !- X,Y,Z ==> Vertex 3 {m}
    1.15961755,.85410092,16.6716;  !- X,Y,Z ==> Vertex 4 {m}

   ! Level 4, 4L Living Room, Partition - 172.51 ft2 (Level 4, Stairs), Surface Area: 16.0263

  BuildingSurface:Detailed,
    Level4:4LLivingRoom_Partition_6_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    Level4:4LLivingRoom,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Level4:Stairs_Partition_5_0_10004,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    5.62261755,.77790092,14.0208,  !- X,Y,Z ==> Vertex 1 {m}
    5.62261755,5.35004722,14.0208,  !- X,Y,Z ==> Vertex 2 {m}
    5.62261755,5.35004722,17.526,  !- X,Y,Z ==> Vertex 3 {m}
    5.62261755,.77790092,17.526;  !- X,Y,Z ==> Vertex 4 {m}

   ! Level 4, 4L Living Room, Partition - 172.51 ft2 (Level 4, Stairs), Surface Area: 16.0263 <Other side>

  BuildingSurface:Detailed,
    Level4:Stairs_Partition_5_0_10004,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    Level4:Stairs,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Level4:4LLivingRoom_Partition_6_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    5.62261755,5.35004722,14.0208,  !- X,Y,Z ==> Vertex 1 {m}
    5.62261755,.77790092,14.0208,  !- X,Y,Z ==> Vertex 2 {m}
    5.62261755,.77790092,17.526,  !- X,Y,Z ==> Vertex 3 {m}
    5.62261755,5.35004722,17.526;  !- X,Y,Z ==> Vertex 4 {m}

   ! Level 4, 4L Living Room, Partition - 46.00 ft2 (Level 4, Stairs), Surface Area: 4.2735

  BuildingSurface:Detailed,
    Level4:4LLivingRoom_Partition_7_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    Level4:4LLivingRoom,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Level4:Stairs_Partition_4_0_10005,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    5.6226175588,5.350047224,14.0208,  !- X,Y,Z ==> Vertex 1 {m}
    6.8418175412,5.34990092,14.0208,  !- X,Y,Z ==> Vertex 2 {m}
    6.8418175412,5.34990092,17.526,  !- X,Y,Z ==> Vertex 3 {m}
    5.6226175588,5.350047224,17.526;  !- X,Y,Z ==> Vertex 4 {m}

   ! Level 4, 4L Living Room, Partition - 46.00 ft2 (Level 4, Stairs), Surface Area: 4.2735 <Other side>

  BuildingSurface:Detailed,
    Level4:Stairs_Partition_4_0_10005,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    Level4:Stairs,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Level4:4LLivingRoom_Partition_7_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    6.8418175412,5.34990092,14.0208,  !- X,Y,Z ==> Vertex 1 {m}
    5.6226175588,5.350047224,14.0208,  !- X,Y,Z ==> Vertex 2 {m}
    5.6226175588,5.350047224,17.526,  !- X,Y,Z ==> Vertex 3 {m}
    6.8418175412,5.34990092,17.526;  !- X,Y,Z ==> Vertex 4 {m}

   ! Level 4, 4L Living Room, Wall - 75.14 ft2 - 90.0°, Surface Area: 6.9803

  BuildingSurface:Detailed,
    Level4:4LLivingRoom_Partition_8_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    Level4:4LLivingRoom,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Level4:4RLivingRoom_Partition_5_0_10006,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    6.84181755,5.35004722,14.0208,  !- X,Y,Z ==> Vertex 1 {m}
    6.84181755,7.34145802,14.0208,  !- X,Y,Z ==> Vertex 2 {m}
    6.84181755,7.34145802,17.526,  !- X,Y,Z ==> Vertex 3 {m}
    6.84181755,5.35004722,17.526;  !- X,Y,Z ==> Vertex 4 {m}

   ! Level 4, 4L Living Room, Wall - 75.14 ft2 - 90.0°, Surface Area: 6.9803 <Other side>

  BuildingSurface:Detailed,
    Level4:4RLivingRoom_Partition_5_0_10006,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    Level4:4RLivingRoom,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Level4:4LLivingRoom_Partition_8_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    6.84181755,7.34145802,14.0208,  !- X,Y,Z ==> Vertex 1 {m}
    6.84181755,5.35004722,14.0208,  !- X,Y,Z ==> Vertex 2 {m}
    6.84181755,5.35004722,17.526,  !- X,Y,Z ==> Vertex 3 {m}
    6.84181755,7.34145802,17.526;  !- X,Y,Z ==> Vertex 4 {m}

! Level 4 - 4R Living Room

  Zone,
    Level4:4RLivingRoom,     !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    103.9458,                !- Volume {m3}
    33.0029,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  PEOPLE,
    People Level4:4RLivingRoom,  !- Name
    Level4:4RLivingRoom,     !- Zone or ZoneList or Space or SpaceList Name
    TM59_Living_Occ,         !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    .0188,                   !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    .3,                      !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 25986, !- Activity Level Schedule Name
    .0000000382,             !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 25986, !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

  Schedule:Compact,
    Activity Schedule 25986, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,130;        !- Field 3

  Schedule:Compact,
    Clothing Schedule 25986, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Lights,
    Level4:4RLivingRoom General lighting,  !- Name
    Level4:4RLivingRoom,     !- Zone or ZoneList or Space or SpaceList Name
    TM59_Default_Light,      !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    5,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#Level4:4RLivingRoom#GeneralLights;  !- End-Use Subcategory

  ZoneInfiltration:DesignFlowRate,
    Level4:4RLivingRoom Infiltration,  !- Name
    Level4:4RLivingRoom,     !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .006237,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    .606,                    !- Constant Term Coefficient
    .03636,                  !- Temperature Term Coefficient
    .1177,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

   ! Level 4, 4R Living Room, Floor - 387.71 ft2, Surface Area: 23.6887

  BuildingSurface:Detailed,
    Level4:4RLivingRoom_Floor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    Project internal floor,  !- Construction Name
    Level4:4RLivingRoom,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Level3:3RLivingRoom_Ceiling_1_0_10007,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    13.2426175535,.7779009221,14.0208000001,  !- X,Y,Z ==> Vertex 1 {m}
    8.0610175462,.7779009171,14.0208000001,  !- X,Y,Z ==> Vertex 2 {m}
    8.0610175512,5.34990092,14.0208000001,  !- X,Y,Z ==> Vertex 3 {m}
    13.2426175538,5.349279145,14.0208000001;  !- X,Y,Z ==> Vertex 4 {m}

   ! Level 4, 4R Living Room, Floor - 387.71 ft2, Surface Area: 23.6887 <Other side>

  BuildingSurface:Detailed,
    Level3:3RLivingRoom_Ceiling_1_0_10007,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Rev,  !- Construction Name
    Level3:3RLivingRoom,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Level4:4RLivingRoom_Floor_0_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    8.0610175462,.7779009171,14.0208000001,  !- X,Y,Z ==> Vertex 1 {m}
    13.2426175535,.7779009221,14.0208000001,  !- X,Y,Z ==> Vertex 2 {m}
    13.2426175538,5.349279145,14.0208000001,  !- X,Y,Z ==> Vertex 3 {m}
    8.0610175512,5.34990092,14.0208000001;  !- X,Y,Z ==> Vertex 4 {m}

   ! Level 4, 4R Living Room, Floor - 387.71 ft2, Surface Area: 12.331

  BuildingSurface:Detailed,
    Level4:4RLivingRoom_Floor_0_0_1,  !- Name
    Floor,                   !- Surface Type
    Project internal floor,  !- Construction Name
    Level4:4RLivingRoom,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Level3:3RLivingRoom_Ceiling_1_0_10008,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    5,                       !- Number of Vertices
    13.2426175538,5.349279145,14.0208000001,  !- X,Y,Z ==> Vertex 1 {m}
    6.84181755,5.35004722,14.0208000001,  !- X,Y,Z ==> Vertex 2 {m}
    6.8418175528,7.3414580243,14.0208000001,  !- X,Y,Z ==> Vertex 3 {m}
    12.3282175523,7.3414580243,14.0208000001,  !- X,Y,Z ==> Vertex 4 {m}
    13.2426175538,6.4270580228,14.0208000001;  !- X,Y,Z ==> Vertex 5 {m}

   ! Level 4, 4R Living Room, Floor - 387.71 ft2, Surface Area: 12.331 <Other side>

  BuildingSurface:Detailed,
    Level3:3RLivingRoom_Ceiling_1_0_10008,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Rev,  !- Construction Name
    Level3:3RLivingRoom,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Level4:4RLivingRoom_Floor_0_0_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    5,                       !- Number of Vertices
    6.84181755,5.35004722,14.0208000001,  !- X,Y,Z ==> Vertex 1 {m}
    13.2426175538,5.349279145,14.0208000001,  !- X,Y,Z ==> Vertex 2 {m}
    13.2426175538,6.4270580228,14.0208000001,  !- X,Y,Z ==> Vertex 3 {m}
    12.3282175523,7.3414580243,14.0208000001,  !- X,Y,Z ==> Vertex 4 {m}
    6.8418175528,7.3414580243,14.0208000001;  !- X,Y,Z ==> Vertex 5 {m}

   ! Level 4, 4R Living Room, Roof - 387.71 ft2, Surface Area: 26.13ft2

  BuildingSurface:Detailed,
    Level4:4RLivingRoom_Roof_1_0_0,  !- Name
    Roof,                    !- Surface Type
    Project roof + 2 EPS = R 10.9,  !- Construction Name
    Level4:4RLivingRoom,     !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    6.84181755,5.35004722,17.5260000001,  !- X,Y,Z ==> Vertex 1 {m}
    8.06101755,5.34990092,17.5260000001,  !- X,Y,Z ==> Vertex 2 {m}
    8.06101755,7.34145802,17.5260000001,  !- X,Y,Z ==> Vertex 3 {m}
    6.84181755,7.34145802,17.5260000001;  !- X,Y,Z ==> Vertex 4 {m}

   ! Level 4, 4R Living Room, Roof - 387.71 ft2, Surface Area: 361.58ft2

  BuildingSurface:Detailed,
    Level4:4RLivingRoom_Roof_1_0_1,  !- Name
    Roof,                    !- Surface Type
    Project roof + 2 EPS = R 10.9,  !- Construction Name
    Level4:4RLivingRoom,     !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    5,                       !- Number of Vertices
    8.06101755,.77790092,17.5260000001,  !- X,Y,Z ==> Vertex 1 {m}
    13.24261755,.77790092,17.5260000001,  !- X,Y,Z ==> Vertex 2 {m}
    13.24261755,6.42705802,17.5260000001,  !- X,Y,Z ==> Vertex 3 {m}
    12.32821755,7.34145802,17.5260000001,  !- X,Y,Z ==> Vertex 4 {m}
    8.06101755,7.34145802,17.5260000001;  !- X,Y,Z ==> Vertex 5 {m}

   ! Level 4, 4R Living Room, Partition - 213.14 ft2  (Adiabatic), Surface Area: 213.14ft2

  BuildingSurface:Detailed,
    Level4:4RLivingRoom_Partition_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    Level4:4RLivingRoom,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Level4:4RLivingRoom_Partition_2_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    13.24261755,.77790092,14.0208000001,  !- X,Y,Z ==> Vertex 1 {m}
    13.24261755,6.42705802,14.0208000001,  !- X,Y,Z ==> Vertex 2 {m}
    13.24261755,6.42705802,17.5260000001,  !- X,Y,Z ==> Vertex 3 {m}
    13.24261755,.77790092,17.5260000001;  !- X,Y,Z ==> Vertex 4 {m}

   ! Level 4, 4R Living Room, Wall - 48.79 ft2 - 45.0°, Surface Area: 48.79ft2

  BuildingSurface:Detailed,
    Level4:4RLivingRoom_Wall_3_0_0,  !- Name
    Wall,                    !- Surface Type
    Project wall + 1 inboard EPS = R 6.5,  !- Construction Name
    Level4:4RLivingRoom,     !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    13.24261755,6.42705802,14.0208000001,  !- X,Y,Z ==> Vertex 1 {m}
    12.32821755,7.34145802,14.0208000001,  !- X,Y,Z ==> Vertex 2 {m}
    12.32821755,7.34145802,17.5260000001,  !- X,Y,Z ==> Vertex 3 {m}
    13.24261755,6.42705802,17.5260000001;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 11.23ft2

  FenestrationSurface:Detailed,
    Level4:4RLivingRoom_Wall_3_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Project Glzg U=0.54  SHGC=0.7 Dbl Clr Air - 1001,  !- Construction Name
    Level4:4RLivingRoom_Wall_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    12.9912511647,6.5706613319,15.5212,  !- X,Y,Z ==> Vertex 1 {m}
    12.4718208611,7.0900916354,15.5212,  !- X,Y,Z ==> Vertex 2 {m}
    12.4718208611,7.0900916354,16.9412,  !- X,Y,Z ==> Vertex 3 {m}
    12.9912511647,6.5706613319,16.9412;  !- X,Y,Z ==> Vertex 4 {m}

   ! Level 4, 4R Living Room, Partition - 207.00 ft2 (Level 4, 4R Bedroom 1), Surface Area: 19.2309

  BuildingSurface:Detailed,
    Level4:4RLivingRoom_Partition_4_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    Level4:4RLivingRoom,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Level4:4RBedroom1_Partition_5_0_10010,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    12.32821755,7.34145802,14.0208,  !- X,Y,Z ==> Vertex 1 {m}
    6.84181755,7.34145802,14.0208,  !- X,Y,Z ==> Vertex 2 {m}
    6.84181755,7.34145802,17.526,  !- X,Y,Z ==> Vertex 3 {m}
    12.32821755,7.34145802,17.526;  !- X,Y,Z ==> Vertex 4 {m}

   ! Level 4, 4R Living Room, Partition - 207.00 ft2 (Level 4, 4R Bedroom 1), Surface Area: 19.2309 <Other side>

  BuildingSurface:Detailed,
    Level4:4RBedroom1_Partition_5_0_10010,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    Level4:4RBedroom1,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Level4:4RLivingRoom_Partition_4_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    6.84181755,7.34145802,14.0208,  !- X,Y,Z ==> Vertex 1 {m}
    12.32821755,7.34145802,14.0208,  !- X,Y,Z ==> Vertex 2 {m}
    12.32821755,7.34145802,17.526,  !- X,Y,Z ==> Vertex 3 {m}
    6.84181755,7.34145802,17.526;  !- X,Y,Z ==> Vertex 4 {m}

   ! Level 4, 4R Living Room, Partition - 46.00 ft2 (Level 4, Stairs), Surface Area: 4.2735

  BuildingSurface:Detailed,
    Level4:4RLivingRoom_Partition_6_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    Level4:4RLivingRoom,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Level4:Stairs_Partition_3_0_10011,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    6.8418175549,5.350047224,14.0208,  !- X,Y,Z ==> Vertex 1 {m}
    8.0610175461,5.34990092,14.0208,  !- X,Y,Z ==> Vertex 2 {m}
    8.0610175461,5.34990092,17.526,  !- X,Y,Z ==> Vertex 3 {m}
    6.8418175549,5.350047224,17.526;  !- X,Y,Z ==> Vertex 4 {m}

   ! Level 4, 4R Living Room, Partition - 46.00 ft2 (Level 4, Stairs), Surface Area: 4.2735 <Other side>

  BuildingSurface:Detailed,
    Level4:Stairs_Partition_3_0_10011,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    Level4:Stairs,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Level4:4RLivingRoom_Partition_6_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    8.0610175461,5.34990092,14.0208,  !- X,Y,Z ==> Vertex 1 {m}
    6.8418175549,5.350047224,14.0208,  !- X,Y,Z ==> Vertex 2 {m}
    6.8418175549,5.350047224,17.526,  !- X,Y,Z ==> Vertex 3 {m}
    8.0610175461,5.34990092,17.526;  !- X,Y,Z ==> Vertex 4 {m}

   ! Level 4, 4R Living Room, Partition - 172.50 ft2 (Level 4, Stairs), Surface Area: 16.0258

  BuildingSurface:Detailed,
    Level4:4RLivingRoom_Partition_7_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    Level4:4RLivingRoom,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Level4:Stairs_Partition_2_0_10012,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    8.06101755,5.34990092,14.0208,  !- X,Y,Z ==> Vertex 1 {m}
    8.06101755,.77790092,14.0208,  !- X,Y,Z ==> Vertex 2 {m}
    8.06101755,.77790092,17.526,  !- X,Y,Z ==> Vertex 3 {m}
    8.06101755,5.34990092,17.526;  !- X,Y,Z ==> Vertex 4 {m}

   ! Level 4, 4R Living Room, Partition - 172.50 ft2 (Level 4, Stairs), Surface Area: 16.0258 <Other side>

  BuildingSurface:Detailed,
    Level4:Stairs_Partition_2_0_10012,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    Level4:Stairs,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Level4:4RLivingRoom_Partition_7_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    8.06101755,.77790092,14.0208,  !- X,Y,Z ==> Vertex 1 {m}
    8.06101755,5.34990092,14.0208,  !- X,Y,Z ==> Vertex 2 {m}
    8.06101755,5.34990092,17.526,  !- X,Y,Z ==> Vertex 3 {m}
    8.06101755,.77790092,17.526;  !- X,Y,Z ==> Vertex 4 {m}

   ! Level 4, 4R Living Room, Wall - 195.50 ft2 - 180.0°, Surface Area: 195.50ft2

  BuildingSurface:Detailed,
    Level4:4RLivingRoom_Wall_8_0_0,  !- Name
    Wall,                    !- Surface Type
    Project wall + 1 inboard EPS = R 6.5,  !- Construction Name
    Level4:4RLivingRoom,     !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    8.06101755,.77790092,14.0208000001,  !- X,Y,Z ==> Vertex 1 {m}
    13.24261755,.77790092,14.0208000001,  !- X,Y,Z ==> Vertex 2 {m}
    13.24261755,.77790092,17.5260000001,  !- X,Y,Z ==> Vertex 3 {m}
    8.06101755,.77790092,17.5260000001;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 15.71ft2 X 3

  FenestrationSurface:Detailed,
    Level4:4RLivingRoom_Wall_8_0_0_0_0_2_Win,  !- Name
    Window,                  !- Surface Type
    Project Glzg U=0.54  SHGC=0.7 Dbl Clr Air - 1001,  !- Construction Name
    Level4:4RLivingRoom_Wall_8_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    3,                       !- Multiplier
    4,                       !- Number of Vertices
    8.64161755,.85410092,14.9228,  !- X,Y,Z ==> Vertex 1 {m}
    9.47601755,.85410092,14.9228,  !- X,Y,Z ==> Vertex 2 {m}
    9.47601755,.85410092,16.6716,  !- X,Y,Z ==> Vertex 3 {m}
    8.64161755,.85410092,16.6716;  !- X,Y,Z ==> Vertex 4 {m}

! Level 4 - 4L Bedroom 1

  Zone,
    Level4:4LBedroom1,       !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    71.8702,                 !- Volume {m3}
    22.8188,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  PEOPLE,
    People Level4:4LBedroom1,!- Name
    Level4:4LBedroom1,       !- Zone or ZoneList or Space or SpaceList Name
    TM59_Living_Occ,         !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    .0188,                   !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    .3,                      !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 25996, !- Activity Level Schedule Name
    .0000000382,             !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 25996, !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

  Schedule:Compact,
    Activity Schedule 25996, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,130;        !- Field 3

  Schedule:Compact,
    Clothing Schedule 25996, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Lights,
    Level4:4LBedroom1 General lighting,  !- Name
    Level4:4LBedroom1,       !- Zone or ZoneList or Space or SpaceList Name
    TM59_Default_Light,      !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    5,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#Level4:4LBedroom1#GeneralLights;  !- End-Use Subcategory

  ZoneInfiltration:DesignFlowRate,
    Level4:4LBedroom1 Infiltration,  !- Name
    Level4:4LBedroom1,       !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .002875,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    .606,                    !- Constant Term Coefficient
    .03636,                  !- Temperature Term Coefficient
    .1177,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

   ! Level 4, 4L Bedroom 1, Floor - 270.00 ft2, Surface Area: 25.0838

  BuildingSurface:Detailed,
    Level4:4LBedroom1_Floor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    Project internal floor,  !- Construction Name
    Level4:4LBedroom1,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Level3:3LBedroom1_Ceiling_1_0_10013,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    6.84181755,7.34145802,14.0208000001,  !- X,Y,Z ==> Vertex 1 {m}
    1.35541755,7.34145802,14.0208000001,  !- X,Y,Z ==> Vertex 2 {m}
    1.35541755,11.91345802,14.0208000001,  !- X,Y,Z ==> Vertex 3 {m}
    6.84181755,11.91345802,14.0208000001;  !- X,Y,Z ==> Vertex 4 {m}

   ! Level 4, 4L Bedroom 1, Floor - 270.00 ft2, Surface Area: 25.0838 <Other side>

  BuildingSurface:Detailed,
    Level3:3LBedroom1_Ceiling_1_0_10013,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Rev,  !- Construction Name
    Level3:3LBedroom1,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Level4:4LBedroom1_Floor_0_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    1.35541755,7.34145802,14.0208000001,  !- X,Y,Z ==> Vertex 1 {m}
    6.84181755,7.34145802,14.0208000001,  !- X,Y,Z ==> Vertex 2 {m}
    6.84181755,11.91345802,14.0208000001,  !- X,Y,Z ==> Vertex 3 {m}
    1.35541755,11.91345802,14.0208000001;  !- X,Y,Z ==> Vertex 4 {m}

   ! Level 4, 4L Bedroom 1, Roof - 270.00 ft2, Surface Area: 270.00ft2

  BuildingSurface:Detailed,
    Level4:4LBedroom1_Roof_1_0_0,  !- Name
    Roof,                    !- Surface Type
    Project roof + 2 EPS = R 10.9,  !- Construction Name
    Level4:4LBedroom1,       !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    1.35541755,7.34145802,17.5260000001,  !- X,Y,Z ==> Vertex 1 {m}
    6.84181755,7.34145802,17.5260000001,  !- X,Y,Z ==> Vertex 2 {m}
    6.84181755,11.91345802,17.5260000001,  !- X,Y,Z ==> Vertex 3 {m}
    1.35541755,11.91345802,17.5260000001;  !- X,Y,Z ==> Vertex 4 {m}

   ! Level 4, 4L Bedroom 1, Partition - 172.50 ft2 (Level 4, 4R Bedroom 1), Surface Area: 16.0258

  BuildingSurface:Detailed,
    Level4:4LBedroom1_Partition_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    Level4:4LBedroom1,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Level4:4RBedroom1_Partition_4_0_10014,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    6.84181755,7.34145802,14.0208,  !- X,Y,Z ==> Vertex 1 {m}
    6.84181755,11.91345802,14.0208,  !- X,Y,Z ==> Vertex 2 {m}
    6.84181755,11.91345802,17.526,  !- X,Y,Z ==> Vertex 3 {m}
    6.84181755,7.34145802,17.526;  !- X,Y,Z ==> Vertex 4 {m}

   ! Level 4, 4L Bedroom 1, Partition - 172.50 ft2 (Level 4, 4R Bedroom 1), Surface Area: 16.0258 <Other side>

  BuildingSurface:Detailed,
    Level4:4RBedroom1_Partition_4_0_10014,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    Level4:4RBedroom1,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Level4:4LBedroom1_Partition_2_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    6.84181755,11.91345802,14.0208,  !- X,Y,Z ==> Vertex 1 {m}
    6.84181755,7.34145802,14.0208,  !- X,Y,Z ==> Vertex 2 {m}
    6.84181755,7.34145802,17.526,  !- X,Y,Z ==> Vertex 3 {m}
    6.84181755,11.91345802,17.526;  !- X,Y,Z ==> Vertex 4 {m}

   ! Level 4, 4L Bedroom 1, Partition - 207.00 ft2 (Level 4, 4L Bedroom  2), Surface Area: 19.2309

  BuildingSurface:Detailed,
    Level4:4LBedroom1_Partition_3_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    Level4:4LBedroom1,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Level4:4LBedroom2_Partition_5_0_10015,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    6.84181755,11.91345802,14.0208,  !- X,Y,Z ==> Vertex 1 {m}
    1.35541755,11.91345802,14.0208,  !- X,Y,Z ==> Vertex 2 {m}
    1.35541755,11.91345802,17.526,  !- X,Y,Z ==> Vertex 3 {m}
    6.84181755,11.91345802,17.526;  !- X,Y,Z ==> Vertex 4 {m}

   ! Level 4, 4L Bedroom 1, Partition - 207.00 ft2 (Level 4, 4L Bedroom  2), Surface Area: 19.2309 <Other side>

  BuildingSurface:Detailed,
    Level4:4LBedroom2_Partition_5_0_10015,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    Level4:4LBedroom2,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Level4:4LBedroom1_Partition_3_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    1.35541755,11.91345802,14.0208,  !- X,Y,Z ==> Vertex 1 {m}
    6.84181755,11.91345802,14.0208,  !- X,Y,Z ==> Vertex 2 {m}
    6.84181755,11.91345802,17.526,  !- X,Y,Z ==> Vertex 3 {m}
    1.35541755,11.91345802,17.526;  !- X,Y,Z ==> Vertex 4 {m}

   ! Level 4, 4L Bedroom 1, Wall - 172.50 ft2 - 270.0°, Surface Area: 172.50ft2

  BuildingSurface:Detailed,
    Level4:4LBedroom1_Wall_4_0_0,  !- Name
    Wall,                    !- Surface Type
    Project wall + 1 inboard EPS = R 6.5,  !- Construction Name
    Level4:4LBedroom1,       !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    1.35541755,11.91345802,14.0208000001,  !- X,Y,Z ==> Vertex 1 {m}
    1.35541755,7.34145802,14.0208000001,  !- X,Y,Z ==> Vertex 2 {m}
    1.35541755,7.34145802,17.5260000001,  !- X,Y,Z ==> Vertex 3 {m}
    1.35541755,11.91345802,17.5260000001;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 15.71ft2 X 2

  FenestrationSurface:Detailed,
    Level4:4LBedroom1_Wall_4_0_0_0_0_1_Win,  !- Name
    Window,                  !- Surface Type
    Project Glzg U=0.54  SHGC=0.7 Dbl Clr Air - 1001,  !- Construction Name
    Level4:4LBedroom1_Wall_4_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    2,                       !- Multiplier
    4,                       !- Number of Vertices
    1.43161755,11.34005802,14.9228,  !- X,Y,Z ==> Vertex 1 {m}
    1.43161755,10.50565802,14.9228,  !- X,Y,Z ==> Vertex 2 {m}
    1.43161755,10.50565802,16.6716,  !- X,Y,Z ==> Vertex 3 {m}
    1.43161755,11.34005802,16.6716;  !- X,Y,Z ==> Vertex 4 {m}

! Level 4 - 4R Bedroom 1

  Zone,
    Level4:4RBedroom1,       !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    71.8702,                 !- Volume {m3}
    22.8188,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  PEOPLE,
    People Level4:4RBedroom1,!- Name
    Level4:4RBedroom1,       !- Zone or ZoneList or Space or SpaceList Name
    TM59_Living_Occ,         !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    .0188,                   !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    .3,                      !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 26003, !- Activity Level Schedule Name
    .0000000382,             !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 26003, !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

  Schedule:Compact,
    Activity Schedule 26003, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,130;        !- Field 3

  Schedule:Compact,
    Clothing Schedule 26003, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Lights,
    Level4:4RBedroom1 General lighting,  !- Name
    Level4:4RBedroom1,       !- Zone or ZoneList or Space or SpaceList Name
    TM59_Default_Light,      !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    5,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#Level4:4RBedroom1#GeneralLights;  !- End-Use Subcategory

  ZoneInfiltration:DesignFlowRate,
    Level4:4RBedroom1 Infiltration,  !- Name
    Level4:4RBedroom1,       !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .002875,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    .606,                    !- Constant Term Coefficient
    .03636,                  !- Temperature Term Coefficient
    .1177,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

   ! Level 4, 4R Bedroom 1, Floor - 270.00 ft2, Surface Area: 25.0838

  BuildingSurface:Detailed,
    Level4:4RBedroom1_Floor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    Project internal floor,  !- Construction Name
    Level4:4RBedroom1,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Level3:3RBedroom1_Ceiling_1_0_10016,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    12.32821755,7.34145802,14.0208000001,  !- X,Y,Z ==> Vertex 1 {m}
    6.84181755,7.34145802,14.0208000001,  !- X,Y,Z ==> Vertex 2 {m}
    6.84181755,11.91345802,14.0208000001,  !- X,Y,Z ==> Vertex 3 {m}
    12.32821755,11.91345802,14.0208000001;  !- X,Y,Z ==> Vertex 4 {m}

   ! Level 4, 4R Bedroom 1, Floor - 270.00 ft2, Surface Area: 25.0838 <Other side>

  BuildingSurface:Detailed,
    Level3:3RBedroom1_Ceiling_1_0_10016,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Rev,  !- Construction Name
    Level3:3RBedroom1,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Level4:4RBedroom1_Floor_0_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    6.84181755,7.34145802,14.0208000001,  !- X,Y,Z ==> Vertex 1 {m}
    12.32821755,7.34145802,14.0208000001,  !- X,Y,Z ==> Vertex 2 {m}
    12.32821755,11.91345802,14.0208000001,  !- X,Y,Z ==> Vertex 3 {m}
    6.84181755,11.91345802,14.0208000001;  !- X,Y,Z ==> Vertex 4 {m}

   ! Level 4, 4R Bedroom 1, Roof - 270.00 ft2, Surface Area: 270.00ft2

  BuildingSurface:Detailed,
    Level4:4RBedroom1_Roof_1_0_0,  !- Name
    Roof,                    !- Surface Type
    Project roof + 2 EPS = R 10.9,  !- Construction Name
    Level4:4RBedroom1,       !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    6.84181755,7.34145802,17.5260000001,  !- X,Y,Z ==> Vertex 1 {m}
    12.32821755,7.34145802,17.5260000001,  !- X,Y,Z ==> Vertex 2 {m}
    12.32821755,11.91345802,17.5260000001,  !- X,Y,Z ==> Vertex 3 {m}
    6.84181755,11.91345802,17.5260000001;  !- X,Y,Z ==> Vertex 4 {m}

   ! Level 4, 4R Bedroom 1, Wall - 172.50 ft2 - 90.0°, Surface Area: 172.50ft2

  BuildingSurface:Detailed,
    Level4:4RBedroom1_Wall_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Project wall + 1 inboard EPS = R 6.5,  !- Construction Name
    Level4:4RBedroom1,       !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    12.32821755,7.34145802,14.0208000001,  !- X,Y,Z ==> Vertex 1 {m}
    12.32821755,11.91345802,14.0208000001,  !- X,Y,Z ==> Vertex 2 {m}
    12.32821755,11.91345802,17.5260000001,  !- X,Y,Z ==> Vertex 3 {m}
    12.32821755,7.34145802,17.5260000001;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 15.71ft2 X 2

  FenestrationSurface:Detailed,
    Level4:4RBedroom1_Wall_2_0_0_0_0_1_Win,  !- Name
    Window,                  !- Surface Type
    Project Glzg U=0.54  SHGC=0.7 Dbl Clr Air - 1001,  !- Construction Name
    Level4:4RBedroom1_Wall_2_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    2,                       !- Multiplier
    4,                       !- Number of Vertices
    12.25201755,10.50565802,14.9228,  !- X,Y,Z ==> Vertex 1 {m}
    12.25201755,11.34005802,14.9228,  !- X,Y,Z ==> Vertex 2 {m}
    12.25201755,11.34005802,16.6716,  !- X,Y,Z ==> Vertex 3 {m}
    12.25201755,10.50565802,16.6716;  !- X,Y,Z ==> Vertex 4 {m}

   ! Level 4, 4R Bedroom 1, Partition - 207.00 ft2 (Level 4, 4R Bedroom  2), Surface Area: 19.2309

  BuildingSurface:Detailed,
    Level4:4RBedroom1_Partition_3_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    Level4:4RBedroom1,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Level4:4RBedroom2_Partition_5_0_10017,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    12.32821755,11.91345802,14.0208,  !- X,Y,Z ==> Vertex 1 {m}
    6.84181755,11.91345802,14.0208,  !- X,Y,Z ==> Vertex 2 {m}
    6.84181755,11.91345802,17.526,  !- X,Y,Z ==> Vertex 3 {m}
    12.32821755,11.91345802,17.526;  !- X,Y,Z ==> Vertex 4 {m}

   ! Level 4, 4R Bedroom 1, Partition - 207.00 ft2 (Level 4, 4R Bedroom  2), Surface Area: 19.2309 <Other side>

  BuildingSurface:Detailed,
    Level4:4RBedroom2_Partition_5_0_10017,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    Level4:4RBedroom2,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Level4:4RBedroom1_Partition_3_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    6.84181755,11.91345802,14.0208,  !- X,Y,Z ==> Vertex 1 {m}
    12.32821755,11.91345802,14.0208,  !- X,Y,Z ==> Vertex 2 {m}
    12.32821755,11.91345802,17.526,  !- X,Y,Z ==> Vertex 3 {m}
    6.84181755,11.91345802,17.526;  !- X,Y,Z ==> Vertex 4 {m}

! Level 4 - 4L Bedroom  2

  Zone,
    Level4:4LBedroom2,       !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    69.008,                  !- Volume {m3}
    21.9101,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  PEOPLE,
    People Level4:4LBedroom2,!- Name
    Level4:4LBedroom2,       !- Zone or ZoneList or Space or SpaceList Name
    TM59_Living_Occ,         !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    .0188,                   !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    .3,                      !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 26010, !- Activity Level Schedule Name
    .0000000382,             !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 26010, !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

  Schedule:Compact,
    Activity Schedule 26010, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,130;        !- Field 3

  Schedule:Compact,
    Clothing Schedule 26010, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Lights,
    Level4:4LBedroom2 General lighting,  !- Name
    Level4:4LBedroom2,       !- Zone or ZoneList or Space or SpaceList Name
    TM59_Default_Light,      !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    5,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#Level4:4LBedroom2#GeneralLights;  !- End-Use Subcategory

  ZoneInfiltration:DesignFlowRate,
    Level4:4LBedroom2 Infiltration,  !- Name
    Level4:4LBedroom2,       !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .00414,                  !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    .606,                    !- Constant Term Coefficient
    .03636,                  !- Temperature Term Coefficient
    .1177,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

   ! Level 4, 4L Bedroom  2, Floor - 270.00 ft2, Surface Area: 25.0838

  BuildingSurface:Detailed,
    Level4:4LBedroom2_Floor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    Project internal floor,  !- Construction Name
    Level4:4LBedroom2,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Level3:3LBedroom2_Ceiling_1_0_10018,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    6.84181755,11.91345802,14.0208000001,  !- X,Y,Z ==> Vertex 1 {m}
    1.35541755,11.91345802,14.0208000001,  !- X,Y,Z ==> Vertex 2 {m}
    1.35541755,16.48545802,14.0208000001,  !- X,Y,Z ==> Vertex 3 {m}
    6.84181755,16.48545802,14.0208000001;  !- X,Y,Z ==> Vertex 4 {m}

   ! Level 4, 4L Bedroom  2, Floor - 270.00 ft2, Surface Area: 25.0838 <Other side>

  BuildingSurface:Detailed,
    Level3:3LBedroom2_Ceiling_1_0_10018,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Rev,  !- Construction Name
    Level3:3LBedroom2,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Level4:4LBedroom2_Floor_0_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    1.35541755,11.91345802,14.0208000001,  !- X,Y,Z ==> Vertex 1 {m}
    6.84181755,11.91345802,14.0208000001,  !- X,Y,Z ==> Vertex 2 {m}
    6.84181755,16.48545802,14.0208000001,  !- X,Y,Z ==> Vertex 3 {m}
    1.35541755,16.48545802,14.0208000001;  !- X,Y,Z ==> Vertex 4 {m}

   ! Level 4, 4L Bedroom  2, Roof - 270.00 ft2, Surface Area: 270.00ft2

  BuildingSurface:Detailed,
    Level4:4LBedroom2_Roof_1_0_0,  !- Name
    Roof,                    !- Surface Type
    Project roof + 2 EPS = R 10.9,  !- Construction Name
    Level4:4LBedroom2,       !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    1.35541755,11.91345802,17.5260000001,  !- X,Y,Z ==> Vertex 1 {m}
    6.84181755,11.91345802,17.5260000001,  !- X,Y,Z ==> Vertex 2 {m}
    6.84181755,16.48545802,17.5260000001,  !- X,Y,Z ==> Vertex 3 {m}
    1.35541755,16.48545802,17.5260000001;  !- X,Y,Z ==> Vertex 4 {m}

   ! Level 4, 4L Bedroom  2, Partition - 172.50 ft2 (Level 4, 4R Bedroom  2), Surface Area: 16.0258

  BuildingSurface:Detailed,
    Level4:4LBedroom2_Partition_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    Level4:4LBedroom2,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Level4:4RBedroom2_Partition_4_0_10019,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    6.84181755,11.91345802,14.0208,  !- X,Y,Z ==> Vertex 1 {m}
    6.84181755,16.48545802,14.0208,  !- X,Y,Z ==> Vertex 2 {m}
    6.84181755,16.48545802,17.526,  !- X,Y,Z ==> Vertex 3 {m}
    6.84181755,11.91345802,17.526;  !- X,Y,Z ==> Vertex 4 {m}

   ! Level 4, 4L Bedroom  2, Partition - 172.50 ft2 (Level 4, 4R Bedroom  2), Surface Area: 16.0258 <Other side>

  BuildingSurface:Detailed,
    Level4:4RBedroom2_Partition_4_0_10019,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    Level4:4RBedroom2,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Level4:4LBedroom2_Partition_2_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    6.84181755,16.48545802,14.0208,  !- X,Y,Z ==> Vertex 1 {m}
    6.84181755,11.91345802,14.0208,  !- X,Y,Z ==> Vertex 2 {m}
    6.84181755,11.91345802,17.526,  !- X,Y,Z ==> Vertex 3 {m}
    6.84181755,16.48545802,17.526;  !- X,Y,Z ==> Vertex 4 {m}

   ! Level 4, 4L Bedroom  2, Wall - 207.00 ft2 - 0.0°, Surface Area: 207.00ft2

  BuildingSurface:Detailed,
    Level4:4LBedroom2_Wall_3_0_0,  !- Name
    Wall,                    !- Surface Type
    Project wall + 1 inboard EPS = R 6.5,  !- Construction Name
    Level4:4LBedroom2,       !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    6.84181755,16.48545802,14.0208000001,  !- X,Y,Z ==> Vertex 1 {m}
    1.35541755,16.48545802,14.0208000001,  !- X,Y,Z ==> Vertex 2 {m}
    1.35541755,16.48545802,17.5260000001,  !- X,Y,Z ==> Vertex 3 {m}
    6.84181755,16.48545802,17.5260000001;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 15.71ft2 X 2

  FenestrationSurface:Detailed,
    Level4:4LBedroom2_Wall_3_0_0_0_0_1_Win,  !- Name
    Window,                  !- Surface Type
    Project Glzg U=0.54  SHGC=0.7 Dbl Clr Air - 1001,  !- Construction Name
    Level4:4LBedroom2_Wall_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    2,                       !- Multiplier
    4,                       !- Number of Vertices
    3.36561755,16.40925802,14.9228,  !- X,Y,Z ==> Vertex 1 {m}
    2.53121755,16.40925802,14.9228,  !- X,Y,Z ==> Vertex 2 {m}
    2.53121755,16.40925802,16.6716,  !- X,Y,Z ==> Vertex 3 {m}
    3.36561755,16.40925802,16.6716;  !- X,Y,Z ==> Vertex 4 {m}

   ! Level 4, 4L Bedroom  2, Wall - 172.50 ft2 - 270.0°, Surface Area: 172.50ft2

  BuildingSurface:Detailed,
    Level4:4LBedroom2_Wall_4_0_0,  !- Name
    Wall,                    !- Surface Type
    Project wall + 1 inboard EPS = R 6.5,  !- Construction Name
    Level4:4LBedroom2,       !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    1.35541755,16.48545802,14.0208000001,  !- X,Y,Z ==> Vertex 1 {m}
    1.35541755,11.91345802,14.0208000001,  !- X,Y,Z ==> Vertex 2 {m}
    1.35541755,11.91345802,17.5260000001,  !- X,Y,Z ==> Vertex 3 {m}
    1.35541755,16.48545802,17.5260000001;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 15.71ft2 X 2

  FenestrationSurface:Detailed,
    Level4:4LBedroom2_Wall_4_0_0_0_0_1_Win,  !- Name
    Window,                  !- Surface Type
    Project Glzg U=0.54  SHGC=0.7 Dbl Clr Air - 1001,  !- Construction Name
    Level4:4LBedroom2_Wall_4_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    2,                       !- Multiplier
    4,                       !- Number of Vertices
    1.43161755,15.60725802,14.9228,  !- X,Y,Z ==> Vertex 1 {m}
    1.43161755,14.77285802,14.9228,  !- X,Y,Z ==> Vertex 2 {m}
    1.43161755,14.77285802,16.6716,  !- X,Y,Z ==> Vertex 3 {m}
    1.43161755,15.60725802,16.6716;  !- X,Y,Z ==> Vertex 4 {m}

! Level 4 - 4R Bedroom  2

  Zone,
    Level4:4RBedroom2,       !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    69.008,                  !- Volume {m3}
    21.9101,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  PEOPLE,
    People Level4:4RBedroom2,!- Name
    Level4:4RBedroom2,       !- Zone or ZoneList or Space or SpaceList Name
    TM59_Living_Occ,         !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    .0188,                   !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    .3,                      !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 26017, !- Activity Level Schedule Name
    .0000000382,             !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 26017, !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

  Schedule:Compact,
    Activity Schedule 26017, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,130;        !- Field 3

  Schedule:Compact,
    Clothing Schedule 26017, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Lights,
    Level4:4RBedroom2 General lighting,  !- Name
    Level4:4RBedroom2,       !- Zone or ZoneList or Space or SpaceList Name
    TM59_Default_Light,      !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    5,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#Level4:4RBedroom2#GeneralLights;  !- End-Use Subcategory

  ZoneInfiltration:DesignFlowRate,
    Level4:4RBedroom2 Infiltration,  !- Name
    Level4:4RBedroom2,       !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .00414,                  !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    .606,                    !- Constant Term Coefficient
    .03636,                  !- Temperature Term Coefficient
    .1177,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

   ! Level 4, 4R Bedroom  2, Floor - 270.00 ft2, Surface Area: 25.0838

  BuildingSurface:Detailed,
    Level4:4RBedroom2_Floor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    Project internal floor,  !- Construction Name
    Level4:4RBedroom2,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Level3:3RBedroom2_Ceiling_1_0_10020,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    12.32821755,11.91345802,14.0208000001,  !- X,Y,Z ==> Vertex 1 {m}
    6.84181755,11.91345802,14.0208000001,  !- X,Y,Z ==> Vertex 2 {m}
    6.84181755,16.48545802,14.0208000001,  !- X,Y,Z ==> Vertex 3 {m}
    12.32821755,16.48545802,14.0208000001;  !- X,Y,Z ==> Vertex 4 {m}

   ! Level 4, 4R Bedroom  2, Floor - 270.00 ft2, Surface Area: 25.0838 <Other side>

  BuildingSurface:Detailed,
    Level3:3RBedroom2_Ceiling_1_0_10020,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Rev,  !- Construction Name
    Level3:3RBedroom2,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Level4:4RBedroom2_Floor_0_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    6.84181755,11.91345802,14.0208000001,  !- X,Y,Z ==> Vertex 1 {m}
    12.32821755,11.91345802,14.0208000001,  !- X,Y,Z ==> Vertex 2 {m}
    12.32821755,16.48545802,14.0208000001,  !- X,Y,Z ==> Vertex 3 {m}
    6.84181755,16.48545802,14.0208000001;  !- X,Y,Z ==> Vertex 4 {m}

   ! Level 4, 4R Bedroom  2, Roof - 270.00 ft2, Surface Area: 270.00ft2

  BuildingSurface:Detailed,
    Level4:4RBedroom2_Roof_1_0_0,  !- Name
    Roof,                    !- Surface Type
    Project roof + 2 EPS = R 10.9,  !- Construction Name
    Level4:4RBedroom2,       !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    6.84181755,11.91345802,17.5260000001,  !- X,Y,Z ==> Vertex 1 {m}
    12.32821755,11.91345802,17.5260000001,  !- X,Y,Z ==> Vertex 2 {m}
    12.32821755,16.48545802,17.5260000001,  !- X,Y,Z ==> Vertex 3 {m}
    6.84181755,16.48545802,17.5260000001;  !- X,Y,Z ==> Vertex 4 {m}

   ! Level 4, 4R Bedroom  2, Wall - 172.50 ft2 - 90.0°, Surface Area: 172.50ft2

  BuildingSurface:Detailed,
    Level4:4RBedroom2_Wall_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Project wall + 1 inboard EPS = R 6.5,  !- Construction Name
    Level4:4RBedroom2,       !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    12.32821755,11.91345802,14.0208000001,  !- X,Y,Z ==> Vertex 1 {m}
    12.32821755,16.48545802,14.0208000001,  !- X,Y,Z ==> Vertex 2 {m}
    12.32821755,16.48545802,17.5260000001,  !- X,Y,Z ==> Vertex 3 {m}
    12.32821755,11.91345802,17.5260000001;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 15.71ft2 X 2

  FenestrationSurface:Detailed,
    Level4:4RBedroom2_Wall_2_0_0_0_0_1_Win,  !- Name
    Window,                  !- Surface Type
    Project Glzg U=0.54  SHGC=0.7 Dbl Clr Air - 1001,  !- Construction Name
    Level4:4RBedroom2_Wall_2_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    2,                       !- Multiplier
    4,                       !- Number of Vertices
    12.25201755,14.77285802,14.9228,  !- X,Y,Z ==> Vertex 1 {m}
    12.25201755,15.60725802,14.9228,  !- X,Y,Z ==> Vertex 2 {m}
    12.25201755,15.60725802,16.6716,  !- X,Y,Z ==> Vertex 3 {m}
    12.25201755,14.77285802,16.6716;  !- X,Y,Z ==> Vertex 4 {m}

   ! Level 4, 4R Bedroom  2, Wall - 207.00 ft2 - 0.0°, Surface Area: 207.00ft2

  BuildingSurface:Detailed,
    Level4:4RBedroom2_Wall_3_0_0,  !- Name
    Wall,                    !- Surface Type
    Project wall + 1 inboard EPS = R 6.5,  !- Construction Name
    Level4:4RBedroom2,       !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    12.32821755,16.48545802,14.0208000001,  !- X,Y,Z ==> Vertex 1 {m}
    6.84181755,16.48545802,14.0208000001,  !- X,Y,Z ==> Vertex 2 {m}
    6.84181755,16.48545802,17.5260000001,  !- X,Y,Z ==> Vertex 3 {m}
    12.32821755,16.48545802,17.5260000001;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 15.71ft2 X 2

  FenestrationSurface:Detailed,
    Level4:4RBedroom2_Wall_3_0_0_0_0_1_Win,  !- Name
    Window,                  !- Surface Type
    Project Glzg U=0.54  SHGC=0.7 Dbl Clr Air - 1001,  !- Construction Name
    Level4:4RBedroom2_Wall_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    2,                       !- Multiplier
    4,                       !- Number of Vertices
    11.07621755,16.40925802,14.9228,  !- X,Y,Z ==> Vertex 1 {m}
    10.24181755,16.40925802,14.9228,  !- X,Y,Z ==> Vertex 2 {m}
    10.24181755,16.40925802,16.6716,  !- X,Y,Z ==> Vertex 3 {m}
    11.07621755,16.40925802,16.6716;  !- X,Y,Z ==> Vertex 4 {m}

! Level 4 - Stairs

  Zone,
    Level4:Stairs,           !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    137.2092,                !- Volume {m3}
    9.7166,                  !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  PEOPLE,
    People Level4:Stairs,    !- Name
    Level4:Stairs,           !- Zone or ZoneList or Space or SpaceList Name
    TM59_Living_Occ,         !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    .0188,                   !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    .3,                      !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 26024, !- Activity Level Schedule Name
    .0000000382,             !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 26024, !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

  Schedule:Compact,
    Activity Schedule 26024, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,130;        !- Field 3

  Schedule:Compact,
    Clothing Schedule 26024, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Lights,
    Level4:Stairs General lighting,  !- Name
    Level4:Stairs,           !- Zone or ZoneList or Space or SpaceList Name
    TM59_Default_Light,      !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    5,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#Level4:Stairs#GeneralLights;  !- End-Use Subcategory

  ZoneInfiltration:DesignFlowRate,
    Level4:Stairs Infiltration,  !- Name
    Level4:Stairs,           !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .008233,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    .606,                    !- Constant Term Coefficient
    .03636,                  !- Temperature Term Coefficient
    .1177,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

   ! Level 4, Stairs, Wall - 92.00 ft2 - 180.0°, Surface Area: 92.00ft2

  BuildingSurface:Detailed,
    Level4:Stairs_Wall_6_0_0,!- Name
    Wall,                    !- Surface Type
    Project wall + 1 inboard EPS = R 6.5,  !- Construction Name
    Level4:Stairs,           !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    5.62261755,.77790092,14.0208000001,  !- X,Y,Z ==> Vertex 1 {m}
    8.06101755,.77790092,14.0208000001,  !- X,Y,Z ==> Vertex 2 {m}
    8.06101755,.77790092,17.5260000001,  !- X,Y,Z ==> Vertex 3 {m}
    5.62261755,.77790092,17.5260000001;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 20.81ft2

  FenestrationSurface:Detailed,
    Level4:Stairs_Wall_6_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Project Glzg U=0.54  SHGC=0.7 Dbl Clr Air - 1001,  !- Construction Name
    Level4:Stairs_Wall_6_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    6.16106309,.85410092,15.2164,  !- X,Y,Z ==> Vertex 1 {m}
    7.52257201,.85410092,15.2164,  !- X,Y,Z ==> Vertex 2 {m}
    7.52257201,.85410092,16.6364,  !- X,Y,Z ==> Vertex 3 {m}
    6.16106309,.85410092,16.6364;  !- X,Y,Z ==> Vertex 4 {m}

   ! Level 4, 5 Stairs, Wall - 112.50 ft2 - 90.0°, Surface Area: 112.50ft2

  BuildingSurface:Detailed,
    Roof:5Stairs_Wall_1_0_0, !- Name
    Wall,                    !- Surface Type
    Project wall + 1 inboard EPS = R 6.5,  !- Construction Name
    Level4:Stairs,           !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    8.06101755,.77790092,17.5260000001,  !- X,Y,Z ==> Vertex 1 {m}
    8.06101755,5.34990092,17.5260000001,  !- X,Y,Z ==> Vertex 2 {m}
    8.06101755,5.34990092,20.574,  !- X,Y,Z ==> Vertex 3 {m}
    8.06101755,.77790092,19.05;  !- X,Y,Z ==> Vertex 4 {m}

   ! Level 4, 5 Stairs, Wall - 80.00 ft2 - 0.0°, Surface Area: 80.00ft2

  BuildingSurface:Detailed,
    Roof:5Stairs_Wall_2_0_0, !- Name
    Wall,                    !- Surface Type
    Project wall + 1 inboard EPS = R 6.5,  !- Construction Name
    Level4:Stairs,           !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    8.06101755,5.3499009163,17.5260000001,  !- X,Y,Z ==> Vertex 1 {m}
    5.62261755,5.3499009237,17.5260000001,  !- X,Y,Z ==> Vertex 2 {m}
    5.62261755,5.3499009312,20.5739999964,  !- X,Y,Z ==> Vertex 3 {m}
    8.06101755,5.3499009237,20.574;  !- X,Y,Z ==> Vertex 4 {m}

      ! Door, 21.00ft2

  FenestrationSurface:Detailed,
    Roof:5Stairs_Wall_2_0_0_0_0_0_Door,  !- Name
    Door,                    !- Surface Type
    Project external door,   !- Construction Name
    Roof:5Stairs_Wall_2_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    7.2990175464,5.3499009195,17.8815999969,  !- X,Y,Z ==> Vertex 1 {m}
    6.3846175464,5.3499009223,17.8815999969,  !- X,Y,Z ==> Vertex 2 {m}
    6.3846175464,5.3499009275,20.0151999969,  !- X,Y,Z ==> Vertex 3 {m}
    7.2990175464,5.3499009247,20.0151999969;  !- X,Y,Z ==> Vertex 4 {m}

   ! Level 4, 5 Stairs, Wall - 112.50 ft2 - 270.0°, Surface Area: 112.50ft2

  BuildingSurface:Detailed,
    Roof:5Stairs_Wall_3_0_0, !- Name
    Wall,                    !- Surface Type
    Project wall + 1 inboard EPS = R 6.5,  !- Construction Name
    Level4:Stairs,           !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    5.62261755,5.34990092,17.5260000001,  !- X,Y,Z ==> Vertex 1 {m}
    5.62261755,.77790092,17.5260000001,  !- X,Y,Z ==> Vertex 2 {m}
    5.62261755,.77790092,19.05,  !- X,Y,Z ==> Vertex 3 {m}
    5.62261755,5.3499009349,20.5739999964;  !- X,Y,Z ==> Vertex 4 {m}

   ! Level 4, 5 Stairs, Wall - 40.00 ft2 - 180.0°, Surface Area: 40.00ft2

  BuildingSurface:Detailed,
    Roof:5Stairs_Wall_4_0_0, !- Name
    Wall,                    !- Surface Type
    Project wall + 1 inboard EPS = R 6.5,  !- Construction Name
    Level4:Stairs,           !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    5.62261755,.77790092,17.5260000001,  !- X,Y,Z ==> Vertex 1 {m}
    8.06101755,.77790092,17.5260000001,  !- X,Y,Z ==> Vertex 2 {m}
    8.06101755,.77790092,19.05,  !- X,Y,Z ==> Vertex 3 {m}
    5.62261755,.77790092,19.05;  !- X,Y,Z ==> Vertex 4 {m}

   ! Level 4, 5 Stairs, External roof - 18° Slope 126.49 ft2, Surface Area: 126.49ft2

  BuildingSurface:Detailed,
    Roof:5Stairs_Roof_5_0_0, !- Name
    Roof,                    !- Surface Type
    Project pitched roof,    !- Construction Name
    Level4:Stairs,           !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    5.62261755,.7779009206,19.0499999981,  !- X,Y,Z ==> Vertex 1 {m}
    8.06101755,.7779009194,19.0500000019,  !- X,Y,Z ==> Vertex 2 {m}
    8.06101755,5.3499009206,20.5739999981,  !- X,Y,Z ==> Vertex 3 {m}
    5.62261755,5.3499009343,20.5739999983;  !- X,Y,Z ==> Vertex 4 {m}

   ! Level 4, 3 Stairs, Partition - 172.50 ft2 (Level 3, 3R Living Room), Surface Area: 16.0258

  BuildingSurface:Detailed,
    Level3:3Stairs_Partition_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    Level4:Stairs,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Level3:3RLivingRoom_Partition_7_0_10021,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    8.06101755,.77790092,10.5156,  !- X,Y,Z ==> Vertex 1 {m}
    8.06101755,5.34990092,10.5156,  !- X,Y,Z ==> Vertex 2 {m}
    8.06101755,5.34990092,14.0208,  !- X,Y,Z ==> Vertex 3 {m}
    8.06101755,.77790092,14.0208;  !- X,Y,Z ==> Vertex 4 {m}

   ! Level 4, 3 Stairs, Partition - 172.50 ft2 (Level 3, 3R Living Room), Surface Area: 16.0258 <Other side>

  BuildingSurface:Detailed,
    Level3:3RLivingRoom_Partition_7_0_10021,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    Level3:3RLivingRoom,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Level3:3Stairs_Partition_2_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    8.06101755,5.34990092,10.5156,  !- X,Y,Z ==> Vertex 1 {m}
    8.06101755,.77790092,10.5156,  !- X,Y,Z ==> Vertex 2 {m}
    8.06101755,.77790092,14.0208,  !- X,Y,Z ==> Vertex 3 {m}
    8.06101755,5.34990092,14.0208;  !- X,Y,Z ==> Vertex 4 {m}

   ! Level 4, 3 Stairs, Partition - 46.00 ft2 (Level 3, 3R Living Room), Surface Area: 4.2735

  BuildingSurface:Detailed,
    Level3:3Stairs_Partition_3_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    Level4:Stairs,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Level3:3RLivingRoom_Partition_6_0_10022,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    8.0610175461,5.34990092,10.5156,  !- X,Y,Z ==> Vertex 1 {m}
    6.8418175549,5.350047224,10.5156,  !- X,Y,Z ==> Vertex 2 {m}
    6.8418175549,5.350047224,14.0208,  !- X,Y,Z ==> Vertex 3 {m}
    8.0610175461,5.34990092,14.0208;  !- X,Y,Z ==> Vertex 4 {m}

   ! Level 4, 3 Stairs, Partition - 46.00 ft2 (Level 3, 3R Living Room), Surface Area: 4.2735 <Other side>

  BuildingSurface:Detailed,
    Level3:3RLivingRoom_Partition_6_0_10022,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    Level3:3RLivingRoom,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Level3:3Stairs_Partition_3_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    6.8418175549,5.350047224,10.5156,  !- X,Y,Z ==> Vertex 1 {m}
    8.0610175461,5.34990092,10.5156,  !- X,Y,Z ==> Vertex 2 {m}
    8.0610175461,5.34990092,14.0208,  !- X,Y,Z ==> Vertex 3 {m}
    6.8418175549,5.350047224,14.0208;  !- X,Y,Z ==> Vertex 4 {m}

   ! Level 4, 3 Stairs, Partition - 46.00 ft2 (Level 3, 3L Living Room), Surface Area: 4.2735

  BuildingSurface:Detailed,
    Level3:3Stairs_Partition_4_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    Level4:Stairs,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Level3:3LLivingRoom_Partition_7_0_10023,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    6.84181755,5.350047224,10.5156,  !- X,Y,Z ==> Vertex 1 {m}
    5.62261755,5.350047224,10.5156,  !- X,Y,Z ==> Vertex 2 {m}
    5.62261755,5.350047224,14.0208,  !- X,Y,Z ==> Vertex 3 {m}
    6.84181755,5.350047224,14.0208;  !- X,Y,Z ==> Vertex 4 {m}

   ! Level 4, 3 Stairs, Partition - 46.00 ft2 (Level 3, 3L Living Room), Surface Area: 4.2735 <Other side>

  BuildingSurface:Detailed,
    Level3:3LLivingRoom_Partition_7_0_10023,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    Level3:3LLivingRoom,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Level3:3Stairs_Partition_4_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    5.62261755,5.350047224,10.5156,  !- X,Y,Z ==> Vertex 1 {m}
    6.84181755,5.350047224,10.5156,  !- X,Y,Z ==> Vertex 2 {m}
    6.84181755,5.350047224,14.0208,  !- X,Y,Z ==> Vertex 3 {m}
    5.62261755,5.350047224,14.0208;  !- X,Y,Z ==> Vertex 4 {m}

   ! Level 4, 3 Stairs, Partition - 172.51 ft2 (Level 3, 3L Living Room), Surface Area: 16.0263

  BuildingSurface:Detailed,
    Level3:3Stairs_Partition_5_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    Level4:Stairs,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Level3:3LLivingRoom_Partition_6_0_10024,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    5.62261755,5.35004722,10.5156,  !- X,Y,Z ==> Vertex 1 {m}
    5.62261755,.77790092,10.5156,  !- X,Y,Z ==> Vertex 2 {m}
    5.62261755,.77790092,14.0208,  !- X,Y,Z ==> Vertex 3 {m}
    5.62261755,5.35004722,14.0208;  !- X,Y,Z ==> Vertex 4 {m}

   ! Level 4, 3 Stairs, Partition - 172.51 ft2 (Level 3, 3L Living Room), Surface Area: 16.0263 <Other side>

  BuildingSurface:Detailed,
    Level3:3LLivingRoom_Partition_6_0_10024,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    Level3:3LLivingRoom,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Level3:3Stairs_Partition_5_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    5.62261755,.77790092,10.5156,  !- X,Y,Z ==> Vertex 1 {m}
    5.62261755,5.35004722,10.5156,  !- X,Y,Z ==> Vertex 2 {m}
    5.62261755,5.35004722,14.0208,  !- X,Y,Z ==> Vertex 3 {m}
    5.62261755,.77790092,14.0208;  !- X,Y,Z ==> Vertex 4 {m}

   ! Level 4, 3 Stairs, Wall - 92.00 ft2 - 180.0°, Surface Area: 92.00ft2

  BuildingSurface:Detailed,
    Level3:3Stairs_Wall_6_0_0,  !- Name
    Wall,                    !- Surface Type
    Project wall + 1 inboard EPS = R 6.5,  !- Construction Name
    Level4:Stairs,           !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    5.62261755,.77790092,10.5156,  !- X,Y,Z ==> Vertex 1 {m}
    8.06101755,.77790092,10.5156,  !- X,Y,Z ==> Vertex 2 {m}
    8.06101755,.77790092,14.0208000001,  !- X,Y,Z ==> Vertex 3 {m}
    5.62261755,.77790092,14.0208000001;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 20.81ft2

  FenestrationSurface:Detailed,
    Level3:3Stairs_Wall_6_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Project Glzg U=0.54  SHGC=0.7 Dbl Clr Air - 1001,  !- Construction Name
    Level3:3Stairs_Wall_6_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    6.16106309,.85410092,11.7112,  !- X,Y,Z ==> Vertex 1 {m}
    7.52257201,.85410092,11.7112,  !- X,Y,Z ==> Vertex 2 {m}
    7.52257201,.85410092,13.1312,  !- X,Y,Z ==> Vertex 3 {m}
    6.16106309,.85410092,13.1312;  !- X,Y,Z ==> Vertex 4 {m}

   ! Level 4, 2 Stairs, Partition - 172.50 ft2 (Level 2, 2R Living Room), Surface Area: 16.0258

  BuildingSurface:Detailed,
    Level2:2Stairs_Partition_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    Level4:Stairs,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Level2:2RLivingRoom_Partition_7_0_10025,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    8.06101755,.77790092,7.0104,  !- X,Y,Z ==> Vertex 1 {m}
    8.06101755,5.34990092,7.0104,  !- X,Y,Z ==> Vertex 2 {m}
    8.06101755,5.34990092,10.5156,  !- X,Y,Z ==> Vertex 3 {m}
    8.06101755,.77790092,10.5156;  !- X,Y,Z ==> Vertex 4 {m}

   ! Level 4, 2 Stairs, Partition - 172.50 ft2 (Level 2, 2R Living Room), Surface Area: 16.0258 <Other side>

  BuildingSurface:Detailed,
    Level2:2RLivingRoom_Partition_7_0_10025,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    Level2:2RLivingRoom,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Level2:2Stairs_Partition_2_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    8.06101755,5.34990092,7.0104,  !- X,Y,Z ==> Vertex 1 {m}
    8.06101755,.77790092,7.0104,  !- X,Y,Z ==> Vertex 2 {m}
    8.06101755,.77790092,10.5156,  !- X,Y,Z ==> Vertex 3 {m}
    8.06101755,5.34990092,10.5156;  !- X,Y,Z ==> Vertex 4 {m}

   ! Level 4, 2 Stairs, Partition - 46.00 ft2 (Level 2, 2R Living Room), Surface Area: 4.2735

  BuildingSurface:Detailed,
    Level2:2Stairs_Partition_3_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    Level4:Stairs,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Level2:2RLivingRoom_Partition_6_0_10026,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    8.0610175461,5.34990092,7.0104,  !- X,Y,Z ==> Vertex 1 {m}
    6.8418175549,5.350047224,7.0104,  !- X,Y,Z ==> Vertex 2 {m}
    6.8418175549,5.350047224,10.5156,  !- X,Y,Z ==> Vertex 3 {m}
    8.0610175461,5.34990092,10.5156;  !- X,Y,Z ==> Vertex 4 {m}

   ! Level 4, 2 Stairs, Partition - 46.00 ft2 (Level 2, 2R Living Room), Surface Area: 4.2735 <Other side>

  BuildingSurface:Detailed,
    Level2:2RLivingRoom_Partition_6_0_10026,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    Level2:2RLivingRoom,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Level2:2Stairs_Partition_3_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    6.8418175549,5.350047224,7.0104,  !- X,Y,Z ==> Vertex 1 {m}
    8.0610175461,5.34990092,7.0104,  !- X,Y,Z ==> Vertex 2 {m}
    8.0610175461,5.34990092,10.5156,  !- X,Y,Z ==> Vertex 3 {m}
    6.8418175549,5.350047224,10.5156;  !- X,Y,Z ==> Vertex 4 {m}

   ! Level 4, 2 Stairs, Partition - 46.00 ft2 (Level 2, 2L Living Room), Surface Area: 4.2735

  BuildingSurface:Detailed,
    Level2:2Stairs_Partition_4_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    Level4:Stairs,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Level2:2LLivingRoom_Partition_7_0_10027,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    6.84181755,5.350047224,7.0104,  !- X,Y,Z ==> Vertex 1 {m}
    5.62261755,5.350047224,7.0104,  !- X,Y,Z ==> Vertex 2 {m}
    5.62261755,5.350047224,10.5156,  !- X,Y,Z ==> Vertex 3 {m}
    6.84181755,5.350047224,10.5156;  !- X,Y,Z ==> Vertex 4 {m}

   ! Level 4, 2 Stairs, Partition - 46.00 ft2 (Level 2, 2L Living Room), Surface Area: 4.2735 <Other side>

  BuildingSurface:Detailed,
    Level2:2LLivingRoom_Partition_7_0_10027,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    Level2:2LLivingRoom,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Level2:2Stairs_Partition_4_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    5.62261755,5.350047224,7.0104,  !- X,Y,Z ==> Vertex 1 {m}
    6.84181755,5.350047224,7.0104,  !- X,Y,Z ==> Vertex 2 {m}
    6.84181755,5.350047224,10.5156,  !- X,Y,Z ==> Vertex 3 {m}
    5.62261755,5.350047224,10.5156;  !- X,Y,Z ==> Vertex 4 {m}

   ! Level 4, 2 Stairs, Partition - 172.51 ft2 (Level 2, 2L Living Room), Surface Area: 16.0263

  BuildingSurface:Detailed,
    Level2:2Stairs_Partition_5_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    Level4:Stairs,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Level2:2LLivingRoom_Partition_6_0_10028,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    5.62261755,5.35004722,7.0104,  !- X,Y,Z ==> Vertex 1 {m}
    5.62261755,.77790092,7.0104,  !- X,Y,Z ==> Vertex 2 {m}
    5.62261755,.77790092,10.5156,  !- X,Y,Z ==> Vertex 3 {m}
    5.62261755,5.35004722,10.5156;  !- X,Y,Z ==> Vertex 4 {m}

   ! Level 4, 2 Stairs, Partition - 172.51 ft2 (Level 2, 2L Living Room), Surface Area: 16.0263 <Other side>

  BuildingSurface:Detailed,
    Level2:2LLivingRoom_Partition_6_0_10028,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    Level2:2LLivingRoom,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Level2:2Stairs_Partition_5_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    5.62261755,.77790092,7.0104,  !- X,Y,Z ==> Vertex 1 {m}
    5.62261755,5.35004722,7.0104,  !- X,Y,Z ==> Vertex 2 {m}
    5.62261755,5.35004722,10.5156,  !- X,Y,Z ==> Vertex 3 {m}
    5.62261755,.77790092,10.5156;  !- X,Y,Z ==> Vertex 4 {m}

   ! Level 4, 2 Stairs, Wall - 92.00 ft2 - 180.0°, Surface Area: 92.00ft2

  BuildingSurface:Detailed,
    Level2:2Stairs_Wall_6_0_0,  !- Name
    Wall,                    !- Surface Type
    Project wall + 1 inboard EPS = R 6.5,  !- Construction Name
    Level4:Stairs,           !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    5.62261755,.77790092,7.0104,  !- X,Y,Z ==> Vertex 1 {m}
    8.06101755,.77790092,7.0104,  !- X,Y,Z ==> Vertex 2 {m}
    8.06101755,.77790092,10.5156,  !- X,Y,Z ==> Vertex 3 {m}
    5.62261755,.77790092,10.5156;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 20.81ft2

  FenestrationSurface:Detailed,
    Level2:2Stairs_Wall_6_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Project Glzg U=0.54  SHGC=0.7 Dbl Clr Air - 1001,  !- Construction Name
    Level2:2Stairs_Wall_6_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    6.16106309,.85410092,8.206,  !- X,Y,Z ==> Vertex 1 {m}
    7.52257201,.85410092,8.206,  !- X,Y,Z ==> Vertex 2 {m}
    7.52257201,.85410092,9.626,  !- X,Y,Z ==> Vertex 3 {m}
    6.16106309,.85410092,9.626;  !- X,Y,Z ==> Vertex 4 {m}

   ! Level 4, 1 Stairs, Floor - 120.00 ft2, Surface Area: 11.1485

  BuildingSurface:Detailed,
    Level1:1Stairs_Floor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    Project internal floor,  !- Construction Name
    Level4:Stairs,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Basement:Basement_Ceiling_1_0_10029,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    8.06101755,.77790092,3.5052,  !- X,Y,Z ==> Vertex 1 {m}
    5.62261755,.77790092,3.5052,  !- X,Y,Z ==> Vertex 2 {m}
    5.62261755,5.35004722,3.5052,  !- X,Y,Z ==> Vertex 3 {m}
    8.06101755,5.34990092,3.5052;  !- X,Y,Z ==> Vertex 4 {m}

   ! Level 4, 1 Stairs, Floor - 120.00 ft2, Surface Area: 11.1485 <Other side>

  BuildingSurface:Detailed,
    Basement:Basement_Ceiling_1_0_10029,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Rev,  !- Construction Name
    Basement:Basement,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Level1:1Stairs_Floor_0_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    5.62261755,.77790092,3.5052,  !- X,Y,Z ==> Vertex 1 {m}
    8.06101755,.77790092,3.5052,  !- X,Y,Z ==> Vertex 2 {m}
    8.06101755,5.34990092,3.5052,  !- X,Y,Z ==> Vertex 3 {m}
    5.62261755,5.35004722,3.5052;  !- X,Y,Z ==> Vertex 4 {m}

   ! Level 4, 1 Stairs, Partition - 172.50 ft2 (Level 1, 1R Living Room), Surface Area: 16.0258

  BuildingSurface:Detailed,
    Level1:1Stairs_Partition_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    Level4:Stairs,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Level1:1RLivingRoom_Partition_7_0_10030,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    8.06101755,.77790092,3.5052,  !- X,Y,Z ==> Vertex 1 {m}
    8.06101755,5.34990092,3.5052,  !- X,Y,Z ==> Vertex 2 {m}
    8.06101755,5.34990092,7.0104,  !- X,Y,Z ==> Vertex 3 {m}
    8.06101755,.77790092,7.0104;  !- X,Y,Z ==> Vertex 4 {m}

   ! Level 4, 1 Stairs, Partition - 172.50 ft2 (Level 1, 1R Living Room), Surface Area: 16.0258 <Other side>

  BuildingSurface:Detailed,
    Level1:1RLivingRoom_Partition_7_0_10030,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    Level1:1RLivingRoom,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Level1:1Stairs_Partition_2_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    8.06101755,5.34990092,3.5052,  !- X,Y,Z ==> Vertex 1 {m}
    8.06101755,.77790092,3.5052,  !- X,Y,Z ==> Vertex 2 {m}
    8.06101755,.77790092,7.0104,  !- X,Y,Z ==> Vertex 3 {m}
    8.06101755,5.34990092,7.0104;  !- X,Y,Z ==> Vertex 4 {m}

   ! Level 4, 1 Stairs, Partition - 46.00 ft2 (Level 1, 1R Living Room), Surface Area: 4.2735

  BuildingSurface:Detailed,
    Level1:1Stairs_Partition_3_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    Level4:Stairs,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Level1:1RLivingRoom_Partition_6_0_10031,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    8.0610175461,5.34990092,3.5052,  !- X,Y,Z ==> Vertex 1 {m}
    6.8418175549,5.350047224,3.5052,  !- X,Y,Z ==> Vertex 2 {m}
    6.8418175549,5.350047224,7.0104,  !- X,Y,Z ==> Vertex 3 {m}
    8.0610175461,5.34990092,7.0104;  !- X,Y,Z ==> Vertex 4 {m}

   ! Level 4, 1 Stairs, Partition - 46.00 ft2 (Level 1, 1R Living Room), Surface Area: 4.2735 <Other side>

  BuildingSurface:Detailed,
    Level1:1RLivingRoom_Partition_6_0_10031,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    Level1:1RLivingRoom,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Level1:1Stairs_Partition_3_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    6.8418175549,5.350047224,3.5052,  !- X,Y,Z ==> Vertex 1 {m}
    8.0610175461,5.34990092,3.5052,  !- X,Y,Z ==> Vertex 2 {m}
    8.0610175461,5.34990092,7.0104,  !- X,Y,Z ==> Vertex 3 {m}
    6.8418175549,5.350047224,7.0104;  !- X,Y,Z ==> Vertex 4 {m}

   ! Level 4, 1 Stairs, Partition - 46.00 ft2 (Level 1, 1L Living Room), Surface Area: 4.2735

  BuildingSurface:Detailed,
    Level1:1Stairs_Partition_4_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    Level4:Stairs,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Level1:1LLivingRoom_Partition_7_0_10032,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    6.84181755,5.350047224,3.5052,  !- X,Y,Z ==> Vertex 1 {m}
    5.62261755,5.350047224,3.5052,  !- X,Y,Z ==> Vertex 2 {m}
    5.62261755,5.350047224,7.0104,  !- X,Y,Z ==> Vertex 3 {m}
    6.84181755,5.350047224,7.0104;  !- X,Y,Z ==> Vertex 4 {m}

   ! Level 4, 1 Stairs, Partition - 46.00 ft2 (Level 1, 1L Living Room), Surface Area: 4.2735 <Other side>

  BuildingSurface:Detailed,
    Level1:1LLivingRoom_Partition_7_0_10032,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    Level1:1LLivingRoom,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Level1:1Stairs_Partition_4_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    5.62261755,5.350047224,3.5052,  !- X,Y,Z ==> Vertex 1 {m}
    6.84181755,5.350047224,3.5052,  !- X,Y,Z ==> Vertex 2 {m}
    6.84181755,5.350047224,7.0104,  !- X,Y,Z ==> Vertex 3 {m}
    5.62261755,5.350047224,7.0104;  !- X,Y,Z ==> Vertex 4 {m}

   ! Level 4, 1 Stairs, Partition - 172.51 ft2 (Level 1, 1L Living Room), Surface Area: 16.0263

  BuildingSurface:Detailed,
    Level1:1Stairs_Partition_5_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    Level4:Stairs,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Level1:1LLivingRoom_Partition_6_0_10033,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    5.62261755,5.35004722,3.5052,  !- X,Y,Z ==> Vertex 1 {m}
    5.62261755,.77790092,3.5052,  !- X,Y,Z ==> Vertex 2 {m}
    5.62261755,.77790092,7.0104,  !- X,Y,Z ==> Vertex 3 {m}
    5.62261755,5.35004722,7.0104;  !- X,Y,Z ==> Vertex 4 {m}

   ! Level 4, 1 Stairs, Partition - 172.51 ft2 (Level 1, 1L Living Room), Surface Area: 16.0263 <Other side>

  BuildingSurface:Detailed,
    Level1:1LLivingRoom_Partition_6_0_10033,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    Level1:1LLivingRoom,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Level1:1Stairs_Partition_5_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    5.62261755,.77790092,3.5052,  !- X,Y,Z ==> Vertex 1 {m}
    5.62261755,5.35004722,3.5052,  !- X,Y,Z ==> Vertex 2 {m}
    5.62261755,5.35004722,7.0104,  !- X,Y,Z ==> Vertex 3 {m}
    5.62261755,.77790092,7.0104;  !- X,Y,Z ==> Vertex 4 {m}

   ! Level 4, 1 Stairs, Wall - 92.00 ft2 - 180.0°, Surface Area: 92.00ft2

  BuildingSurface:Detailed,
    Level1:1Stairs_Wall_6_0_0,  !- Name
    Wall,                    !- Surface Type
    Project wall + 1 inboard EPS = R 6.5,  !- Construction Name
    Level4:Stairs,           !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    5.62261755,.77790092,3.5052,  !- X,Y,Z ==> Vertex 1 {m}
    8.06101755,.77790092,3.5052,  !- X,Y,Z ==> Vertex 2 {m}
    8.06101755,.77790092,7.0104,  !- X,Y,Z ==> Vertex 3 {m}
    5.62261755,.77790092,7.0104;  !- X,Y,Z ==> Vertex 4 {m}

      ! Door, 45.00ft2

  FenestrationSurface:Detailed,
    Level1:1Stairs_Wall_6_0_0_0_0_0_Door,  !- Name
    Door,                    !- Surface Type
    Project external door,   !- Construction Name
    Level1:1Stairs_Wall_6_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    5.92741755,.77790092,3.8608,  !- X,Y,Z ==> Vertex 1 {m}
    7.75621755,.77790092,3.8608,  !- X,Y,Z ==> Vertex 2 {m}
    7.75621755,.77790092,6.1468,  !- X,Y,Z ==> Vertex 3 {m}
    5.92741755,.77790092,6.1468;  !- X,Y,Z ==> Vertex 4 {m}

! Level 3 - 3L Living Room

  Zone,
    Level3:3LLivingRoom,     !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    103.9457,                !- Volume {m3}
    33.0028,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  PEOPLE,
    People Level3:3LLivingRoom,  !- Name
    Level3:3LLivingRoom,     !- Zone or ZoneList or Space or SpaceList Name
    TM59_Living_Occ,         !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    .0188,                   !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    .3,                      !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 26077, !- Activity Level Schedule Name
    .0000000382,             !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 26077, !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

  Schedule:Compact,
    Activity Schedule 26077, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,130;        !- Field 3

  Schedule:Compact,
    Clothing Schedule 26077, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Lights,
    Level3:3LLivingRoom General lighting,  !- Name
    Level3:3LLivingRoom,     !- Zone or ZoneList or Space or SpaceList Name
    TM59_Default_Light,      !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    5,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#Level3:3LLivingRoom#GeneralLights;  !- End-Use Subcategory

  ZoneInfiltration:DesignFlowRate,
    Level3:3LLivingRoom Infiltration,  !- Name
    Level3:3LLivingRoom,     !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .006237,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    .606,                    !- Constant Term Coefficient
    .03636,                  !- Temperature Term Coefficient
    .1177,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

   ! Level 3, 3L Living Room, External/internal floor - 387.71 ft2, Surface Area: 2.428

  BuildingSurface:Detailed,
    Level3:3LLivingRoom_Floor_0_1_0,  !- Name
    Floor,                   !- Surface Type
    Project internal floor,  !- Construction Name
    Level3:3LLivingRoom,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Level2:2LLivingRoom_Ceiling_1_0_10034,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    6.84181755,5.34990092,10.5156,  !- X,Y,Z ==> Vertex 1 {m}
    5.62261755,5.35004722,10.5156,  !- X,Y,Z ==> Vertex 2 {m}
    5.62261755,7.34145802,10.5156,  !- X,Y,Z ==> Vertex 3 {m}
    6.84181755,7.34145802,10.5156;  !- X,Y,Z ==> Vertex 4 {m}

   ! Level 3, 3L Living Room, External/internal floor - 387.71 ft2, Surface Area: 2.428 <Other side>

  BuildingSurface:Detailed,
    Level2:2LLivingRoom_Ceiling_1_0_10034,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Rev,  !- Construction Name
    Level2:2LLivingRoom,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Level3:3LLivingRoom_Floor_0_1_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    5.62261755,5.35004722,10.5156,  !- X,Y,Z ==> Vertex 1 {m}
    6.84181755,5.34990092,10.5156,  !- X,Y,Z ==> Vertex 2 {m}
    6.84181755,7.34145802,10.5156,  !- X,Y,Z ==> Vertex 3 {m}
    5.62261755,7.34145802,10.5156;  !- X,Y,Z ==> Vertex 4 {m}

   ! Level 3, 3L Living Room, External/internal floor - 387.71 ft2, Surface Area: 33.5917

  BuildingSurface:Detailed,
    Level3:3LLivingRoom_Floor_0_1_1,  !- Name
    Floor,                   !- Surface Type
    Project internal floor,  !- Construction Name
    Level3:3LLivingRoom,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Level2:2LLivingRoom_Ceiling_1_0_10035,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    5,                       !- Number of Vertices
    5.62261755,.77790092,10.5156,  !- X,Y,Z ==> Vertex 1 {m}
    .44101755,.77790092,10.5156,  !- X,Y,Z ==> Vertex 2 {m}
    .44101755,6.42705802,10.5156,  !- X,Y,Z ==> Vertex 3 {m}
    1.35541755,7.34145802,10.5156,  !- X,Y,Z ==> Vertex 4 {m}
    5.62261755,7.34145802,10.5156;  !- X,Y,Z ==> Vertex 5 {m}

   ! Level 3, 3L Living Room, External/internal floor - 387.71 ft2, Surface Area: 33.5917 <Other side>

  BuildingSurface:Detailed,
    Level2:2LLivingRoom_Ceiling_1_0_10035,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Rev,  !- Construction Name
    Level2:2LLivingRoom,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Level3:3LLivingRoom_Floor_0_1_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    5,                       !- Number of Vertices
    .44101755,.77790092,10.5156,  !- X,Y,Z ==> Vertex 1 {m}
    5.62261755,.77790092,10.5156,  !- X,Y,Z ==> Vertex 2 {m}
    5.62261755,7.34145802,10.5156,  !- X,Y,Z ==> Vertex 3 {m}
    1.35541755,7.34145802,10.5156,  !- X,Y,Z ==> Vertex 4 {m}
    .44101755,6.42705802,10.5156;  !- X,Y,Z ==> Vertex 5 {m}

   ! Level 3, 3L Living Room, Partition - 207.00 ft2 (Level 3, 3L Bedroom 1), Surface Area: 19.2309

  BuildingSurface:Detailed,
    Level3:3LLivingRoom_Partition_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    Level3:3LLivingRoom,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Level3:3LBedroom1_Partition_5_0_10036,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    6.84181755,7.34145802,10.5156,  !- X,Y,Z ==> Vertex 1 {m}
    1.35541755,7.34145802,10.5156,  !- X,Y,Z ==> Vertex 2 {m}
    1.35541755,7.34145802,14.0208,  !- X,Y,Z ==> Vertex 3 {m}
    6.84181755,7.34145802,14.0208;  !- X,Y,Z ==> Vertex 4 {m}

   ! Level 3, 3L Living Room, Partition - 207.00 ft2 (Level 3, 3L Bedroom 1), Surface Area: 19.2309 <Other side>

  BuildingSurface:Detailed,
    Level3:3LBedroom1_Partition_5_0_10036,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    Level3:3LBedroom1,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Level3:3LLivingRoom_Partition_2_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    1.35541755,7.34145802,10.5156,  !- X,Y,Z ==> Vertex 1 {m}
    6.84181755,7.34145802,10.5156,  !- X,Y,Z ==> Vertex 2 {m}
    6.84181755,7.34145802,14.0208,  !- X,Y,Z ==> Vertex 3 {m}
    1.35541755,7.34145802,14.0208;  !- X,Y,Z ==> Vertex 4 {m}

   ! Level 3, 3L Living Room, Wall - 48.79 ft2 - 315.0°, Surface Area: 48.79ft2

  BuildingSurface:Detailed,
    Level3:3LLivingRoom_Wall_3_0_0,  !- Name
    Wall,                    !- Surface Type
    Project wall + 1 inboard EPS = R 6.5,  !- Construction Name
    Level3:3LLivingRoom,     !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    1.35541755,7.34145802,10.5156,  !- X,Y,Z ==> Vertex 1 {m}
    .44101755,6.42705802,10.5156,  !- X,Y,Z ==> Vertex 2 {m}
    .44101755,6.42705802,14.0208000001,  !- X,Y,Z ==> Vertex 3 {m}
    1.35541755,7.34145802,14.0208000001;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 11.23ft2

  FenestrationSurface:Detailed,
    Level3:3LLivingRoom_Wall_3_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Project Glzg U=0.54  SHGC=0.7 Dbl Clr Air - 1001,  !- Construction Name
    Level3:3LLivingRoom_Wall_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    1.2118142385,7.0900916351,12.016,  !- X,Y,Z ==> Vertex 1 {m}
    .692383935,6.5706613315,12.016,  !- X,Y,Z ==> Vertex 2 {m}
    .692383935,6.5706613315,13.436,  !- X,Y,Z ==> Vertex 3 {m}
    1.2118142385,7.0900916351,13.436;  !- X,Y,Z ==> Vertex 4 {m}

   ! Level 3, 3L Living Room, Partition - 213.14 ft2  (Adiabatic), Surface Area: 213.14ft2

  BuildingSurface:Detailed,
    Level3:3LLivingRoom_Partition_4_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    Level3:3LLivingRoom,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Level3:3LLivingRoom_Partition_4_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    .44101755,6.42705802,10.5156,  !- X,Y,Z ==> Vertex 1 {m}
    .44101755,.77790092,10.5156,  !- X,Y,Z ==> Vertex 2 {m}
    .44101755,.77790092,14.0208000001,  !- X,Y,Z ==> Vertex 3 {m}
    .44101755,6.42705802,14.0208000001;  !- X,Y,Z ==> Vertex 4 {m}

   ! Level 3, 3L Living Room, Wall - 195.50 ft2 - 180.0°, Surface Area: 195.50ft2

  BuildingSurface:Detailed,
    Level3:3LLivingRoom_Wall_5_0_0,  !- Name
    Wall,                    !- Surface Type
    Project wall + 1 inboard EPS = R 6.5,  !- Construction Name
    Level3:3LLivingRoom,     !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    .44101755,.77790092,10.5156,  !- X,Y,Z ==> Vertex 1 {m}
    5.62261755,.77790092,10.5156,  !- X,Y,Z ==> Vertex 2 {m}
    5.62261755,.77790092,14.0208000001,  !- X,Y,Z ==> Vertex 3 {m}
    .44101755,.77790092,14.0208000001;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 15.71ft2 X 3

  FenestrationSurface:Detailed,
    Level3:3LLivingRoom_Wall_5_0_0_0_0_2_Win,  !- Name
    Window,                  !- Surface Type
    Project Glzg U=0.54  SHGC=0.7 Dbl Clr Air - 1001,  !- Construction Name
    Level3:3LLivingRoom_Wall_5_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    3,                       !- Multiplier
    4,                       !- Number of Vertices
    1.15961755,.85410092,11.4176,  !- X,Y,Z ==> Vertex 1 {m}
    1.99401755,.85410092,11.4176,  !- X,Y,Z ==> Vertex 2 {m}
    1.99401755,.85410092,13.1664,  !- X,Y,Z ==> Vertex 3 {m}
    1.15961755,.85410092,13.1664;  !- X,Y,Z ==> Vertex 4 {m}

   ! Level 3, 3L Living Room, Wall - 75.14 ft2 - 90.0°, Surface Area: 6.9803

  BuildingSurface:Detailed,
    Level3:3LLivingRoom_Partition_8_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    Level3:3LLivingRoom,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Level3:3RLivingRoom_Partition_5_0_10038,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    6.84181755,5.35004722,10.5156,  !- X,Y,Z ==> Vertex 1 {m}
    6.84181755,7.34145802,10.5156,  !- X,Y,Z ==> Vertex 2 {m}
    6.84181755,7.34145802,14.0208,  !- X,Y,Z ==> Vertex 3 {m}
    6.84181755,5.35004722,14.0208;  !- X,Y,Z ==> Vertex 4 {m}

   ! Level 3, 3L Living Room, Wall - 75.14 ft2 - 90.0°, Surface Area: 6.9803 <Other side>

  BuildingSurface:Detailed,
    Level3:3RLivingRoom_Partition_5_0_10038,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    Level3:3RLivingRoom,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Level3:3LLivingRoom_Partition_8_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    6.84181755,7.34145802,10.5156,  !- X,Y,Z ==> Vertex 1 {m}
    6.84181755,5.35004722,10.5156,  !- X,Y,Z ==> Vertex 2 {m}
    6.84181755,5.35004722,14.0208,  !- X,Y,Z ==> Vertex 3 {m}
    6.84181755,7.34145802,14.0208;  !- X,Y,Z ==> Vertex 4 {m}

! Level 3 - 3R Living Room

  Zone,
    Level3:3RLivingRoom,     !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    103.9458,                !- Volume {m3}
    33.0029,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  PEOPLE,
    People Level3:3RLivingRoom,  !- Name
    Level3:3RLivingRoom,     !- Zone or ZoneList or Space or SpaceList Name
    TM59_Living_Occ,         !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    .0188,                   !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    .3,                      !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 26087, !- Activity Level Schedule Name
    .0000000382,             !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 26087, !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

  Schedule:Compact,
    Activity Schedule 26087, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,130;        !- Field 3

  Schedule:Compact,
    Clothing Schedule 26087, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Lights,
    Level3:3RLivingRoom General lighting,  !- Name
    Level3:3RLivingRoom,     !- Zone or ZoneList or Space or SpaceList Name
    TM59_Default_Light,      !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    5,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#Level3:3RLivingRoom#GeneralLights;  !- End-Use Subcategory

  ZoneInfiltration:DesignFlowRate,
    Level3:3RLivingRoom Infiltration,  !- Name
    Level3:3RLivingRoom,     !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .006237,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    .606,                    !- Constant Term Coefficient
    .03636,                  !- Temperature Term Coefficient
    .1177,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

   ! Level 3, 3R Living Room, Floor - 387.71 ft2, Surface Area: 23.6887

  BuildingSurface:Detailed,
    Level3:3RLivingRoom_Floor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    Project internal floor,  !- Construction Name
    Level3:3RLivingRoom,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Level2:2RLivingRoom_Ceiling_1_0_10039,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    13.2426175535,.7779009221,10.5156,  !- X,Y,Z ==> Vertex 1 {m}
    8.0610175462,.7779009171,10.5156,  !- X,Y,Z ==> Vertex 2 {m}
    8.0610175512,5.34990092,10.5156,  !- X,Y,Z ==> Vertex 3 {m}
    13.2426175538,5.349279145,10.5156;  !- X,Y,Z ==> Vertex 4 {m}

   ! Level 3, 3R Living Room, Floor - 387.71 ft2, Surface Area: 23.6887 <Other side>

  BuildingSurface:Detailed,
    Level2:2RLivingRoom_Ceiling_1_0_10039,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Rev,  !- Construction Name
    Level2:2RLivingRoom,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Level3:3RLivingRoom_Floor_0_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    8.0610175462,.7779009171,10.5156,  !- X,Y,Z ==> Vertex 1 {m}
    13.2426175535,.7779009221,10.5156,  !- X,Y,Z ==> Vertex 2 {m}
    13.2426175538,5.349279145,10.5156,  !- X,Y,Z ==> Vertex 3 {m}
    8.0610175512,5.34990092,10.5156;  !- X,Y,Z ==> Vertex 4 {m}

   ! Level 3, 3R Living Room, Floor - 387.71 ft2, Surface Area: 12.331

  BuildingSurface:Detailed,
    Level3:3RLivingRoom_Floor_0_0_1,  !- Name
    Floor,                   !- Surface Type
    Project internal floor,  !- Construction Name
    Level3:3RLivingRoom,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Level2:2RLivingRoom_Ceiling_1_0_10040,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    5,                       !- Number of Vertices
    13.2426175538,5.349279145,10.5156,  !- X,Y,Z ==> Vertex 1 {m}
    6.84181755,5.35004722,10.5156,  !- X,Y,Z ==> Vertex 2 {m}
    6.8418175528,7.3414580243,10.5156,  !- X,Y,Z ==> Vertex 3 {m}
    12.3282175523,7.3414580243,10.5156,  !- X,Y,Z ==> Vertex 4 {m}
    13.2426175538,6.4270580228,10.5156;  !- X,Y,Z ==> Vertex 5 {m}

   ! Level 3, 3R Living Room, Floor - 387.71 ft2, Surface Area: 12.331 <Other side>

  BuildingSurface:Detailed,
    Level2:2RLivingRoom_Ceiling_1_0_10040,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Rev,  !- Construction Name
    Level2:2RLivingRoom,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Level3:3RLivingRoom_Floor_0_0_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    5,                       !- Number of Vertices
    6.84181755,5.35004722,10.5156,  !- X,Y,Z ==> Vertex 1 {m}
    13.2426175538,5.349279145,10.5156,  !- X,Y,Z ==> Vertex 2 {m}
    13.2426175538,6.4270580228,10.5156,  !- X,Y,Z ==> Vertex 3 {m}
    12.3282175523,7.3414580243,10.5156,  !- X,Y,Z ==> Vertex 4 {m}
    6.8418175528,7.3414580243,10.5156;  !- X,Y,Z ==> Vertex 5 {m}

   ! Level 3, 3R Living Room, Partition - 213.14 ft2  (Adiabatic), Surface Area: 213.14ft2

  BuildingSurface:Detailed,
    Level3:3RLivingRoom_Partition_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    Level3:3RLivingRoom,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Level3:3RLivingRoom_Partition_2_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    13.24261755,.77790092,10.5156,  !- X,Y,Z ==> Vertex 1 {m}
    13.24261755,6.42705802,10.5156,  !- X,Y,Z ==> Vertex 2 {m}
    13.24261755,6.42705802,14.0208000001,  !- X,Y,Z ==> Vertex 3 {m}
    13.24261755,.77790092,14.0208000001;  !- X,Y,Z ==> Vertex 4 {m}

   ! Level 3, 3R Living Room, Wall - 48.79 ft2 - 45.0°, Surface Area: 48.79ft2

  BuildingSurface:Detailed,
    Level3:3RLivingRoom_Wall_3_0_0,  !- Name
    Wall,                    !- Surface Type
    Project wall + 1 inboard EPS = R 6.5,  !- Construction Name
    Level3:3RLivingRoom,     !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    13.24261755,6.42705802,10.5156,  !- X,Y,Z ==> Vertex 1 {m}
    12.32821755,7.34145802,10.5156,  !- X,Y,Z ==> Vertex 2 {m}
    12.32821755,7.34145802,14.0208000001,  !- X,Y,Z ==> Vertex 3 {m}
    13.24261755,6.42705802,14.0208000001;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 11.23ft2

  FenestrationSurface:Detailed,
    Level3:3RLivingRoom_Wall_3_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Project Glzg U=0.54  SHGC=0.7 Dbl Clr Air - 1001,  !- Construction Name
    Level3:3RLivingRoom_Wall_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    12.9912511647,6.5706613319,12.016,  !- X,Y,Z ==> Vertex 1 {m}
    12.4718208611,7.0900916354,12.016,  !- X,Y,Z ==> Vertex 2 {m}
    12.4718208611,7.0900916354,13.436,  !- X,Y,Z ==> Vertex 3 {m}
    12.9912511647,6.5706613319,13.436;  !- X,Y,Z ==> Vertex 4 {m}

   ! Level 3, 3R Living Room, Partition - 207.00 ft2 (Level 3, 3R Bedroom 1), Surface Area: 19.2309

  BuildingSurface:Detailed,
    Level3:3RLivingRoom_Partition_4_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    Level3:3RLivingRoom,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Level3:3RBedroom1_Partition_5_0_10042,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    12.32821755,7.34145802,10.5156,  !- X,Y,Z ==> Vertex 1 {m}
    6.84181755,7.34145802,10.5156,  !- X,Y,Z ==> Vertex 2 {m}
    6.84181755,7.34145802,14.0208,  !- X,Y,Z ==> Vertex 3 {m}
    12.32821755,7.34145802,14.0208;  !- X,Y,Z ==> Vertex 4 {m}

   ! Level 3, 3R Living Room, Partition - 207.00 ft2 (Level 3, 3R Bedroom 1), Surface Area: 19.2309 <Other side>

  BuildingSurface:Detailed,
    Level3:3RBedroom1_Partition_5_0_10042,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    Level3:3RBedroom1,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Level3:3RLivingRoom_Partition_4_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    6.84181755,7.34145802,10.5156,  !- X,Y,Z ==> Vertex 1 {m}
    12.32821755,7.34145802,10.5156,  !- X,Y,Z ==> Vertex 2 {m}
    12.32821755,7.34145802,14.0208,  !- X,Y,Z ==> Vertex 3 {m}
    6.84181755,7.34145802,14.0208;  !- X,Y,Z ==> Vertex 4 {m}

   ! Level 3, 3R Living Room, Wall - 195.50 ft2 - 180.0°, Surface Area: 195.50ft2

  BuildingSurface:Detailed,
    Level3:3RLivingRoom_Wall_8_0_0,  !- Name
    Wall,                    !- Surface Type
    Project wall + 1 inboard EPS = R 6.5,  !- Construction Name
    Level3:3RLivingRoom,     !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    8.06101755,.77790092,10.5156,  !- X,Y,Z ==> Vertex 1 {m}
    13.24261755,.77790092,10.5156,  !- X,Y,Z ==> Vertex 2 {m}
    13.24261755,.77790092,14.0208000001,  !- X,Y,Z ==> Vertex 3 {m}
    8.06101755,.77790092,14.0208000001;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 15.71ft2 X 3

  FenestrationSurface:Detailed,
    Level3:3RLivingRoom_Wall_8_0_0_0_0_2_Win,  !- Name
    Window,                  !- Surface Type
    Project Glzg U=0.54  SHGC=0.7 Dbl Clr Air - 1001,  !- Construction Name
    Level3:3RLivingRoom_Wall_8_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    3,                       !- Multiplier
    4,                       !- Number of Vertices
    8.64161755,.85410092,11.4176,  !- X,Y,Z ==> Vertex 1 {m}
    9.47601755,.85410092,11.4176,  !- X,Y,Z ==> Vertex 2 {m}
    9.47601755,.85410092,13.1664,  !- X,Y,Z ==> Vertex 3 {m}
    8.64161755,.85410092,13.1664;  !- X,Y,Z ==> Vertex 4 {m}

! Level 3 - 3L Bedroom 1

  Zone,
    Level3:3LBedroom1,       !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    71.8702,                 !- Volume {m3}
    22.8188,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  PEOPLE,
    People Level3:3LBedroom1,!- Name
    Level3:3LBedroom1,       !- Zone or ZoneList or Space or SpaceList Name
    TM59_Living_Occ,         !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    .0188,                   !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    .3,                      !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 26097, !- Activity Level Schedule Name
    .0000000382,             !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 26097, !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

  Schedule:Compact,
    Activity Schedule 26097, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,130;        !- Field 3

  Schedule:Compact,
    Clothing Schedule 26097, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Lights,
    Level3:3LBedroom1 General lighting,  !- Name
    Level3:3LBedroom1,       !- Zone or ZoneList or Space or SpaceList Name
    TM59_Default_Light,      !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    5,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#Level3:3LBedroom1#GeneralLights;  !- End-Use Subcategory

  ZoneInfiltration:DesignFlowRate,
    Level3:3LBedroom1 Infiltration,  !- Name
    Level3:3LBedroom1,       !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .002875,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    .606,                    !- Constant Term Coefficient
    .03636,                  !- Temperature Term Coefficient
    .1177,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

   ! Level 3, 3L Bedroom 1, Floor - 270.00 ft2, Surface Area: 25.0838

  BuildingSurface:Detailed,
    Level3:3LBedroom1_Floor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    Project internal floor,  !- Construction Name
    Level3:3LBedroom1,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Level2:2LBedroom1_Ceiling_1_0_10043,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    6.84181755,7.34145802,10.5156,  !- X,Y,Z ==> Vertex 1 {m}
    1.35541755,7.34145802,10.5156,  !- X,Y,Z ==> Vertex 2 {m}
    1.35541755,11.91345802,10.5156,  !- X,Y,Z ==> Vertex 3 {m}
    6.84181755,11.91345802,10.5156;  !- X,Y,Z ==> Vertex 4 {m}

   ! Level 3, 3L Bedroom 1, Floor - 270.00 ft2, Surface Area: 25.0838 <Other side>

  BuildingSurface:Detailed,
    Level2:2LBedroom1_Ceiling_1_0_10043,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Rev,  !- Construction Name
    Level2:2LBedroom1,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Level3:3LBedroom1_Floor_0_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    1.35541755,7.34145802,10.5156,  !- X,Y,Z ==> Vertex 1 {m}
    6.84181755,7.34145802,10.5156,  !- X,Y,Z ==> Vertex 2 {m}
    6.84181755,11.91345802,10.5156,  !- X,Y,Z ==> Vertex 3 {m}
    1.35541755,11.91345802,10.5156;  !- X,Y,Z ==> Vertex 4 {m}

   ! Level 3, 3L Bedroom 1, Partition - 172.50 ft2 (Level 3, 3R Bedroom 1), Surface Area: 16.0258

  BuildingSurface:Detailed,
    Level3:3LBedroom1_Partition_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    Level3:3LBedroom1,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Level3:3RBedroom1_Partition_4_0_10044,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    6.84181755,7.34145802,10.5156,  !- X,Y,Z ==> Vertex 1 {m}
    6.84181755,11.91345802,10.5156,  !- X,Y,Z ==> Vertex 2 {m}
    6.84181755,11.91345802,14.0208,  !- X,Y,Z ==> Vertex 3 {m}
    6.84181755,7.34145802,14.0208;  !- X,Y,Z ==> Vertex 4 {m}

   ! Level 3, 3L Bedroom 1, Partition - 172.50 ft2 (Level 3, 3R Bedroom 1), Surface Area: 16.0258 <Other side>

  BuildingSurface:Detailed,
    Level3:3RBedroom1_Partition_4_0_10044,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    Level3:3RBedroom1,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Level3:3LBedroom1_Partition_2_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    6.84181755,11.91345802,10.5156,  !- X,Y,Z ==> Vertex 1 {m}
    6.84181755,7.34145802,10.5156,  !- X,Y,Z ==> Vertex 2 {m}
    6.84181755,7.34145802,14.0208,  !- X,Y,Z ==> Vertex 3 {m}
    6.84181755,11.91345802,14.0208;  !- X,Y,Z ==> Vertex 4 {m}

   ! Level 3, 3L Bedroom 1, Partition - 207.00 ft2 (Level 3, 3L Bedroom  2), Surface Area: 19.2309

  BuildingSurface:Detailed,
    Level3:3LBedroom1_Partition_3_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    Level3:3LBedroom1,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Level3:3LBedroom2_Partition_5_0_10045,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    6.84181755,11.91345802,10.5156,  !- X,Y,Z ==> Vertex 1 {m}
    1.35541755,11.91345802,10.5156,  !- X,Y,Z ==> Vertex 2 {m}
    1.35541755,11.91345802,14.0208,  !- X,Y,Z ==> Vertex 3 {m}
    6.84181755,11.91345802,14.0208;  !- X,Y,Z ==> Vertex 4 {m}

   ! Level 3, 3L Bedroom 1, Partition - 207.00 ft2 (Level 3, 3L Bedroom  2), Surface Area: 19.2309 <Other side>

  BuildingSurface:Detailed,
    Level3:3LBedroom2_Partition_5_0_10045,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    Level3:3LBedroom2,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Level3:3LBedroom1_Partition_3_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    1.35541755,11.91345802,10.5156,  !- X,Y,Z ==> Vertex 1 {m}
    6.84181755,11.91345802,10.5156,  !- X,Y,Z ==> Vertex 2 {m}
    6.84181755,11.91345802,14.0208,  !- X,Y,Z ==> Vertex 3 {m}
    1.35541755,11.91345802,14.0208;  !- X,Y,Z ==> Vertex 4 {m}

   ! Level 3, 3L Bedroom 1, Wall - 172.50 ft2 - 270.0°, Surface Area: 172.50ft2

  BuildingSurface:Detailed,
    Level3:3LBedroom1_Wall_4_0_0,  !- Name
    Wall,                    !- Surface Type
    Project wall + 1 inboard EPS = R 6.5,  !- Construction Name
    Level3:3LBedroom1,       !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    1.35541755,11.91345802,10.5156,  !- X,Y,Z ==> Vertex 1 {m}
    1.35541755,7.34145802,10.5156,  !- X,Y,Z ==> Vertex 2 {m}
    1.35541755,7.34145802,14.0208000001,  !- X,Y,Z ==> Vertex 3 {m}
    1.35541755,11.91345802,14.0208000001;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 15.71ft2 X 2

  FenestrationSurface:Detailed,
    Level3:3LBedroom1_Wall_4_0_0_0_0_1_Win,  !- Name
    Window,                  !- Surface Type
    Project Glzg U=0.54  SHGC=0.7 Dbl Clr Air - 1001,  !- Construction Name
    Level3:3LBedroom1_Wall_4_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    2,                       !- Multiplier
    4,                       !- Number of Vertices
    1.43161755,11.34005802,11.4176,  !- X,Y,Z ==> Vertex 1 {m}
    1.43161755,10.50565802,11.4176,  !- X,Y,Z ==> Vertex 2 {m}
    1.43161755,10.50565802,13.1664,  !- X,Y,Z ==> Vertex 3 {m}
    1.43161755,11.34005802,13.1664;  !- X,Y,Z ==> Vertex 4 {m}

! Level 3 - 3R Bedroom 1

  Zone,
    Level3:3RBedroom1,       !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    71.8702,                 !- Volume {m3}
    22.8188,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  PEOPLE,
    People Level3:3RBedroom1,!- Name
    Level3:3RBedroom1,       !- Zone or ZoneList or Space or SpaceList Name
    TM59_Living_Occ,         !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    .0188,                   !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    .3,                      !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 26104, !- Activity Level Schedule Name
    .0000000382,             !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 26104, !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

  Schedule:Compact,
    Activity Schedule 26104, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,130;        !- Field 3

  Schedule:Compact,
    Clothing Schedule 26104, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Lights,
    Level3:3RBedroom1 General lighting,  !- Name
    Level3:3RBedroom1,       !- Zone or ZoneList or Space or SpaceList Name
    TM59_Default_Light,      !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    5,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#Level3:3RBedroom1#GeneralLights;  !- End-Use Subcategory

  ZoneInfiltration:DesignFlowRate,
    Level3:3RBedroom1 Infiltration,  !- Name
    Level3:3RBedroom1,       !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .002875,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    .606,                    !- Constant Term Coefficient
    .03636,                  !- Temperature Term Coefficient
    .1177,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

   ! Level 3, 3R Bedroom 1, Floor - 270.00 ft2, Surface Area: 25.0838

  BuildingSurface:Detailed,
    Level3:3RBedroom1_Floor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    Project internal floor,  !- Construction Name
    Level3:3RBedroom1,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Level2:2RBedroom1_Ceiling_1_0_10046,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    12.32821755,7.34145802,10.5156,  !- X,Y,Z ==> Vertex 1 {m}
    6.84181755,7.34145802,10.5156,  !- X,Y,Z ==> Vertex 2 {m}
    6.84181755,11.91345802,10.5156,  !- X,Y,Z ==> Vertex 3 {m}
    12.32821755,11.91345802,10.5156;  !- X,Y,Z ==> Vertex 4 {m}

   ! Level 3, 3R Bedroom 1, Floor - 270.00 ft2, Surface Area: 25.0838 <Other side>

  BuildingSurface:Detailed,
    Level2:2RBedroom1_Ceiling_1_0_10046,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Rev,  !- Construction Name
    Level2:2RBedroom1,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Level3:3RBedroom1_Floor_0_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    6.84181755,7.34145802,10.5156,  !- X,Y,Z ==> Vertex 1 {m}
    12.32821755,7.34145802,10.5156,  !- X,Y,Z ==> Vertex 2 {m}
    12.32821755,11.91345802,10.5156,  !- X,Y,Z ==> Vertex 3 {m}
    6.84181755,11.91345802,10.5156;  !- X,Y,Z ==> Vertex 4 {m}

   ! Level 3, 3R Bedroom 1, Wall - 172.50 ft2 - 90.0°, Surface Area: 172.50ft2

  BuildingSurface:Detailed,
    Level3:3RBedroom1_Wall_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Project wall + 1 inboard EPS = R 6.5,  !- Construction Name
    Level3:3RBedroom1,       !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    12.32821755,7.34145802,10.5156,  !- X,Y,Z ==> Vertex 1 {m}
    12.32821755,11.91345802,10.5156,  !- X,Y,Z ==> Vertex 2 {m}
    12.32821755,11.91345802,14.0208000001,  !- X,Y,Z ==> Vertex 3 {m}
    12.32821755,7.34145802,14.0208000001;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 15.71ft2 X 2

  FenestrationSurface:Detailed,
    Level3:3RBedroom1_Wall_2_0_0_0_0_1_Win,  !- Name
    Window,                  !- Surface Type
    Project Glzg U=0.54  SHGC=0.7 Dbl Clr Air - 1001,  !- Construction Name
    Level3:3RBedroom1_Wall_2_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    2,                       !- Multiplier
    4,                       !- Number of Vertices
    12.25201755,10.50565802,11.4176,  !- X,Y,Z ==> Vertex 1 {m}
    12.25201755,11.34005802,11.4176,  !- X,Y,Z ==> Vertex 2 {m}
    12.25201755,11.34005802,13.1664,  !- X,Y,Z ==> Vertex 3 {m}
    12.25201755,10.50565802,13.1664;  !- X,Y,Z ==> Vertex 4 {m}

   ! Level 3, 3R Bedroom 1, Partition - 207.00 ft2 (Level 3, 3R Bedroom  2), Surface Area: 19.2309

  BuildingSurface:Detailed,
    Level3:3RBedroom1_Partition_3_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    Level3:3RBedroom1,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Level3:3RBedroom2_Partition_5_0_10047,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    12.32821755,11.91345802,10.5156,  !- X,Y,Z ==> Vertex 1 {m}
    6.84181755,11.91345802,10.5156,  !- X,Y,Z ==> Vertex 2 {m}
    6.84181755,11.91345802,14.0208,  !- X,Y,Z ==> Vertex 3 {m}
    12.32821755,11.91345802,14.0208;  !- X,Y,Z ==> Vertex 4 {m}

   ! Level 3, 3R Bedroom 1, Partition - 207.00 ft2 (Level 3, 3R Bedroom  2), Surface Area: 19.2309 <Other side>

  BuildingSurface:Detailed,
    Level3:3RBedroom2_Partition_5_0_10047,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    Level3:3RBedroom2,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Level3:3RBedroom1_Partition_3_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    6.84181755,11.91345802,10.5156,  !- X,Y,Z ==> Vertex 1 {m}
    12.32821755,11.91345802,10.5156,  !- X,Y,Z ==> Vertex 2 {m}
    12.32821755,11.91345802,14.0208,  !- X,Y,Z ==> Vertex 3 {m}
    6.84181755,11.91345802,14.0208;  !- X,Y,Z ==> Vertex 4 {m}

! Level 3 - 3L Bedroom  2

  Zone,
    Level3:3LBedroom2,       !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    69.008,                  !- Volume {m3}
    21.9101,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  PEOPLE,
    People Level3:3LBedroom2,!- Name
    Level3:3LBedroom2,       !- Zone or ZoneList or Space or SpaceList Name
    TM59_Living_Occ,         !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    .0188,                   !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    .3,                      !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 26111, !- Activity Level Schedule Name
    .0000000382,             !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 26111, !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

  Schedule:Compact,
    Activity Schedule 26111, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,130;        !- Field 3

  Schedule:Compact,
    Clothing Schedule 26111, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Lights,
    Level3:3LBedroom2 General lighting,  !- Name
    Level3:3LBedroom2,       !- Zone or ZoneList or Space or SpaceList Name
    TM59_Default_Light,      !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    5,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#Level3:3LBedroom2#GeneralLights;  !- End-Use Subcategory

  ZoneInfiltration:DesignFlowRate,
    Level3:3LBedroom2 Infiltration,  !- Name
    Level3:3LBedroom2,       !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .00414,                  !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    .606,                    !- Constant Term Coefficient
    .03636,                  !- Temperature Term Coefficient
    .1177,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

   ! Level 3, 3L Bedroom  2, Floor - 270.00 ft2, Surface Area: 25.0838

  BuildingSurface:Detailed,
    Level3:3LBedroom2_Floor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    Project internal floor,  !- Construction Name
    Level3:3LBedroom2,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Level2:2LBedroom2_Ceiling_1_0_10048,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    6.84181755,11.91345802,10.5156,  !- X,Y,Z ==> Vertex 1 {m}
    1.35541755,11.91345802,10.5156,  !- X,Y,Z ==> Vertex 2 {m}
    1.35541755,16.48545802,10.5156,  !- X,Y,Z ==> Vertex 3 {m}
    6.84181755,16.48545802,10.5156;  !- X,Y,Z ==> Vertex 4 {m}

   ! Level 3, 3L Bedroom  2, Floor - 270.00 ft2, Surface Area: 25.0838 <Other side>

  BuildingSurface:Detailed,
    Level2:2LBedroom2_Ceiling_1_0_10048,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Rev,  !- Construction Name
    Level2:2LBedroom2,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Level3:3LBedroom2_Floor_0_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    1.35541755,11.91345802,10.5156,  !- X,Y,Z ==> Vertex 1 {m}
    6.84181755,11.91345802,10.5156,  !- X,Y,Z ==> Vertex 2 {m}
    6.84181755,16.48545802,10.5156,  !- X,Y,Z ==> Vertex 3 {m}
    1.35541755,16.48545802,10.5156;  !- X,Y,Z ==> Vertex 4 {m}

   ! Level 3, 3L Bedroom  2, Partition - 172.50 ft2 (Level 3, 3R Bedroom  2), Surface Area: 16.0258

  BuildingSurface:Detailed,
    Level3:3LBedroom2_Partition_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    Level3:3LBedroom2,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Level3:3RBedroom2_Partition_4_0_10049,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    6.84181755,11.91345802,10.5156,  !- X,Y,Z ==> Vertex 1 {m}
    6.84181755,16.48545802,10.5156,  !- X,Y,Z ==> Vertex 2 {m}
    6.84181755,16.48545802,14.0208,  !- X,Y,Z ==> Vertex 3 {m}
    6.84181755,11.91345802,14.0208;  !- X,Y,Z ==> Vertex 4 {m}

   ! Level 3, 3L Bedroom  2, Partition - 172.50 ft2 (Level 3, 3R Bedroom  2), Surface Area: 16.0258 <Other side>

  BuildingSurface:Detailed,
    Level3:3RBedroom2_Partition_4_0_10049,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    Level3:3RBedroom2,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Level3:3LBedroom2_Partition_2_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    6.84181755,16.48545802,10.5156,  !- X,Y,Z ==> Vertex 1 {m}
    6.84181755,11.91345802,10.5156,  !- X,Y,Z ==> Vertex 2 {m}
    6.84181755,11.91345802,14.0208,  !- X,Y,Z ==> Vertex 3 {m}
    6.84181755,16.48545802,14.0208;  !- X,Y,Z ==> Vertex 4 {m}

   ! Level 3, 3L Bedroom  2, Wall - 207.00 ft2 - 0.0°, Surface Area: 207.00ft2

  BuildingSurface:Detailed,
    Level3:3LBedroom2_Wall_3_0_0,  !- Name
    Wall,                    !- Surface Type
    Project wall + 1 inboard EPS = R 6.5,  !- Construction Name
    Level3:3LBedroom2,       !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    6.84181755,16.48545802,10.5156,  !- X,Y,Z ==> Vertex 1 {m}
    1.35541755,16.48545802,10.5156,  !- X,Y,Z ==> Vertex 2 {m}
    1.35541755,16.48545802,14.0208000001,  !- X,Y,Z ==> Vertex 3 {m}
    6.84181755,16.48545802,14.0208000001;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 15.71ft2 X 2

  FenestrationSurface:Detailed,
    Level3:3LBedroom2_Wall_3_0_0_0_0_1_Win,  !- Name
    Window,                  !- Surface Type
    Project Glzg U=0.54  SHGC=0.7 Dbl Clr Air - 1001,  !- Construction Name
    Level3:3LBedroom2_Wall_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    2,                       !- Multiplier
    4,                       !- Number of Vertices
    3.36561755,16.40925802,11.4176,  !- X,Y,Z ==> Vertex 1 {m}
    2.53121755,16.40925802,11.4176,  !- X,Y,Z ==> Vertex 2 {m}
    2.53121755,16.40925802,13.1664,  !- X,Y,Z ==> Vertex 3 {m}
    3.36561755,16.40925802,13.1664;  !- X,Y,Z ==> Vertex 4 {m}

   ! Level 3, 3L Bedroom  2, Wall - 172.50 ft2 - 270.0°, Surface Area: 172.50ft2

  BuildingSurface:Detailed,
    Level3:3LBedroom2_Wall_4_0_0,  !- Name
    Wall,                    !- Surface Type
    Project wall + 1 inboard EPS = R 6.5,  !- Construction Name
    Level3:3LBedroom2,       !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    1.35541755,16.48545802,10.5156,  !- X,Y,Z ==> Vertex 1 {m}
    1.35541755,11.91345802,10.5156,  !- X,Y,Z ==> Vertex 2 {m}
    1.35541755,11.91345802,14.0208000001,  !- X,Y,Z ==> Vertex 3 {m}
    1.35541755,16.48545802,14.0208000001;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 15.71ft2 X 2

  FenestrationSurface:Detailed,
    Level3:3LBedroom2_Wall_4_0_0_0_0_1_Win,  !- Name
    Window,                  !- Surface Type
    Project Glzg U=0.54  SHGC=0.7 Dbl Clr Air - 1001,  !- Construction Name
    Level3:3LBedroom2_Wall_4_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    2,                       !- Multiplier
    4,                       !- Number of Vertices
    1.43161755,15.60725802,11.4176,  !- X,Y,Z ==> Vertex 1 {m}
    1.43161755,14.77285802,11.4176,  !- X,Y,Z ==> Vertex 2 {m}
    1.43161755,14.77285802,13.1664,  !- X,Y,Z ==> Vertex 3 {m}
    1.43161755,15.60725802,13.1664;  !- X,Y,Z ==> Vertex 4 {m}

! Level 3 - 3R Bedroom  2

  Zone,
    Level3:3RBedroom2,       !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    69.008,                  !- Volume {m3}
    21.9101,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  PEOPLE,
    People Level3:3RBedroom2,!- Name
    Level3:3RBedroom2,       !- Zone or ZoneList or Space or SpaceList Name
    TM59_Living_Occ,         !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    .0188,                   !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    .3,                      !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 26118, !- Activity Level Schedule Name
    .0000000382,             !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 26118, !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

  Schedule:Compact,
    Activity Schedule 26118, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,130;        !- Field 3

  Schedule:Compact,
    Clothing Schedule 26118, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Lights,
    Level3:3RBedroom2 General lighting,  !- Name
    Level3:3RBedroom2,       !- Zone or ZoneList or Space or SpaceList Name
    TM59_Default_Light,      !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    5,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#Level3:3RBedroom2#GeneralLights;  !- End-Use Subcategory

  ZoneInfiltration:DesignFlowRate,
    Level3:3RBedroom2 Infiltration,  !- Name
    Level3:3RBedroom2,       !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .00414,                  !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    .606,                    !- Constant Term Coefficient
    .03636,                  !- Temperature Term Coefficient
    .1177,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

   ! Level 3, 3R Bedroom  2, Floor - 270.00 ft2, Surface Area: 25.0838

  BuildingSurface:Detailed,
    Level3:3RBedroom2_Floor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    Project internal floor,  !- Construction Name
    Level3:3RBedroom2,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Level2:2RBedroom2_Ceiling_1_0_10050,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    12.32821755,11.91345802,10.5156,  !- X,Y,Z ==> Vertex 1 {m}
    6.84181755,11.91345802,10.5156,  !- X,Y,Z ==> Vertex 2 {m}
    6.84181755,16.48545802,10.5156,  !- X,Y,Z ==> Vertex 3 {m}
    12.32821755,16.48545802,10.5156;  !- X,Y,Z ==> Vertex 4 {m}

   ! Level 3, 3R Bedroom  2, Floor - 270.00 ft2, Surface Area: 25.0838 <Other side>

  BuildingSurface:Detailed,
    Level2:2RBedroom2_Ceiling_1_0_10050,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Rev,  !- Construction Name
    Level2:2RBedroom2,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Level3:3RBedroom2_Floor_0_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    6.84181755,11.91345802,10.5156,  !- X,Y,Z ==> Vertex 1 {m}
    12.32821755,11.91345802,10.5156,  !- X,Y,Z ==> Vertex 2 {m}
    12.32821755,16.48545802,10.5156,  !- X,Y,Z ==> Vertex 3 {m}
    6.84181755,16.48545802,10.5156;  !- X,Y,Z ==> Vertex 4 {m}

   ! Level 3, 3R Bedroom  2, Wall - 172.50 ft2 - 90.0°, Surface Area: 172.50ft2

  BuildingSurface:Detailed,
    Level3:3RBedroom2_Wall_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Project wall + 1 inboard EPS = R 6.5,  !- Construction Name
    Level3:3RBedroom2,       !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    12.32821755,11.91345802,10.5156,  !- X,Y,Z ==> Vertex 1 {m}
    12.32821755,16.48545802,10.5156,  !- X,Y,Z ==> Vertex 2 {m}
    12.32821755,16.48545802,14.0208000001,  !- X,Y,Z ==> Vertex 3 {m}
    12.32821755,11.91345802,14.0208000001;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 15.71ft2 X 2

  FenestrationSurface:Detailed,
    Level3:3RBedroom2_Wall_2_0_0_0_0_1_Win,  !- Name
    Window,                  !- Surface Type
    Project Glzg U=0.54  SHGC=0.7 Dbl Clr Air - 1001,  !- Construction Name
    Level3:3RBedroom2_Wall_2_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    2,                       !- Multiplier
    4,                       !- Number of Vertices
    12.25201755,14.77285802,11.4176,  !- X,Y,Z ==> Vertex 1 {m}
    12.25201755,15.60725802,11.4176,  !- X,Y,Z ==> Vertex 2 {m}
    12.25201755,15.60725802,13.1664,  !- X,Y,Z ==> Vertex 3 {m}
    12.25201755,14.77285802,13.1664;  !- X,Y,Z ==> Vertex 4 {m}

   ! Level 3, 3R Bedroom  2, Wall - 207.00 ft2 - 0.0°, Surface Area: 207.00ft2

  BuildingSurface:Detailed,
    Level3:3RBedroom2_Wall_3_0_0,  !- Name
    Wall,                    !- Surface Type
    Project wall + 1 inboard EPS = R 6.5,  !- Construction Name
    Level3:3RBedroom2,       !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    12.32821755,16.48545802,10.5156,  !- X,Y,Z ==> Vertex 1 {m}
    6.84181755,16.48545802,10.5156,  !- X,Y,Z ==> Vertex 2 {m}
    6.84181755,16.48545802,14.0208000001,  !- X,Y,Z ==> Vertex 3 {m}
    12.32821755,16.48545802,14.0208000001;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 15.71ft2 X 2

  FenestrationSurface:Detailed,
    Level3:3RBedroom2_Wall_3_0_0_0_0_1_Win,  !- Name
    Window,                  !- Surface Type
    Project Glzg U=0.54  SHGC=0.7 Dbl Clr Air - 1001,  !- Construction Name
    Level3:3RBedroom2_Wall_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    2,                       !- Multiplier
    4,                       !- Number of Vertices
    11.07621755,16.40925802,11.4176,  !- X,Y,Z ==> Vertex 1 {m}
    10.24181755,16.40925802,11.4176,  !- X,Y,Z ==> Vertex 2 {m}
    10.24181755,16.40925802,13.1664,  !- X,Y,Z ==> Vertex 3 {m}
    11.07621755,16.40925802,13.1664;  !- X,Y,Z ==> Vertex 4 {m}

! Level 2 - 2L Living Room

  Zone,
    Level2:2LLivingRoom,     !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    103.9457,                !- Volume {m3}
    33.0028,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  PEOPLE,
    People Level2:2LLivingRoom,  !- Name
    Level2:2LLivingRoom,     !- Zone or ZoneList or Space or SpaceList Name
    TM59_Living_Occ,         !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    .0188,                   !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    .3,                      !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 26158, !- Activity Level Schedule Name
    .0000000382,             !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 26158, !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

  Schedule:Compact,
    Activity Schedule 26158, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,130;        !- Field 3

  Schedule:Compact,
    Clothing Schedule 26158, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Lights,
    Level2:2LLivingRoom General lighting,  !- Name
    Level2:2LLivingRoom,     !- Zone or ZoneList or Space or SpaceList Name
    TM59_Default_Light,      !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    5,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#Level2:2LLivingRoom#GeneralLights;  !- End-Use Subcategory

  ZoneInfiltration:DesignFlowRate,
    Level2:2LLivingRoom Infiltration,  !- Name
    Level2:2LLivingRoom,     !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .006237,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    .606,                    !- Constant Term Coefficient
    .03636,                  !- Temperature Term Coefficient
    .1177,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

   ! Level 2, 2L Living Room, External/internal floor - 387.71 ft2, Surface Area: 2.428

  BuildingSurface:Detailed,
    Level2:2LLivingRoom_Floor_0_1_0,  !- Name
    Floor,                   !- Surface Type
    Project internal floor,  !- Construction Name
    Level2:2LLivingRoom,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Level1:1LLivingRoom_Ceiling_1_0_10051,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    6.84181755,5.34990092,7.0104,  !- X,Y,Z ==> Vertex 1 {m}
    5.62261755,5.35004722,7.0104,  !- X,Y,Z ==> Vertex 2 {m}
    5.62261755,7.34145802,7.0104,  !- X,Y,Z ==> Vertex 3 {m}
    6.84181755,7.34145802,7.0104;  !- X,Y,Z ==> Vertex 4 {m}

   ! Level 2, 2L Living Room, External/internal floor - 387.71 ft2, Surface Area: 2.428 <Other side>

  BuildingSurface:Detailed,
    Level1:1LLivingRoom_Ceiling_1_0_10051,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Rev,  !- Construction Name
    Level1:1LLivingRoom,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Level2:2LLivingRoom_Floor_0_1_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    5.62261755,5.35004722,7.0104,  !- X,Y,Z ==> Vertex 1 {m}
    6.84181755,5.34990092,7.0104,  !- X,Y,Z ==> Vertex 2 {m}
    6.84181755,7.34145802,7.0104,  !- X,Y,Z ==> Vertex 3 {m}
    5.62261755,7.34145802,7.0104;  !- X,Y,Z ==> Vertex 4 {m}

   ! Level 2, 2L Living Room, External/internal floor - 387.71 ft2, Surface Area: 33.5917

  BuildingSurface:Detailed,
    Level2:2LLivingRoom_Floor_0_1_1,  !- Name
    Floor,                   !- Surface Type
    Project internal floor,  !- Construction Name
    Level2:2LLivingRoom,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Level1:1LLivingRoom_Ceiling_1_0_10052,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    5,                       !- Number of Vertices
    5.62261755,.77790092,7.0104,  !- X,Y,Z ==> Vertex 1 {m}
    .44101755,.77790092,7.0104,  !- X,Y,Z ==> Vertex 2 {m}
    .44101755,6.42705802,7.0104,  !- X,Y,Z ==> Vertex 3 {m}
    1.35541755,7.34145802,7.0104,  !- X,Y,Z ==> Vertex 4 {m}
    5.62261755,7.34145802,7.0104;  !- X,Y,Z ==> Vertex 5 {m}

   ! Level 2, 2L Living Room, External/internal floor - 387.71 ft2, Surface Area: 33.5917 <Other side>

  BuildingSurface:Detailed,
    Level1:1LLivingRoom_Ceiling_1_0_10052,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Rev,  !- Construction Name
    Level1:1LLivingRoom,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Level2:2LLivingRoom_Floor_0_1_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    5,                       !- Number of Vertices
    .44101755,.77790092,7.0104,  !- X,Y,Z ==> Vertex 1 {m}
    5.62261755,.77790092,7.0104,  !- X,Y,Z ==> Vertex 2 {m}
    5.62261755,7.34145802,7.0104,  !- X,Y,Z ==> Vertex 3 {m}
    1.35541755,7.34145802,7.0104,  !- X,Y,Z ==> Vertex 4 {m}
    .44101755,6.42705802,7.0104;  !- X,Y,Z ==> Vertex 5 {m}

   ! Level 2, 2L Living Room, Partition - 207.00 ft2 (Level 2, 2L Bedroom 1), Surface Area: 19.2309

  BuildingSurface:Detailed,
    Level2:2LLivingRoom_Partition_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    Level2:2LLivingRoom,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Level2:2LBedroom1_Partition_5_0_10053,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    6.84181755,7.34145802,7.0104,  !- X,Y,Z ==> Vertex 1 {m}
    1.35541755,7.34145802,7.0104,  !- X,Y,Z ==> Vertex 2 {m}
    1.35541755,7.34145802,10.5156,  !- X,Y,Z ==> Vertex 3 {m}
    6.84181755,7.34145802,10.5156;  !- X,Y,Z ==> Vertex 4 {m}

   ! Level 2, 2L Living Room, Partition - 207.00 ft2 (Level 2, 2L Bedroom 1), Surface Area: 19.2309 <Other side>

  BuildingSurface:Detailed,
    Level2:2LBedroom1_Partition_5_0_10053,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    Level2:2LBedroom1,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Level2:2LLivingRoom_Partition_2_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    1.35541755,7.34145802,7.0104,  !- X,Y,Z ==> Vertex 1 {m}
    6.84181755,7.34145802,7.0104,  !- X,Y,Z ==> Vertex 2 {m}
    6.84181755,7.34145802,10.5156,  !- X,Y,Z ==> Vertex 3 {m}
    1.35541755,7.34145802,10.5156;  !- X,Y,Z ==> Vertex 4 {m}

   ! Level 2, 2L Living Room, Wall - 48.79 ft2 - 315.0°, Surface Area: 48.79ft2

  BuildingSurface:Detailed,
    Level2:2LLivingRoom_Wall_3_0_0,  !- Name
    Wall,                    !- Surface Type
    Project wall + 1 inboard EPS = R 6.5,  !- Construction Name
    Level2:2LLivingRoom,     !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    1.35541755,7.34145802,7.0104,  !- X,Y,Z ==> Vertex 1 {m}
    .44101755,6.42705802,7.0104,  !- X,Y,Z ==> Vertex 2 {m}
    .44101755,6.42705802,10.5156,  !- X,Y,Z ==> Vertex 3 {m}
    1.35541755,7.34145802,10.5156;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 11.23ft2

  FenestrationSurface:Detailed,
    Level2:2LLivingRoom_Wall_3_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Project Glzg U=0.54  SHGC=0.7 Dbl Clr Air - 1001,  !- Construction Name
    Level2:2LLivingRoom_Wall_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    1.2118142385,7.0900916351,8.5108,  !- X,Y,Z ==> Vertex 1 {m}
    .692383935,6.5706613315,8.5108,  !- X,Y,Z ==> Vertex 2 {m}
    .692383935,6.5706613315,9.9308,  !- X,Y,Z ==> Vertex 3 {m}
    1.2118142385,7.0900916351,9.9308;  !- X,Y,Z ==> Vertex 4 {m}

   ! Level 2, 2L Living Room, Partition - 213.14 ft2  (Adiabatic), Surface Area: 213.14ft2

  BuildingSurface:Detailed,
    Level2:2LLivingRoom_Partition_4_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    Level2:2LLivingRoom,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Level2:2LLivingRoom_Partition_4_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    .44101755,6.42705802,7.0104,  !- X,Y,Z ==> Vertex 1 {m}
    .44101755,.77790092,7.0104,  !- X,Y,Z ==> Vertex 2 {m}
    .44101755,.77790092,10.5156,  !- X,Y,Z ==> Vertex 3 {m}
    .44101755,6.42705802,10.5156;  !- X,Y,Z ==> Vertex 4 {m}

   ! Level 2, 2L Living Room, Wall - 195.50 ft2 - 180.0°, Surface Area: 195.50ft2

  BuildingSurface:Detailed,
    Level2:2LLivingRoom_Wall_5_0_0,  !- Name
    Wall,                    !- Surface Type
    Project wall + 1 inboard EPS = R 6.5,  !- Construction Name
    Level2:2LLivingRoom,     !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    .44101755,.77790092,7.0104,  !- X,Y,Z ==> Vertex 1 {m}
    5.62261755,.77790092,7.0104,  !- X,Y,Z ==> Vertex 2 {m}
    5.62261755,.77790092,10.5156,  !- X,Y,Z ==> Vertex 3 {m}
    .44101755,.77790092,10.5156;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 15.71ft2 X 3

  FenestrationSurface:Detailed,
    Level2:2LLivingRoom_Wall_5_0_0_0_0_2_Win,  !- Name
    Window,                  !- Surface Type
    Project Glzg U=0.54  SHGC=0.7 Dbl Clr Air - 1001,  !- Construction Name
    Level2:2LLivingRoom_Wall_5_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    3,                       !- Multiplier
    4,                       !- Number of Vertices
    1.15961755,.85410092,7.9124,  !- X,Y,Z ==> Vertex 1 {m}
    1.99401755,.85410092,7.9124,  !- X,Y,Z ==> Vertex 2 {m}
    1.99401755,.85410092,9.6612,  !- X,Y,Z ==> Vertex 3 {m}
    1.15961755,.85410092,9.6612;  !- X,Y,Z ==> Vertex 4 {m}

   ! Level 2, 2L Living Room, Wall - 75.14 ft2 - 90.0°, Surface Area: 6.9803

  BuildingSurface:Detailed,
    Level2:2LLivingRoom_Partition_8_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    Level2:2LLivingRoom,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Level2:2RLivingRoom_Partition_5_0_10055,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    6.84181755,5.35004722,7.0104,  !- X,Y,Z ==> Vertex 1 {m}
    6.84181755,7.34145802,7.0104,  !- X,Y,Z ==> Vertex 2 {m}
    6.84181755,7.34145802,10.5156,  !- X,Y,Z ==> Vertex 3 {m}
    6.84181755,5.35004722,10.5156;  !- X,Y,Z ==> Vertex 4 {m}

   ! Level 2, 2L Living Room, Wall - 75.14 ft2 - 90.0°, Surface Area: 6.9803 <Other side>

  BuildingSurface:Detailed,
    Level2:2RLivingRoom_Partition_5_0_10055,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    Level2:2RLivingRoom,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Level2:2LLivingRoom_Partition_8_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    6.84181755,7.34145802,7.0104,  !- X,Y,Z ==> Vertex 1 {m}
    6.84181755,5.35004722,7.0104,  !- X,Y,Z ==> Vertex 2 {m}
    6.84181755,5.35004722,10.5156,  !- X,Y,Z ==> Vertex 3 {m}
    6.84181755,7.34145802,10.5156;  !- X,Y,Z ==> Vertex 4 {m}

! Level 2 - 2R Living Room

  Zone,
    Level2:2RLivingRoom,     !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    103.9458,                !- Volume {m3}
    33.0029,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  PEOPLE,
    People Level2:2RLivingRoom,  !- Name
    Level2:2RLivingRoom,     !- Zone or ZoneList or Space or SpaceList Name
    TM59_Living_Occ,         !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    .0188,                   !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    .3,                      !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 26168, !- Activity Level Schedule Name
    .0000000382,             !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 26168, !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

  Schedule:Compact,
    Activity Schedule 26168, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,130;        !- Field 3

  Schedule:Compact,
    Clothing Schedule 26168, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Lights,
    Level2:2RLivingRoom General lighting,  !- Name
    Level2:2RLivingRoom,     !- Zone or ZoneList or Space or SpaceList Name
    TM59_Default_Light,      !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    5,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#Level2:2RLivingRoom#GeneralLights;  !- End-Use Subcategory

  ZoneInfiltration:DesignFlowRate,
    Level2:2RLivingRoom Infiltration,  !- Name
    Level2:2RLivingRoom,     !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .006237,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    .606,                    !- Constant Term Coefficient
    .03636,                  !- Temperature Term Coefficient
    .1177,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

   ! Level 2, 2R Living Room, Floor - 387.71 ft2, Surface Area: 23.6887

  BuildingSurface:Detailed,
    Level2:2RLivingRoom_Floor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    Project internal floor,  !- Construction Name
    Level2:2RLivingRoom,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Level1:1RLivingRoom_Ceiling_1_0_10056,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    13.2426175535,.7779009221,7.0104,  !- X,Y,Z ==> Vertex 1 {m}
    8.0610175462,.7779009171,7.0104,  !- X,Y,Z ==> Vertex 2 {m}
    8.0610175512,5.34990092,7.0104,  !- X,Y,Z ==> Vertex 3 {m}
    13.2426175538,5.349279145,7.0104;  !- X,Y,Z ==> Vertex 4 {m}

   ! Level 2, 2R Living Room, Floor - 387.71 ft2, Surface Area: 23.6887 <Other side>

  BuildingSurface:Detailed,
    Level1:1RLivingRoom_Ceiling_1_0_10056,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Rev,  !- Construction Name
    Level1:1RLivingRoom,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Level2:2RLivingRoom_Floor_0_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    8.0610175462,.7779009171,7.0104,  !- X,Y,Z ==> Vertex 1 {m}
    13.2426175535,.7779009221,7.0104,  !- X,Y,Z ==> Vertex 2 {m}
    13.2426175538,5.349279145,7.0104,  !- X,Y,Z ==> Vertex 3 {m}
    8.0610175512,5.34990092,7.0104;  !- X,Y,Z ==> Vertex 4 {m}

   ! Level 2, 2R Living Room, Floor - 387.71 ft2, Surface Area: 12.331

  BuildingSurface:Detailed,
    Level2:2RLivingRoom_Floor_0_0_1,  !- Name
    Floor,                   !- Surface Type
    Project internal floor,  !- Construction Name
    Level2:2RLivingRoom,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Level1:1RLivingRoom_Ceiling_1_0_10057,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    5,                       !- Number of Vertices
    13.2426175538,5.349279145,7.0104,  !- X,Y,Z ==> Vertex 1 {m}
    6.84181755,5.35004722,7.0104,  !- X,Y,Z ==> Vertex 2 {m}
    6.8418175528,7.3414580243,7.0104,  !- X,Y,Z ==> Vertex 3 {m}
    12.3282175523,7.3414580243,7.0104,  !- X,Y,Z ==> Vertex 4 {m}
    13.2426175538,6.4270580228,7.0104;  !- X,Y,Z ==> Vertex 5 {m}

   ! Level 2, 2R Living Room, Floor - 387.71 ft2, Surface Area: 12.331 <Other side>

  BuildingSurface:Detailed,
    Level1:1RLivingRoom_Ceiling_1_0_10057,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Rev,  !- Construction Name
    Level1:1RLivingRoom,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Level2:2RLivingRoom_Floor_0_0_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    5,                       !- Number of Vertices
    6.84181755,5.35004722,7.0104,  !- X,Y,Z ==> Vertex 1 {m}
    13.2426175538,5.349279145,7.0104,  !- X,Y,Z ==> Vertex 2 {m}
    13.2426175538,6.4270580228,7.0104,  !- X,Y,Z ==> Vertex 3 {m}
    12.3282175523,7.3414580243,7.0104,  !- X,Y,Z ==> Vertex 4 {m}
    6.8418175528,7.3414580243,7.0104;  !- X,Y,Z ==> Vertex 5 {m}

   ! Level 2, 2R Living Room, Partition - 213.14 ft2  (Adiabatic), Surface Area: 213.14ft2

  BuildingSurface:Detailed,
    Level2:2RLivingRoom_Partition_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    Level2:2RLivingRoom,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Level2:2RLivingRoom_Partition_2_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    13.24261755,.77790092,7.0104,  !- X,Y,Z ==> Vertex 1 {m}
    13.24261755,6.42705802,7.0104,  !- X,Y,Z ==> Vertex 2 {m}
    13.24261755,6.42705802,10.5156,  !- X,Y,Z ==> Vertex 3 {m}
    13.24261755,.77790092,10.5156;  !- X,Y,Z ==> Vertex 4 {m}

   ! Level 2, 2R Living Room, Wall - 48.79 ft2 - 45.0°, Surface Area: 48.79ft2

  BuildingSurface:Detailed,
    Level2:2RLivingRoom_Wall_3_0_0,  !- Name
    Wall,                    !- Surface Type
    Project wall + 1 inboard EPS = R 6.5,  !- Construction Name
    Level2:2RLivingRoom,     !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    13.24261755,6.42705802,7.0104,  !- X,Y,Z ==> Vertex 1 {m}
    12.32821755,7.34145802,7.0104,  !- X,Y,Z ==> Vertex 2 {m}
    12.32821755,7.34145802,10.5156,  !- X,Y,Z ==> Vertex 3 {m}
    13.24261755,6.42705802,10.5156;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 11.23ft2

  FenestrationSurface:Detailed,
    Level2:2RLivingRoom_Wall_3_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Project Glzg U=0.54  SHGC=0.7 Dbl Clr Air - 1001,  !- Construction Name
    Level2:2RLivingRoom_Wall_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    12.9912511647,6.5706613319,8.5108,  !- X,Y,Z ==> Vertex 1 {m}
    12.4718208611,7.0900916354,8.5108,  !- X,Y,Z ==> Vertex 2 {m}
    12.4718208611,7.0900916354,9.9308,  !- X,Y,Z ==> Vertex 3 {m}
    12.9912511647,6.5706613319,9.9308;  !- X,Y,Z ==> Vertex 4 {m}

   ! Level 2, 2R Living Room, Partition - 207.00 ft2 (Level 2, 2R Bedroom 1), Surface Area: 19.2309

  BuildingSurface:Detailed,
    Level2:2RLivingRoom_Partition_4_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    Level2:2RLivingRoom,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Level2:2RBedroom1_Partition_5_0_10059,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    12.32821755,7.34145802,7.0104,  !- X,Y,Z ==> Vertex 1 {m}
    6.84181755,7.34145802,7.0104,  !- X,Y,Z ==> Vertex 2 {m}
    6.84181755,7.34145802,10.5156,  !- X,Y,Z ==> Vertex 3 {m}
    12.32821755,7.34145802,10.5156;  !- X,Y,Z ==> Vertex 4 {m}

   ! Level 2, 2R Living Room, Partition - 207.00 ft2 (Level 2, 2R Bedroom 1), Surface Area: 19.2309 <Other side>

  BuildingSurface:Detailed,
    Level2:2RBedroom1_Partition_5_0_10059,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    Level2:2RBedroom1,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Level2:2RLivingRoom_Partition_4_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    6.84181755,7.34145802,7.0104,  !- X,Y,Z ==> Vertex 1 {m}
    12.32821755,7.34145802,7.0104,  !- X,Y,Z ==> Vertex 2 {m}
    12.32821755,7.34145802,10.5156,  !- X,Y,Z ==> Vertex 3 {m}
    6.84181755,7.34145802,10.5156;  !- X,Y,Z ==> Vertex 4 {m}

   ! Level 2, 2R Living Room, Wall - 195.50 ft2 - 180.0°, Surface Area: 195.50ft2

  BuildingSurface:Detailed,
    Level2:2RLivingRoom_Wall_8_0_0,  !- Name
    Wall,                    !- Surface Type
    Project wall + 1 inboard EPS = R 6.5,  !- Construction Name
    Level2:2RLivingRoom,     !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    8.06101755,.77790092,7.0104,  !- X,Y,Z ==> Vertex 1 {m}
    13.24261755,.77790092,7.0104,  !- X,Y,Z ==> Vertex 2 {m}
    13.24261755,.77790092,10.5156,  !- X,Y,Z ==> Vertex 3 {m}
    8.06101755,.77790092,10.5156;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 15.71ft2 X 3

  FenestrationSurface:Detailed,
    Level2:2RLivingRoom_Wall_8_0_0_0_0_2_Win,  !- Name
    Window,                  !- Surface Type
    Project Glzg U=0.54  SHGC=0.7 Dbl Clr Air - 1001,  !- Construction Name
    Level2:2RLivingRoom_Wall_8_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    3,                       !- Multiplier
    4,                       !- Number of Vertices
    8.64161755,.85410092,7.9124,  !- X,Y,Z ==> Vertex 1 {m}
    9.47601755,.85410092,7.9124,  !- X,Y,Z ==> Vertex 2 {m}
    9.47601755,.85410092,9.6612,  !- X,Y,Z ==> Vertex 3 {m}
    8.64161755,.85410092,9.6612;  !- X,Y,Z ==> Vertex 4 {m}

! Level 2 - 2L Bedroom 1

  Zone,
    Level2:2LBedroom1,       !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    71.8702,                 !- Volume {m3}
    22.8188,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  PEOPLE,
    People Level2:2LBedroom1,!- Name
    Level2:2LBedroom1,       !- Zone or ZoneList or Space or SpaceList Name
    TM59_Living_Occ,         !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    .0188,                   !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    .3,                      !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 26178, !- Activity Level Schedule Name
    .0000000382,             !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 26178, !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

  Schedule:Compact,
    Activity Schedule 26178, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,130;        !- Field 3

  Schedule:Compact,
    Clothing Schedule 26178, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Lights,
    Level2:2LBedroom1 General lighting,  !- Name
    Level2:2LBedroom1,       !- Zone or ZoneList or Space or SpaceList Name
    TM59_Default_Light,      !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    5,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#Level2:2LBedroom1#GeneralLights;  !- End-Use Subcategory

  ZoneInfiltration:DesignFlowRate,
    Level2:2LBedroom1 Infiltration,  !- Name
    Level2:2LBedroom1,       !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .002875,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    .606,                    !- Constant Term Coefficient
    .03636,                  !- Temperature Term Coefficient
    .1177,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

   ! Level 2, 2L Bedroom 1, Floor - 270.00 ft2, Surface Area: 25.0838

  BuildingSurface:Detailed,
    Level2:2LBedroom1_Floor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    Project internal floor,  !- Construction Name
    Level2:2LBedroom1,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Level1:1LBedroom1_Ceiling_1_0_10060,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    6.84181755,7.34145802,7.0104,  !- X,Y,Z ==> Vertex 1 {m}
    1.35541755,7.34145802,7.0104,  !- X,Y,Z ==> Vertex 2 {m}
    1.35541755,11.91345802,7.0104,  !- X,Y,Z ==> Vertex 3 {m}
    6.84181755,11.91345802,7.0104;  !- X,Y,Z ==> Vertex 4 {m}

   ! Level 2, 2L Bedroom 1, Floor - 270.00 ft2, Surface Area: 25.0838 <Other side>

  BuildingSurface:Detailed,
    Level1:1LBedroom1_Ceiling_1_0_10060,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Rev,  !- Construction Name
    Level1:1LBedroom1,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Level2:2LBedroom1_Floor_0_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    1.35541755,7.34145802,7.0104,  !- X,Y,Z ==> Vertex 1 {m}
    6.84181755,7.34145802,7.0104,  !- X,Y,Z ==> Vertex 2 {m}
    6.84181755,11.91345802,7.0104,  !- X,Y,Z ==> Vertex 3 {m}
    1.35541755,11.91345802,7.0104;  !- X,Y,Z ==> Vertex 4 {m}

   ! Level 2, 2L Bedroom 1, Partition - 172.50 ft2 (Level 2, 2R Bedroom 1), Surface Area: 16.0258

  BuildingSurface:Detailed,
    Level2:2LBedroom1_Partition_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    Level2:2LBedroom1,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Level2:2RBedroom1_Partition_4_0_10061,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    6.84181755,7.34145802,7.0104,  !- X,Y,Z ==> Vertex 1 {m}
    6.84181755,11.91345802,7.0104,  !- X,Y,Z ==> Vertex 2 {m}
    6.84181755,11.91345802,10.5156,  !- X,Y,Z ==> Vertex 3 {m}
    6.84181755,7.34145802,10.5156;  !- X,Y,Z ==> Vertex 4 {m}

   ! Level 2, 2L Bedroom 1, Partition - 172.50 ft2 (Level 2, 2R Bedroom 1), Surface Area: 16.0258 <Other side>

  BuildingSurface:Detailed,
    Level2:2RBedroom1_Partition_4_0_10061,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    Level2:2RBedroom1,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Level2:2LBedroom1_Partition_2_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    6.84181755,11.91345802,7.0104,  !- X,Y,Z ==> Vertex 1 {m}
    6.84181755,7.34145802,7.0104,  !- X,Y,Z ==> Vertex 2 {m}
    6.84181755,7.34145802,10.5156,  !- X,Y,Z ==> Vertex 3 {m}
    6.84181755,11.91345802,10.5156;  !- X,Y,Z ==> Vertex 4 {m}

   ! Level 2, 2L Bedroom 1, Partition - 207.00 ft2 (Level 2, 2L Bedroom  2), Surface Area: 19.2309

  BuildingSurface:Detailed,
    Level2:2LBedroom1_Partition_3_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    Level2:2LBedroom1,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Level2:2LBedroom2_Partition_5_0_10062,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    6.84181755,11.91345802,7.0104,  !- X,Y,Z ==> Vertex 1 {m}
    1.35541755,11.91345802,7.0104,  !- X,Y,Z ==> Vertex 2 {m}
    1.35541755,11.91345802,10.5156,  !- X,Y,Z ==> Vertex 3 {m}
    6.84181755,11.91345802,10.5156;  !- X,Y,Z ==> Vertex 4 {m}

   ! Level 2, 2L Bedroom 1, Partition - 207.00 ft2 (Level 2, 2L Bedroom  2), Surface Area: 19.2309 <Other side>

  BuildingSurface:Detailed,
    Level2:2LBedroom2_Partition_5_0_10062,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    Level2:2LBedroom2,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Level2:2LBedroom1_Partition_3_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    1.35541755,11.91345802,7.0104,  !- X,Y,Z ==> Vertex 1 {m}
    6.84181755,11.91345802,7.0104,  !- X,Y,Z ==> Vertex 2 {m}
    6.84181755,11.91345802,10.5156,  !- X,Y,Z ==> Vertex 3 {m}
    1.35541755,11.91345802,10.5156;  !- X,Y,Z ==> Vertex 4 {m}

   ! Level 2, 2L Bedroom 1, Wall - 172.50 ft2 - 270.0°, Surface Area: 172.50ft2

  BuildingSurface:Detailed,
    Level2:2LBedroom1_Wall_4_0_0,  !- Name
    Wall,                    !- Surface Type
    Project wall + 1 inboard EPS = R 6.5,  !- Construction Name
    Level2:2LBedroom1,       !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    1.35541755,11.91345802,7.0104,  !- X,Y,Z ==> Vertex 1 {m}
    1.35541755,7.34145802,7.0104,  !- X,Y,Z ==> Vertex 2 {m}
    1.35541755,7.34145802,10.5156,  !- X,Y,Z ==> Vertex 3 {m}
    1.35541755,11.91345802,10.5156;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 15.71ft2 X 2

  FenestrationSurface:Detailed,
    Level2:2LBedroom1_Wall_4_0_0_0_0_1_Win,  !- Name
    Window,                  !- Surface Type
    Project Glzg U=0.54  SHGC=0.7 Dbl Clr Air - 1001,  !- Construction Name
    Level2:2LBedroom1_Wall_4_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    2,                       !- Multiplier
    4,                       !- Number of Vertices
    1.43161755,11.34005802,7.9124,  !- X,Y,Z ==> Vertex 1 {m}
    1.43161755,10.50565802,7.9124,  !- X,Y,Z ==> Vertex 2 {m}
    1.43161755,10.50565802,9.6612,  !- X,Y,Z ==> Vertex 3 {m}
    1.43161755,11.34005802,9.6612;  !- X,Y,Z ==> Vertex 4 {m}

! Level 2 - 2R Bedroom 1

  Zone,
    Level2:2RBedroom1,       !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    71.8702,                 !- Volume {m3}
    22.8188,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  PEOPLE,
    People Level2:2RBedroom1,!- Name
    Level2:2RBedroom1,       !- Zone or ZoneList or Space or SpaceList Name
    TM59_Living_Occ,         !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    .0188,                   !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    .3,                      !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 26185, !- Activity Level Schedule Name
    .0000000382,             !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 26185, !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

  Schedule:Compact,
    Activity Schedule 26185, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,130;        !- Field 3

  Schedule:Compact,
    Clothing Schedule 26185, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Lights,
    Level2:2RBedroom1 General lighting,  !- Name
    Level2:2RBedroom1,       !- Zone or ZoneList or Space or SpaceList Name
    TM59_Default_Light,      !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    5,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#Level2:2RBedroom1#GeneralLights;  !- End-Use Subcategory

  ZoneInfiltration:DesignFlowRate,
    Level2:2RBedroom1 Infiltration,  !- Name
    Level2:2RBedroom1,       !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .002875,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    .606,                    !- Constant Term Coefficient
    .03636,                  !- Temperature Term Coefficient
    .1177,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

   ! Level 2, 2R Bedroom 1, Floor - 270.00 ft2, Surface Area: 25.0838

  BuildingSurface:Detailed,
    Level2:2RBedroom1_Floor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    Project internal floor,  !- Construction Name
    Level2:2RBedroom1,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Level1:1RBedroom1_Ceiling_1_0_10063,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    12.32821755,7.34145802,7.0104,  !- X,Y,Z ==> Vertex 1 {m}
    6.84181755,7.34145802,7.0104,  !- X,Y,Z ==> Vertex 2 {m}
    6.84181755,11.91345802,7.0104,  !- X,Y,Z ==> Vertex 3 {m}
    12.32821755,11.91345802,7.0104;  !- X,Y,Z ==> Vertex 4 {m}

   ! Level 2, 2R Bedroom 1, Floor - 270.00 ft2, Surface Area: 25.0838 <Other side>

  BuildingSurface:Detailed,
    Level1:1RBedroom1_Ceiling_1_0_10063,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Rev,  !- Construction Name
    Level1:1RBedroom1,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Level2:2RBedroom1_Floor_0_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    6.84181755,7.34145802,7.0104,  !- X,Y,Z ==> Vertex 1 {m}
    12.32821755,7.34145802,7.0104,  !- X,Y,Z ==> Vertex 2 {m}
    12.32821755,11.91345802,7.0104,  !- X,Y,Z ==> Vertex 3 {m}
    6.84181755,11.91345802,7.0104;  !- X,Y,Z ==> Vertex 4 {m}

   ! Level 2, 2R Bedroom 1, Wall - 172.50 ft2 - 90.0°, Surface Area: 172.50ft2

  BuildingSurface:Detailed,
    Level2:2RBedroom1_Wall_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Project wall + 1 inboard EPS = R 6.5,  !- Construction Name
    Level2:2RBedroom1,       !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    12.32821755,7.34145802,7.0104,  !- X,Y,Z ==> Vertex 1 {m}
    12.32821755,11.91345802,7.0104,  !- X,Y,Z ==> Vertex 2 {m}
    12.32821755,11.91345802,10.5156,  !- X,Y,Z ==> Vertex 3 {m}
    12.32821755,7.34145802,10.5156;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 15.71ft2 X 2

  FenestrationSurface:Detailed,
    Level2:2RBedroom1_Wall_2_0_0_0_0_1_Win,  !- Name
    Window,                  !- Surface Type
    Project Glzg U=0.54  SHGC=0.7 Dbl Clr Air - 1001,  !- Construction Name
    Level2:2RBedroom1_Wall_2_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    2,                       !- Multiplier
    4,                       !- Number of Vertices
    12.25201755,10.50565802,7.9124,  !- X,Y,Z ==> Vertex 1 {m}
    12.25201755,11.34005802,7.9124,  !- X,Y,Z ==> Vertex 2 {m}
    12.25201755,11.34005802,9.6612,  !- X,Y,Z ==> Vertex 3 {m}
    12.25201755,10.50565802,9.6612;  !- X,Y,Z ==> Vertex 4 {m}

   ! Level 2, 2R Bedroom 1, Partition - 207.00 ft2 (Level 2, 2R Bedroom  2), Surface Area: 19.2309

  BuildingSurface:Detailed,
    Level2:2RBedroom1_Partition_3_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    Level2:2RBedroom1,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Level2:2RBedroom2_Partition_5_0_10064,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    12.32821755,11.91345802,7.0104,  !- X,Y,Z ==> Vertex 1 {m}
    6.84181755,11.91345802,7.0104,  !- X,Y,Z ==> Vertex 2 {m}
    6.84181755,11.91345802,10.5156,  !- X,Y,Z ==> Vertex 3 {m}
    12.32821755,11.91345802,10.5156;  !- X,Y,Z ==> Vertex 4 {m}

   ! Level 2, 2R Bedroom 1, Partition - 207.00 ft2 (Level 2, 2R Bedroom  2), Surface Area: 19.2309 <Other side>

  BuildingSurface:Detailed,
    Level2:2RBedroom2_Partition_5_0_10064,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    Level2:2RBedroom2,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Level2:2RBedroom1_Partition_3_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    6.84181755,11.91345802,7.0104,  !- X,Y,Z ==> Vertex 1 {m}
    12.32821755,11.91345802,7.0104,  !- X,Y,Z ==> Vertex 2 {m}
    12.32821755,11.91345802,10.5156,  !- X,Y,Z ==> Vertex 3 {m}
    6.84181755,11.91345802,10.5156;  !- X,Y,Z ==> Vertex 4 {m}

! Level 2 - 2L Bedroom  2

  Zone,
    Level2:2LBedroom2,       !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    69.008,                  !- Volume {m3}
    21.9101,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  PEOPLE,
    People Level2:2LBedroom2,!- Name
    Level2:2LBedroom2,       !- Zone or ZoneList or Space or SpaceList Name
    TM59_Living_Occ,         !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    .0188,                   !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    .3,                      !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 26192, !- Activity Level Schedule Name
    .0000000382,             !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 26192, !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

  Schedule:Compact,
    Activity Schedule 26192, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,130;        !- Field 3

  Schedule:Compact,
    Clothing Schedule 26192, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Lights,
    Level2:2LBedroom2 General lighting,  !- Name
    Level2:2LBedroom2,       !- Zone or ZoneList or Space or SpaceList Name
    TM59_Default_Light,      !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    5,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#Level2:2LBedroom2#GeneralLights;  !- End-Use Subcategory

  ZoneInfiltration:DesignFlowRate,
    Level2:2LBedroom2 Infiltration,  !- Name
    Level2:2LBedroom2,       !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .00414,                  !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    .606,                    !- Constant Term Coefficient
    .03636,                  !- Temperature Term Coefficient
    .1177,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

   ! Level 2, 2L Bedroom  2, Floor - 270.00 ft2, Surface Area: 25.0838

  BuildingSurface:Detailed,
    Level2:2LBedroom2_Floor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    Project internal floor,  !- Construction Name
    Level2:2LBedroom2,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Level1:1LBedroom2_Ceiling_1_0_10065,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    6.84181755,11.91345802,7.0104,  !- X,Y,Z ==> Vertex 1 {m}
    1.35541755,11.91345802,7.0104,  !- X,Y,Z ==> Vertex 2 {m}
    1.35541755,16.48545802,7.0104,  !- X,Y,Z ==> Vertex 3 {m}
    6.84181755,16.48545802,7.0104;  !- X,Y,Z ==> Vertex 4 {m}

   ! Level 2, 2L Bedroom  2, Floor - 270.00 ft2, Surface Area: 25.0838 <Other side>

  BuildingSurface:Detailed,
    Level1:1LBedroom2_Ceiling_1_0_10065,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Rev,  !- Construction Name
    Level1:1LBedroom2,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Level2:2LBedroom2_Floor_0_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    1.35541755,11.91345802,7.0104,  !- X,Y,Z ==> Vertex 1 {m}
    6.84181755,11.91345802,7.0104,  !- X,Y,Z ==> Vertex 2 {m}
    6.84181755,16.48545802,7.0104,  !- X,Y,Z ==> Vertex 3 {m}
    1.35541755,16.48545802,7.0104;  !- X,Y,Z ==> Vertex 4 {m}

   ! Level 2, 2L Bedroom  2, Partition - 172.50 ft2 (Level 2, 2R Bedroom  2), Surface Area: 16.0258

  BuildingSurface:Detailed,
    Level2:2LBedroom2_Partition_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    Level2:2LBedroom2,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Level2:2RBedroom2_Partition_4_0_10066,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    6.84181755,11.91345802,7.0104,  !- X,Y,Z ==> Vertex 1 {m}
    6.84181755,16.48545802,7.0104,  !- X,Y,Z ==> Vertex 2 {m}
    6.84181755,16.48545802,10.5156,  !- X,Y,Z ==> Vertex 3 {m}
    6.84181755,11.91345802,10.5156;  !- X,Y,Z ==> Vertex 4 {m}

   ! Level 2, 2L Bedroom  2, Partition - 172.50 ft2 (Level 2, 2R Bedroom  2), Surface Area: 16.0258 <Other side>

  BuildingSurface:Detailed,
    Level2:2RBedroom2_Partition_4_0_10066,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    Level2:2RBedroom2,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Level2:2LBedroom2_Partition_2_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    6.84181755,16.48545802,7.0104,  !- X,Y,Z ==> Vertex 1 {m}
    6.84181755,11.91345802,7.0104,  !- X,Y,Z ==> Vertex 2 {m}
    6.84181755,11.91345802,10.5156,  !- X,Y,Z ==> Vertex 3 {m}
    6.84181755,16.48545802,10.5156;  !- X,Y,Z ==> Vertex 4 {m}

   ! Level 2, 2L Bedroom  2, Wall - 207.00 ft2 - 0.0°, Surface Area: 207.00ft2

  BuildingSurface:Detailed,
    Level2:2LBedroom2_Wall_3_0_0,  !- Name
    Wall,                    !- Surface Type
    Project wall + 1 inboard EPS = R 6.5,  !- Construction Name
    Level2:2LBedroom2,       !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    6.84181755,16.48545802,7.0104,  !- X,Y,Z ==> Vertex 1 {m}
    1.35541755,16.48545802,7.0104,  !- X,Y,Z ==> Vertex 2 {m}
    1.35541755,16.48545802,10.5156,  !- X,Y,Z ==> Vertex 3 {m}
    6.84181755,16.48545802,10.5156;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 15.71ft2 X 2

  FenestrationSurface:Detailed,
    Level2:2LBedroom2_Wall_3_0_0_0_0_1_Win,  !- Name
    Window,                  !- Surface Type
    Project Glzg U=0.54  SHGC=0.7 Dbl Clr Air - 1001,  !- Construction Name
    Level2:2LBedroom2_Wall_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    2,                       !- Multiplier
    4,                       !- Number of Vertices
    3.36561755,16.40925802,7.9124,  !- X,Y,Z ==> Vertex 1 {m}
    2.53121755,16.40925802,7.9124,  !- X,Y,Z ==> Vertex 2 {m}
    2.53121755,16.40925802,9.6612,  !- X,Y,Z ==> Vertex 3 {m}
    3.36561755,16.40925802,9.6612;  !- X,Y,Z ==> Vertex 4 {m}

   ! Level 2, 2L Bedroom  2, Wall - 172.50 ft2 - 270.0°, Surface Area: 172.50ft2

  BuildingSurface:Detailed,
    Level2:2LBedroom2_Wall_4_0_0,  !- Name
    Wall,                    !- Surface Type
    Project wall + 1 inboard EPS = R 6.5,  !- Construction Name
    Level2:2LBedroom2,       !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    1.35541755,16.48545802,7.0104,  !- X,Y,Z ==> Vertex 1 {m}
    1.35541755,11.91345802,7.0104,  !- X,Y,Z ==> Vertex 2 {m}
    1.35541755,11.91345802,10.5156,  !- X,Y,Z ==> Vertex 3 {m}
    1.35541755,16.48545802,10.5156;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 15.71ft2 X 2

  FenestrationSurface:Detailed,
    Level2:2LBedroom2_Wall_4_0_0_0_0_1_Win,  !- Name
    Window,                  !- Surface Type
    Project Glzg U=0.54  SHGC=0.7 Dbl Clr Air - 1001,  !- Construction Name
    Level2:2LBedroom2_Wall_4_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    2,                       !- Multiplier
    4,                       !- Number of Vertices
    1.43161755,15.60725802,7.9124,  !- X,Y,Z ==> Vertex 1 {m}
    1.43161755,14.77285802,7.9124,  !- X,Y,Z ==> Vertex 2 {m}
    1.43161755,14.77285802,9.6612,  !- X,Y,Z ==> Vertex 3 {m}
    1.43161755,15.60725802,9.6612;  !- X,Y,Z ==> Vertex 4 {m}

! Level 2 - 2R Bedroom  2

  Zone,
    Level2:2RBedroom2,       !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    69.008,                  !- Volume {m3}
    21.9101,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  PEOPLE,
    People Level2:2RBedroom2,!- Name
    Level2:2RBedroom2,       !- Zone or ZoneList or Space or SpaceList Name
    TM59_Living_Occ,         !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    .0188,                   !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    .3,                      !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 26199, !- Activity Level Schedule Name
    .0000000382,             !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 26199, !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

  Schedule:Compact,
    Activity Schedule 26199, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,130;        !- Field 3

  Schedule:Compact,
    Clothing Schedule 26199, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Lights,
    Level2:2RBedroom2 General lighting,  !- Name
    Level2:2RBedroom2,       !- Zone or ZoneList or Space or SpaceList Name
    TM59_Default_Light,      !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    5,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#Level2:2RBedroom2#GeneralLights;  !- End-Use Subcategory

  ZoneInfiltration:DesignFlowRate,
    Level2:2RBedroom2 Infiltration,  !- Name
    Level2:2RBedroom2,       !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .00414,                  !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    .606,                    !- Constant Term Coefficient
    .03636,                  !- Temperature Term Coefficient
    .1177,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

   ! Level 2, 2R Bedroom  2, Floor - 270.00 ft2, Surface Area: 25.0838

  BuildingSurface:Detailed,
    Level2:2RBedroom2_Floor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    Project internal floor,  !- Construction Name
    Level2:2RBedroom2,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Level1:1RBedroom2_Ceiling_1_0_10067,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    12.32821755,11.91345802,7.0104,  !- X,Y,Z ==> Vertex 1 {m}
    6.84181755,11.91345802,7.0104,  !- X,Y,Z ==> Vertex 2 {m}
    6.84181755,16.48545802,7.0104,  !- X,Y,Z ==> Vertex 3 {m}
    12.32821755,16.48545802,7.0104;  !- X,Y,Z ==> Vertex 4 {m}

   ! Level 2, 2R Bedroom  2, Floor - 270.00 ft2, Surface Area: 25.0838 <Other side>

  BuildingSurface:Detailed,
    Level1:1RBedroom2_Ceiling_1_0_10067,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Rev,  !- Construction Name
    Level1:1RBedroom2,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Level2:2RBedroom2_Floor_0_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    6.84181755,11.91345802,7.0104,  !- X,Y,Z ==> Vertex 1 {m}
    12.32821755,11.91345802,7.0104,  !- X,Y,Z ==> Vertex 2 {m}
    12.32821755,16.48545802,7.0104,  !- X,Y,Z ==> Vertex 3 {m}
    6.84181755,16.48545802,7.0104;  !- X,Y,Z ==> Vertex 4 {m}

   ! Level 2, 2R Bedroom  2, Wall - 172.50 ft2 - 90.0°, Surface Area: 172.50ft2

  BuildingSurface:Detailed,
    Level2:2RBedroom2_Wall_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Project wall + 1 inboard EPS = R 6.5,  !- Construction Name
    Level2:2RBedroom2,       !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    12.32821755,11.91345802,7.0104,  !- X,Y,Z ==> Vertex 1 {m}
    12.32821755,16.48545802,7.0104,  !- X,Y,Z ==> Vertex 2 {m}
    12.32821755,16.48545802,10.5156,  !- X,Y,Z ==> Vertex 3 {m}
    12.32821755,11.91345802,10.5156;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 15.71ft2 X 2

  FenestrationSurface:Detailed,
    Level2:2RBedroom2_Wall_2_0_0_0_0_1_Win,  !- Name
    Window,                  !- Surface Type
    Project Glzg U=0.54  SHGC=0.7 Dbl Clr Air - 1001,  !- Construction Name
    Level2:2RBedroom2_Wall_2_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    2,                       !- Multiplier
    4,                       !- Number of Vertices
    12.25201755,14.77285802,7.9124,  !- X,Y,Z ==> Vertex 1 {m}
    12.25201755,15.60725802,7.9124,  !- X,Y,Z ==> Vertex 2 {m}
    12.25201755,15.60725802,9.6612,  !- X,Y,Z ==> Vertex 3 {m}
    12.25201755,14.77285802,9.6612;  !- X,Y,Z ==> Vertex 4 {m}

   ! Level 2, 2R Bedroom  2, Wall - 207.00 ft2 - 0.0°, Surface Area: 207.00ft2

  BuildingSurface:Detailed,
    Level2:2RBedroom2_Wall_3_0_0,  !- Name
    Wall,                    !- Surface Type
    Project wall + 1 inboard EPS = R 6.5,  !- Construction Name
    Level2:2RBedroom2,       !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    12.32821755,16.48545802,7.0104,  !- X,Y,Z ==> Vertex 1 {m}
    6.84181755,16.48545802,7.0104,  !- X,Y,Z ==> Vertex 2 {m}
    6.84181755,16.48545802,10.5156,  !- X,Y,Z ==> Vertex 3 {m}
    12.32821755,16.48545802,10.5156;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 15.71ft2 X 2

  FenestrationSurface:Detailed,
    Level2:2RBedroom2_Wall_3_0_0_0_0_1_Win,  !- Name
    Window,                  !- Surface Type
    Project Glzg U=0.54  SHGC=0.7 Dbl Clr Air - 1001,  !- Construction Name
    Level2:2RBedroom2_Wall_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    2,                       !- Multiplier
    4,                       !- Number of Vertices
    11.07621755,16.40925802,7.9124,  !- X,Y,Z ==> Vertex 1 {m}
    10.24181755,16.40925802,7.9124,  !- X,Y,Z ==> Vertex 2 {m}
    10.24181755,16.40925802,9.6612,  !- X,Y,Z ==> Vertex 3 {m}
    11.07621755,16.40925802,9.6612;  !- X,Y,Z ==> Vertex 4 {m}

! Level 1 - 1L Living Room

  Zone,
    Level1:1LLivingRoom,     !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    103.9457,                !- Volume {m3}
    33.0028,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  PEOPLE,
    People Level1:1LLivingRoom,  !- Name
    Level1:1LLivingRoom,     !- Zone or ZoneList or Space or SpaceList Name
    TM59_Living_Occ,         !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    .0188,                   !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    .3,                      !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 26239, !- Activity Level Schedule Name
    .0000000382,             !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 26239, !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

  Schedule:Compact,
    Activity Schedule 26239, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,130;        !- Field 3

  Schedule:Compact,
    Clothing Schedule 26239, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Lights,
    Level1:1LLivingRoom General lighting,  !- Name
    Level1:1LLivingRoom,     !- Zone or ZoneList or Space or SpaceList Name
    TM59_Default_Light,      !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    5,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#Level1:1LLivingRoom#GeneralLights;  !- End-Use Subcategory

  ZoneInfiltration:DesignFlowRate,
    Level1:1LLivingRoom Infiltration,  !- Name
    Level1:1LLivingRoom,     !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .006237,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    .606,                    !- Constant Term Coefficient
    .03636,                  !- Temperature Term Coefficient
    .1177,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

   ! Level 1, 1L Living Room, Floor - 387.71 ft2, Surface Area: 2.428

  BuildingSurface:Detailed,
    Level1:1LLivingRoom_Floor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    Project internal floor,  !- Construction Name
    Level1:1LLivingRoom,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Basement:Basement_Ceiling_1_0_10068,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    6.84181755,5.34990092,3.5052,  !- X,Y,Z ==> Vertex 1 {m}
    5.62261755,5.35004722,3.5052,  !- X,Y,Z ==> Vertex 2 {m}
    5.62261755,7.34145802,3.5052,  !- X,Y,Z ==> Vertex 3 {m}
    6.84181755,7.34145802,3.5052;  !- X,Y,Z ==> Vertex 4 {m}

   ! Level 1, 1L Living Room, Floor - 387.71 ft2, Surface Area: 2.428 <Other side>

  BuildingSurface:Detailed,
    Basement:Basement_Ceiling_1_0_10068,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Rev,  !- Construction Name
    Basement:Basement,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Level1:1LLivingRoom_Floor_0_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    5.62261755,5.35004722,3.5052,  !- X,Y,Z ==> Vertex 1 {m}
    6.84181755,5.34990092,3.5052,  !- X,Y,Z ==> Vertex 2 {m}
    6.84181755,7.34145802,3.5052,  !- X,Y,Z ==> Vertex 3 {m}
    5.62261755,7.34145802,3.5052;  !- X,Y,Z ==> Vertex 4 {m}

   ! Level 1, 1L Living Room, Floor - 387.71 ft2, Surface Area: 33.5917

  BuildingSurface:Detailed,
    Level1:1LLivingRoom_Floor_0_0_1,  !- Name
    Floor,                   !- Surface Type
    Project internal floor,  !- Construction Name
    Level1:1LLivingRoom,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Basement:Basement_Ceiling_1_0_10069,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    5,                       !- Number of Vertices
    5.62261755,.77790092,3.5052,  !- X,Y,Z ==> Vertex 1 {m}
    .44101755,.77790092,3.5052,  !- X,Y,Z ==> Vertex 2 {m}
    .44101755,6.42705802,3.5052,  !- X,Y,Z ==> Vertex 3 {m}
    1.35541755,7.34145802,3.5052,  !- X,Y,Z ==> Vertex 4 {m}
    5.62261755,7.34145802,3.5052;  !- X,Y,Z ==> Vertex 5 {m}

   ! Level 1, 1L Living Room, Floor - 387.71 ft2, Surface Area: 33.5917 <Other side>

  BuildingSurface:Detailed,
    Basement:Basement_Ceiling_1_0_10069,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Rev,  !- Construction Name
    Basement:Basement,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Level1:1LLivingRoom_Floor_0_0_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    5,                       !- Number of Vertices
    .44101755,.77790092,3.5052,  !- X,Y,Z ==> Vertex 1 {m}
    5.62261755,.77790092,3.5052,  !- X,Y,Z ==> Vertex 2 {m}
    5.62261755,7.34145802,3.5052,  !- X,Y,Z ==> Vertex 3 {m}
    1.35541755,7.34145802,3.5052,  !- X,Y,Z ==> Vertex 4 {m}
    .44101755,6.42705802,3.5052;  !- X,Y,Z ==> Vertex 5 {m}

   ! Level 1, 1L Living Room, Partition - 207.00 ft2 (Level 1, 1L Bedroom 1), Surface Area: 19.2309

  BuildingSurface:Detailed,
    Level1:1LLivingRoom_Partition_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    Level1:1LLivingRoom,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Level1:1LBedroom1_Partition_5_0_10070,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    6.84181755,7.34145802,3.5052,  !- X,Y,Z ==> Vertex 1 {m}
    1.35541755,7.34145802,3.5052,  !- X,Y,Z ==> Vertex 2 {m}
    1.35541755,7.34145802,7.0104,  !- X,Y,Z ==> Vertex 3 {m}
    6.84181755,7.34145802,7.0104;  !- X,Y,Z ==> Vertex 4 {m}

   ! Level 1, 1L Living Room, Partition - 207.00 ft2 (Level 1, 1L Bedroom 1), Surface Area: 19.2309 <Other side>

  BuildingSurface:Detailed,
    Level1:1LBedroom1_Partition_5_0_10070,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    Level1:1LBedroom1,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Level1:1LLivingRoom_Partition_2_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    1.35541755,7.34145802,3.5052,  !- X,Y,Z ==> Vertex 1 {m}
    6.84181755,7.34145802,3.5052,  !- X,Y,Z ==> Vertex 2 {m}
    6.84181755,7.34145802,7.0104,  !- X,Y,Z ==> Vertex 3 {m}
    1.35541755,7.34145802,7.0104;  !- X,Y,Z ==> Vertex 4 {m}

   ! Level 1, 1L Living Room, Wall - 48.79 ft2 - 315.0°, Surface Area: 48.79ft2

  BuildingSurface:Detailed,
    Level1:1LLivingRoom_Wall_3_0_0,  !- Name
    Wall,                    !- Surface Type
    Project wall + 1 inboard EPS = R 6.5,  !- Construction Name
    Level1:1LLivingRoom,     !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    1.35541755,7.34145802,3.5052,  !- X,Y,Z ==> Vertex 1 {m}
    .44101755,6.42705802,3.5052,  !- X,Y,Z ==> Vertex 2 {m}
    .44101755,6.42705802,7.0104,  !- X,Y,Z ==> Vertex 3 {m}
    1.35541755,7.34145802,7.0104;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 11.23ft2

  FenestrationSurface:Detailed,
    Level1:1LLivingRoom_Wall_3_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Project Glzg U=0.54  SHGC=0.7 Dbl Clr Air - 1001,  !- Construction Name
    Level1:1LLivingRoom_Wall_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    1.2118142385,7.0900916351,5.0056,  !- X,Y,Z ==> Vertex 1 {m}
    .692383935,6.5706613315,5.0056,  !- X,Y,Z ==> Vertex 2 {m}
    .692383935,6.5706613315,6.4256,  !- X,Y,Z ==> Vertex 3 {m}
    1.2118142385,7.0900916351,6.4256;  !- X,Y,Z ==> Vertex 4 {m}

   ! Level 1, 1L Living Room, Partition - 213.14 ft2  (Adiabatic), Surface Area: 213.14ft2

  BuildingSurface:Detailed,
    Level1:1LLivingRoom_Partition_4_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    Level1:1LLivingRoom,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Level1:1LLivingRoom_Partition_4_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    .44101755,6.42705802,3.5052,  !- X,Y,Z ==> Vertex 1 {m}
    .44101755,.77790092,3.5052,  !- X,Y,Z ==> Vertex 2 {m}
    .44101755,.77790092,7.0104,  !- X,Y,Z ==> Vertex 3 {m}
    .44101755,6.42705802,7.0104;  !- X,Y,Z ==> Vertex 4 {m}

   ! Level 1, 1L Living Room, Wall - 195.50 ft2 - 180.0°, Surface Area: 195.50ft2

  BuildingSurface:Detailed,
    Level1:1LLivingRoom_Wall_5_0_0,  !- Name
    Wall,                    !- Surface Type
    Project wall + 1 inboard EPS = R 6.5,  !- Construction Name
    Level1:1LLivingRoom,     !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    .44101755,.77790092,3.5052,  !- X,Y,Z ==> Vertex 1 {m}
    5.62261755,.77790092,3.5052,  !- X,Y,Z ==> Vertex 2 {m}
    5.62261755,.77790092,7.0104,  !- X,Y,Z ==> Vertex 3 {m}
    .44101755,.77790092,7.0104;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 15.71ft2 X 3

  FenestrationSurface:Detailed,
    Level1:1LLivingRoom_Wall_5_0_0_0_0_2_Win,  !- Name
    Window,                  !- Surface Type
    Project Glzg U=0.54  SHGC=0.7 Dbl Clr Air - 1001,  !- Construction Name
    Level1:1LLivingRoom_Wall_5_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    3,                       !- Multiplier
    4,                       !- Number of Vertices
    1.15961755,.85410092,4.4072,  !- X,Y,Z ==> Vertex 1 {m}
    1.99401755,.85410092,4.4072,  !- X,Y,Z ==> Vertex 2 {m}
    1.99401755,.85410092,6.156,  !- X,Y,Z ==> Vertex 3 {m}
    1.15961755,.85410092,6.156;  !- X,Y,Z ==> Vertex 4 {m}

   ! Level 1, 1L Living Room, Wall - 75.14 ft2 - 90.0°, Surface Area: 6.9803

  BuildingSurface:Detailed,
    Level1:1LLivingRoom_Partition_8_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    Level1:1LLivingRoom,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Level1:1RLivingRoom_Partition_5_0_10072,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    6.84181755,5.35004722,3.5052,  !- X,Y,Z ==> Vertex 1 {m}
    6.84181755,7.34145802,3.5052,  !- X,Y,Z ==> Vertex 2 {m}
    6.84181755,7.34145802,7.0104,  !- X,Y,Z ==> Vertex 3 {m}
    6.84181755,5.35004722,7.0104;  !- X,Y,Z ==> Vertex 4 {m}

   ! Level 1, 1L Living Room, Wall - 75.14 ft2 - 90.0°, Surface Area: 6.9803 <Other side>

  BuildingSurface:Detailed,
    Level1:1RLivingRoom_Partition_5_0_10072,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    Level1:1RLivingRoom,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Level1:1LLivingRoom_Partition_8_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    6.84181755,7.34145802,3.5052,  !- X,Y,Z ==> Vertex 1 {m}
    6.84181755,5.35004722,3.5052,  !- X,Y,Z ==> Vertex 2 {m}
    6.84181755,5.35004722,7.0104,  !- X,Y,Z ==> Vertex 3 {m}
    6.84181755,7.34145802,7.0104;  !- X,Y,Z ==> Vertex 4 {m}

! Level 1 - 1R Living Room

  Zone,
    Level1:1RLivingRoom,     !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    103.9458,                !- Volume {m3}
    33.0029,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  PEOPLE,
    People Level1:1RLivingRoom,  !- Name
    Level1:1RLivingRoom,     !- Zone or ZoneList or Space or SpaceList Name
    TM59_Living_Occ,         !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    .0188,                   !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    .3,                      !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 26249, !- Activity Level Schedule Name
    .0000000382,             !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 26249, !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

  Schedule:Compact,
    Activity Schedule 26249, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,130;        !- Field 3

  Schedule:Compact,
    Clothing Schedule 26249, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Lights,
    Level1:1RLivingRoom General lighting,  !- Name
    Level1:1RLivingRoom,     !- Zone or ZoneList or Space or SpaceList Name
    TM59_Default_Light,      !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    5,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#Level1:1RLivingRoom#GeneralLights;  !- End-Use Subcategory

  ZoneInfiltration:DesignFlowRate,
    Level1:1RLivingRoom Infiltration,  !- Name
    Level1:1RLivingRoom,     !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .006237,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    .606,                    !- Constant Term Coefficient
    .03636,                  !- Temperature Term Coefficient
    .1177,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

   ! Level 1, 1R Living Room, Floor - 387.71 ft2, Surface Area: 23.6887

  BuildingSurface:Detailed,
    Level1:1RLivingRoom_Floor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    Project internal floor,  !- Construction Name
    Level1:1RLivingRoom,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Basement:Basement_Ceiling_1_0_10073,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    13.2426175535,.7779009221,3.5052,  !- X,Y,Z ==> Vertex 1 {m}
    8.0610175462,.7779009171,3.5052,  !- X,Y,Z ==> Vertex 2 {m}
    8.0610175512,5.34990092,3.5052,  !- X,Y,Z ==> Vertex 3 {m}
    13.2426175538,5.349279145,3.5052;  !- X,Y,Z ==> Vertex 4 {m}

   ! Level 1, 1R Living Room, Floor - 387.71 ft2, Surface Area: 23.6887 <Other side>

  BuildingSurface:Detailed,
    Basement:Basement_Ceiling_1_0_10073,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Rev,  !- Construction Name
    Basement:Basement,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Level1:1RLivingRoom_Floor_0_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    8.0610175462,.7779009171,3.5052,  !- X,Y,Z ==> Vertex 1 {m}
    13.2426175535,.7779009221,3.5052,  !- X,Y,Z ==> Vertex 2 {m}
    13.2426175538,5.349279145,3.5052,  !- X,Y,Z ==> Vertex 3 {m}
    8.0610175512,5.34990092,3.5052;  !- X,Y,Z ==> Vertex 4 {m}

   ! Level 1, 1R Living Room, Floor - 387.71 ft2, Surface Area: 12.331

  BuildingSurface:Detailed,
    Level1:1RLivingRoom_Floor_0_0_1,  !- Name
    Floor,                   !- Surface Type
    Project internal floor,  !- Construction Name
    Level1:1RLivingRoom,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Basement:Basement_Ceiling_1_0_10074,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    5,                       !- Number of Vertices
    13.2426175538,5.349279145,3.5052,  !- X,Y,Z ==> Vertex 1 {m}
    6.84181755,5.35004722,3.5052,  !- X,Y,Z ==> Vertex 2 {m}
    6.8418175528,7.3414580243,3.5052,  !- X,Y,Z ==> Vertex 3 {m}
    12.3282175523,7.3414580243,3.5052,  !- X,Y,Z ==> Vertex 4 {m}
    13.2426175538,6.4270580228,3.5052;  !- X,Y,Z ==> Vertex 5 {m}

   ! Level 1, 1R Living Room, Floor - 387.71 ft2, Surface Area: 12.331 <Other side>

  BuildingSurface:Detailed,
    Basement:Basement_Ceiling_1_0_10074,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Rev,  !- Construction Name
    Basement:Basement,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Level1:1RLivingRoom_Floor_0_0_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    5,                       !- Number of Vertices
    6.84181755,5.35004722,3.5052,  !- X,Y,Z ==> Vertex 1 {m}
    13.2426175538,5.349279145,3.5052,  !- X,Y,Z ==> Vertex 2 {m}
    13.2426175538,6.4270580228,3.5052,  !- X,Y,Z ==> Vertex 3 {m}
    12.3282175523,7.3414580243,3.5052,  !- X,Y,Z ==> Vertex 4 {m}
    6.8418175528,7.3414580243,3.5052;  !- X,Y,Z ==> Vertex 5 {m}

   ! Level 1, 1R Living Room, Partition - 213.14 ft2  (Adiabatic), Surface Area: 213.14ft2

  BuildingSurface:Detailed,
    Level1:1RLivingRoom_Partition_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    Level1:1RLivingRoom,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Level1:1RLivingRoom_Partition_2_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    13.24261755,.77790092,3.5052,  !- X,Y,Z ==> Vertex 1 {m}
    13.24261755,6.42705802,3.5052,  !- X,Y,Z ==> Vertex 2 {m}
    13.24261755,6.42705802,7.0104,  !- X,Y,Z ==> Vertex 3 {m}
    13.24261755,.77790092,7.0104;  !- X,Y,Z ==> Vertex 4 {m}

   ! Level 1, 1R Living Room, Wall - 48.79 ft2 - 45.0°, Surface Area: 48.79ft2

  BuildingSurface:Detailed,
    Level1:1RLivingRoom_Wall_3_0_0,  !- Name
    Wall,                    !- Surface Type
    Project wall + 1 inboard EPS = R 6.5,  !- Construction Name
    Level1:1RLivingRoom,     !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    13.24261755,6.42705802,3.5052,  !- X,Y,Z ==> Vertex 1 {m}
    12.32821755,7.34145802,3.5052,  !- X,Y,Z ==> Vertex 2 {m}
    12.32821755,7.34145802,7.0104,  !- X,Y,Z ==> Vertex 3 {m}
    13.24261755,6.42705802,7.0104;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 11.23ft2

  FenestrationSurface:Detailed,
    Level1:1RLivingRoom_Wall_3_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Project Glzg U=0.54  SHGC=0.7 Dbl Clr Air - 1001,  !- Construction Name
    Level1:1RLivingRoom_Wall_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    12.9912511647,6.5706613319,5.0056,  !- X,Y,Z ==> Vertex 1 {m}
    12.4718208611,7.0900916354,5.0056,  !- X,Y,Z ==> Vertex 2 {m}
    12.4718208611,7.0900916354,6.4256,  !- X,Y,Z ==> Vertex 3 {m}
    12.9912511647,6.5706613319,6.4256;  !- X,Y,Z ==> Vertex 4 {m}

   ! Level 1, 1R Living Room, Partition - 207.00 ft2 (Level 1, 1R Bedroom 1), Surface Area: 19.2309

  BuildingSurface:Detailed,
    Level1:1RLivingRoom_Partition_4_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    Level1:1RLivingRoom,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Level1:1RBedroom1_Partition_5_0_10076,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    12.32821755,7.34145802,3.5052,  !- X,Y,Z ==> Vertex 1 {m}
    6.84181755,7.34145802,3.5052,  !- X,Y,Z ==> Vertex 2 {m}
    6.84181755,7.34145802,7.0104,  !- X,Y,Z ==> Vertex 3 {m}
    12.32821755,7.34145802,7.0104;  !- X,Y,Z ==> Vertex 4 {m}

   ! Level 1, 1R Living Room, Partition - 207.00 ft2 (Level 1, 1R Bedroom 1), Surface Area: 19.2309 <Other side>

  BuildingSurface:Detailed,
    Level1:1RBedroom1_Partition_5_0_10076,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    Level1:1RBedroom1,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Level1:1RLivingRoom_Partition_4_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    6.84181755,7.34145802,3.5052,  !- X,Y,Z ==> Vertex 1 {m}
    12.32821755,7.34145802,3.5052,  !- X,Y,Z ==> Vertex 2 {m}
    12.32821755,7.34145802,7.0104,  !- X,Y,Z ==> Vertex 3 {m}
    6.84181755,7.34145802,7.0104;  !- X,Y,Z ==> Vertex 4 {m}

   ! Level 1, 1R Living Room, Wall - 195.50 ft2 - 180.0°, Surface Area: 195.50ft2

  BuildingSurface:Detailed,
    Level1:1RLivingRoom_Wall_8_0_0,  !- Name
    Wall,                    !- Surface Type
    Project wall + 1 inboard EPS = R 6.5,  !- Construction Name
    Level1:1RLivingRoom,     !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    8.06101755,.77790092,3.5052,  !- X,Y,Z ==> Vertex 1 {m}
    13.24261755,.77790092,3.5052,  !- X,Y,Z ==> Vertex 2 {m}
    13.24261755,.77790092,7.0104,  !- X,Y,Z ==> Vertex 3 {m}
    8.06101755,.77790092,7.0104;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 15.71ft2 X 3

  FenestrationSurface:Detailed,
    Level1:1RLivingRoom_Wall_8_0_0_0_0_2_Win,  !- Name
    Window,                  !- Surface Type
    Project Glzg U=0.54  SHGC=0.7 Dbl Clr Air - 1001,  !- Construction Name
    Level1:1RLivingRoom_Wall_8_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    3,                       !- Multiplier
    4,                       !- Number of Vertices
    8.64161755,.85410092,4.4072,  !- X,Y,Z ==> Vertex 1 {m}
    9.47601755,.85410092,4.4072,  !- X,Y,Z ==> Vertex 2 {m}
    9.47601755,.85410092,6.156,  !- X,Y,Z ==> Vertex 3 {m}
    8.64161755,.85410092,6.156;  !- X,Y,Z ==> Vertex 4 {m}

! Level 1 - 1L Bedroom 1

  Zone,
    Level1:1LBedroom1,       !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    71.8702,                 !- Volume {m3}
    22.8188,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  PEOPLE,
    People Level1:1LBedroom1,!- Name
    Level1:1LBedroom1,       !- Zone or ZoneList or Space or SpaceList Name
    TM59_Living_Occ,         !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    .0188,                   !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    .3,                      !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 26259, !- Activity Level Schedule Name
    .0000000382,             !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 26259, !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

  Schedule:Compact,
    Activity Schedule 26259, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,130;        !- Field 3

  Schedule:Compact,
    Clothing Schedule 26259, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Lights,
    Level1:1LBedroom1 General lighting,  !- Name
    Level1:1LBedroom1,       !- Zone or ZoneList or Space or SpaceList Name
    TM59_Default_Light,      !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    5,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#Level1:1LBedroom1#GeneralLights;  !- End-Use Subcategory

  ZoneInfiltration:DesignFlowRate,
    Level1:1LBedroom1 Infiltration,  !- Name
    Level1:1LBedroom1,       !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .002875,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    .606,                    !- Constant Term Coefficient
    .03636,                  !- Temperature Term Coefficient
    .1177,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

   ! Level 1, 1L Bedroom 1, Floor - 270.00 ft2, Surface Area: 25.0838

  BuildingSurface:Detailed,
    Level1:1LBedroom1_Floor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    Project internal floor,  !- Construction Name
    Level1:1LBedroom1,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Basement:Basement_Ceiling_1_0_10077,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    6.84181755,7.34145802,3.5052,  !- X,Y,Z ==> Vertex 1 {m}
    1.35541755,7.34145802,3.5052,  !- X,Y,Z ==> Vertex 2 {m}
    1.35541755,11.91345802,3.5052,  !- X,Y,Z ==> Vertex 3 {m}
    6.84181755,11.91345802,3.5052;  !- X,Y,Z ==> Vertex 4 {m}

   ! Level 1, 1L Bedroom 1, Floor - 270.00 ft2, Surface Area: 25.0838 <Other side>

  BuildingSurface:Detailed,
    Basement:Basement_Ceiling_1_0_10077,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Rev,  !- Construction Name
    Basement:Basement,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Level1:1LBedroom1_Floor_0_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    1.35541755,7.34145802,3.5052,  !- X,Y,Z ==> Vertex 1 {m}
    6.84181755,7.34145802,3.5052,  !- X,Y,Z ==> Vertex 2 {m}
    6.84181755,11.91345802,3.5052,  !- X,Y,Z ==> Vertex 3 {m}
    1.35541755,11.91345802,3.5052;  !- X,Y,Z ==> Vertex 4 {m}

   ! Level 1, 1L Bedroom 1, Partition - 172.50 ft2 (Level 1, 1R Bedroom 1), Surface Area: 16.0258

  BuildingSurface:Detailed,
    Level1:1LBedroom1_Partition_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    Level1:1LBedroom1,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Level1:1RBedroom1_Partition_4_0_10078,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    6.84181755,7.34145802,3.5052,  !- X,Y,Z ==> Vertex 1 {m}
    6.84181755,11.91345802,3.5052,  !- X,Y,Z ==> Vertex 2 {m}
    6.84181755,11.91345802,7.0104,  !- X,Y,Z ==> Vertex 3 {m}
    6.84181755,7.34145802,7.0104;  !- X,Y,Z ==> Vertex 4 {m}

   ! Level 1, 1L Bedroom 1, Partition - 172.50 ft2 (Level 1, 1R Bedroom 1), Surface Area: 16.0258 <Other side>

  BuildingSurface:Detailed,
    Level1:1RBedroom1_Partition_4_0_10078,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    Level1:1RBedroom1,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Level1:1LBedroom1_Partition_2_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    6.84181755,11.91345802,3.5052,  !- X,Y,Z ==> Vertex 1 {m}
    6.84181755,7.34145802,3.5052,  !- X,Y,Z ==> Vertex 2 {m}
    6.84181755,7.34145802,7.0104,  !- X,Y,Z ==> Vertex 3 {m}
    6.84181755,11.91345802,7.0104;  !- X,Y,Z ==> Vertex 4 {m}

   ! Level 1, 1L Bedroom 1, Partition - 207.00 ft2 (Level 1, 1L Bedroom  2), Surface Area: 19.2309

  BuildingSurface:Detailed,
    Level1:1LBedroom1_Partition_3_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    Level1:1LBedroom1,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Level1:1LBedroom2_Partition_5_0_10079,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
