    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    6.84181755,11.91345802,3.5052,  !- X,Y,Z ==> Vertex 1 {m}
    1.35541755,11.91345802,3.5052,  !- X,Y,Z ==> Vertex 2 {m}
    1.35541755,11.91345802,7.0104,  !- X,Y,Z ==> Vertex 3 {m}
    6.84181755,11.91345802,7.0104;  !- X,Y,Z ==> Vertex 4 {m}

   ! Level 1, 1L Bedroom 1, Partition - 207.00 ft2 (Level 1, 1L Bedroom  2), Surface Area: 19.2309 <Other side>

  BuildingSurface:Detailed,
    Level1:1LBedroom2_Partition_5_0_10079,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    Level1:1LBedroom2,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Level1:1LBedroom1_Partition_3_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    1.35541755,11.91345802,3.5052,  !- X,Y,Z ==> Vertex 1 {m}
    6.84181755,11.91345802,3.5052,  !- X,Y,Z ==> Vertex 2 {m}
    6.84181755,11.91345802,7.0104,  !- X,Y,Z ==> Vertex 3 {m}
    1.35541755,11.91345802,7.0104;  !- X,Y,Z ==> Vertex 4 {m}

   ! Level 1, 1L Bedroom 1, Wall - 172.50 ft2 - 270.0°, Surface Area: 172.50ft2

  BuildingSurface:Detailed,
    Level1:1LBedroom1_Wall_4_0_0,  !- Name
    Wall,                    !- Surface Type
    Project wall + 1 inboard EPS = R 6.5,  !- Construction Name
    Level1:1LBedroom1,       !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    1.35541755,11.91345802,3.5052,  !- X,Y,Z ==> Vertex 1 {m}
    1.35541755,7.34145802,3.5052,  !- X,Y,Z ==> Vertex 2 {m}
    1.35541755,7.34145802,7.0104,  !- X,Y,Z ==> Vertex 3 {m}
    1.35541755,11.91345802,7.0104;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 15.71ft2 X 2

  FenestrationSurface:Detailed,
    Level1:1LBedroom1_Wall_4_0_0_0_0_1_Win,  !- Name
    Window,                  !- Surface Type
    Project Glzg U=0.54  SHGC=0.7 Dbl Clr Air - 1001,  !- Construction Name
    Level1:1LBedroom1_Wall_4_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    2,                       !- Multiplier
    4,                       !- Number of Vertices
    1.43161755,11.34005802,4.4072,  !- X,Y,Z ==> Vertex 1 {m}
    1.43161755,10.50565802,4.4072,  !- X,Y,Z ==> Vertex 2 {m}
    1.43161755,10.50565802,6.156,  !- X,Y,Z ==> Vertex 3 {m}
    1.43161755,11.34005802,6.156;  !- X,Y,Z ==> Vertex 4 {m}

! Level 1 - 1R Bedroom 1

  Zone,
    Level1:1RBedroom1,       !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    71.8702,                 !- Volume {m3}
    22.8188,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  PEOPLE,
    People Level1:1RBedroom1,!- Name
    Level1:1RBedroom1,       !- Zone or ZoneList or Space or SpaceList Name
    TM59_Living_Occ,         !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    .0188,                   !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    .3,                      !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 26266, !- Activity Level Schedule Name
    .0000000382,             !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 26266, !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

  Schedule:Compact,
    Activity Schedule 26266, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,130;        !- Field 3

  Schedule:Compact,
    Clothing Schedule 26266, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Lights,
    Level1:1RBedroom1 General lighting,  !- Name
    Level1:1RBedroom1,       !- Zone or ZoneList or Space or SpaceList Name
    TM59_Default_Light,      !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    5,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#Level1:1RBedroom1#GeneralLights;  !- End-Use Subcategory

  ZoneInfiltration:DesignFlowRate,
    Level1:1RBedroom1 Infiltration,  !- Name
    Level1:1RBedroom1,       !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .002875,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    .606,                    !- Constant Term Coefficient
    .03636,                  !- Temperature Term Coefficient
    .1177,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

   ! Level 1, 1R Bedroom 1, Floor - 270.00 ft2, Surface Area: 25.0838

  BuildingSurface:Detailed,
    Level1:1RBedroom1_Floor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    Project internal floor,  !- Construction Name
    Level1:1RBedroom1,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Basement:Basement_Ceiling_1_0_10080,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    12.32821755,7.34145802,3.5052,  !- X,Y,Z ==> Vertex 1 {m}
    6.84181755,7.34145802,3.5052,  !- X,Y,Z ==> Vertex 2 {m}
    6.84181755,11.91345802,3.5052,  !- X,Y,Z ==> Vertex 3 {m}
    12.32821755,11.91345802,3.5052;  !- X,Y,Z ==> Vertex 4 {m}

   ! Level 1, 1R Bedroom 1, Floor - 270.00 ft2, Surface Area: 25.0838 <Other side>

  BuildingSurface:Detailed,
    Basement:Basement_Ceiling_1_0_10080,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Rev,  !- Construction Name
    Basement:Basement,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Level1:1RBedroom1_Floor_0_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    6.84181755,7.34145802,3.5052,  !- X,Y,Z ==> Vertex 1 {m}
    12.32821755,7.34145802,3.5052,  !- X,Y,Z ==> Vertex 2 {m}
    12.32821755,11.91345802,3.5052,  !- X,Y,Z ==> Vertex 3 {m}
    6.84181755,11.91345802,3.5052;  !- X,Y,Z ==> Vertex 4 {m}

   ! Level 1, 1R Bedroom 1, Wall - 172.50 ft2 - 90.0°, Surface Area: 172.50ft2

  BuildingSurface:Detailed,
    Level1:1RBedroom1_Wall_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Project wall + 1 inboard EPS = R 6.5,  !- Construction Name
    Level1:1RBedroom1,       !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    12.32821755,7.34145802,3.5052,  !- X,Y,Z ==> Vertex 1 {m}
    12.32821755,11.91345802,3.5052,  !- X,Y,Z ==> Vertex 2 {m}
    12.32821755,11.91345802,7.0104,  !- X,Y,Z ==> Vertex 3 {m}
    12.32821755,7.34145802,7.0104;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 15.71ft2 X 2

  FenestrationSurface:Detailed,
    Level1:1RBedroom1_Wall_2_0_0_0_0_1_Win,  !- Name
    Window,                  !- Surface Type
    Project Glzg U=0.54  SHGC=0.7 Dbl Clr Air - 1001,  !- Construction Name
    Level1:1RBedroom1_Wall_2_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    2,                       !- Multiplier
    4,                       !- Number of Vertices
    12.25201755,10.50565802,4.4072,  !- X,Y,Z ==> Vertex 1 {m}
    12.25201755,11.34005802,4.4072,  !- X,Y,Z ==> Vertex 2 {m}
    12.25201755,11.34005802,6.156,  !- X,Y,Z ==> Vertex 3 {m}
    12.25201755,10.50565802,6.156;  !- X,Y,Z ==> Vertex 4 {m}

   ! Level 1, 1R Bedroom 1, Partition - 207.00 ft2 (Level 1, 1R Bedroom  2), Surface Area: 19.2309

  BuildingSurface:Detailed,
    Level1:1RBedroom1_Partition_3_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    Level1:1RBedroom1,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Level1:1RBedroom2_Partition_5_0_10081,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    12.32821755,11.91345802,3.5052,  !- X,Y,Z ==> Vertex 1 {m}
    6.84181755,11.91345802,3.5052,  !- X,Y,Z ==> Vertex 2 {m}
    6.84181755,11.91345802,7.0104,  !- X,Y,Z ==> Vertex 3 {m}
    12.32821755,11.91345802,7.0104;  !- X,Y,Z ==> Vertex 4 {m}

   ! Level 1, 1R Bedroom 1, Partition - 207.00 ft2 (Level 1, 1R Bedroom  2), Surface Area: 19.2309 <Other side>

  BuildingSurface:Detailed,
    Level1:1RBedroom2_Partition_5_0_10081,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    Level1:1RBedroom2,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Level1:1RBedroom1_Partition_3_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    6.84181755,11.91345802,3.5052,  !- X,Y,Z ==> Vertex 1 {m}
    12.32821755,11.91345802,3.5052,  !- X,Y,Z ==> Vertex 2 {m}
    12.32821755,11.91345802,7.0104,  !- X,Y,Z ==> Vertex 3 {m}
    6.84181755,11.91345802,7.0104;  !- X,Y,Z ==> Vertex 4 {m}

! Level 1 - 1L Bedroom  2

  Zone,
    Level1:1LBedroom2,       !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    69.008,                  !- Volume {m3}
    21.9101,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  PEOPLE,
    People Level1:1LBedroom2,!- Name
    Level1:1LBedroom2,       !- Zone or ZoneList or Space or SpaceList Name
    TM59_Living_Occ,         !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    .0188,                   !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    .3,                      !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 26273, !- Activity Level Schedule Name
    .0000000382,             !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 26273, !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

  Schedule:Compact,
    Activity Schedule 26273, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,130;        !- Field 3

  Schedule:Compact,
    Clothing Schedule 26273, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Lights,
    Level1:1LBedroom2 General lighting,  !- Name
    Level1:1LBedroom2,       !- Zone or ZoneList or Space or SpaceList Name
    TM59_Default_Light,      !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    5,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#Level1:1LBedroom2#GeneralLights;  !- End-Use Subcategory

  ZoneInfiltration:DesignFlowRate,
    Level1:1LBedroom2 Infiltration,  !- Name
    Level1:1LBedroom2,       !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .00414,                  !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    .606,                    !- Constant Term Coefficient
    .03636,                  !- Temperature Term Coefficient
    .1177,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

   ! Level 1, 1L Bedroom  2, Floor - 270.00 ft2, Surface Area: 25.0838

  BuildingSurface:Detailed,
    Level1:1LBedroom2_Floor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    Project internal floor,  !- Construction Name
    Level1:1LBedroom2,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Basement:Basement_Ceiling_1_0_10082,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    6.84181755,11.91345802,3.5052,  !- X,Y,Z ==> Vertex 1 {m}
    1.35541755,11.91345802,3.5052,  !- X,Y,Z ==> Vertex 2 {m}
    1.35541755,16.48545802,3.5052,  !- X,Y,Z ==> Vertex 3 {m}
    6.84181755,16.48545802,3.5052;  !- X,Y,Z ==> Vertex 4 {m}

   ! Level 1, 1L Bedroom  2, Floor - 270.00 ft2, Surface Area: 25.0838 <Other side>

  BuildingSurface:Detailed,
    Basement:Basement_Ceiling_1_0_10082,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Rev,  !- Construction Name
    Basement:Basement,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Level1:1LBedroom2_Floor_0_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    1.35541755,11.91345802,3.5052,  !- X,Y,Z ==> Vertex 1 {m}
    6.84181755,11.91345802,3.5052,  !- X,Y,Z ==> Vertex 2 {m}
    6.84181755,16.48545802,3.5052,  !- X,Y,Z ==> Vertex 3 {m}
    1.35541755,16.48545802,3.5052;  !- X,Y,Z ==> Vertex 4 {m}

   ! Level 1, 1L Bedroom  2, Partition - 172.50 ft2 (Level 1, 1R Bedroom  2), Surface Area: 16.0258

  BuildingSurface:Detailed,
    Level1:1LBedroom2_Partition_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    Level1:1LBedroom2,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Level1:1RBedroom2_Partition_4_0_10083,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    6.84181755,11.91345802,3.5052,  !- X,Y,Z ==> Vertex 1 {m}
    6.84181755,16.48545802,3.5052,  !- X,Y,Z ==> Vertex 2 {m}
    6.84181755,16.48545802,7.0104,  !- X,Y,Z ==> Vertex 3 {m}
    6.84181755,11.91345802,7.0104;  !- X,Y,Z ==> Vertex 4 {m}

   ! Level 1, 1L Bedroom  2, Partition - 172.50 ft2 (Level 1, 1R Bedroom  2), Surface Area: 16.0258 <Other side>

  BuildingSurface:Detailed,
    Level1:1RBedroom2_Partition_4_0_10083,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    Level1:1RBedroom2,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Level1:1LBedroom2_Partition_2_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    6.84181755,16.48545802,3.5052,  !- X,Y,Z ==> Vertex 1 {m}
    6.84181755,11.91345802,3.5052,  !- X,Y,Z ==> Vertex 2 {m}
    6.84181755,11.91345802,7.0104,  !- X,Y,Z ==> Vertex 3 {m}
    6.84181755,16.48545802,7.0104;  !- X,Y,Z ==> Vertex 4 {m}

   ! Level 1, 1L Bedroom  2, Wall - 207.00 ft2 - 0.0°, Surface Area: 207.00ft2

  BuildingSurface:Detailed,
    Level1:1LBedroom2_Wall_3_0_0,  !- Name
    Wall,                    !- Surface Type
    Project wall + 1 inboard EPS = R 6.5,  !- Construction Name
    Level1:1LBedroom2,       !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    6.84181755,16.48545802,3.5052,  !- X,Y,Z ==> Vertex 1 {m}
    1.35541755,16.48545802,3.5052,  !- X,Y,Z ==> Vertex 2 {m}
    1.35541755,16.48545802,7.0104,  !- X,Y,Z ==> Vertex 3 {m}
    6.84181755,16.48545802,7.0104;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 15.71ft2 X 2

  FenestrationSurface:Detailed,
    Level1:1LBedroom2_Wall_3_0_0_0_0_1_Win,  !- Name
    Window,                  !- Surface Type
    Project Glzg U=0.54  SHGC=0.7 Dbl Clr Air - 1001,  !- Construction Name
    Level1:1LBedroom2_Wall_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    2,                       !- Multiplier
    4,                       !- Number of Vertices
    3.36561755,16.40925802,4.4072,  !- X,Y,Z ==> Vertex 1 {m}
    2.53121755,16.40925802,4.4072,  !- X,Y,Z ==> Vertex 2 {m}
    2.53121755,16.40925802,6.156,  !- X,Y,Z ==> Vertex 3 {m}
    3.36561755,16.40925802,6.156;  !- X,Y,Z ==> Vertex 4 {m}

   ! Level 1, 1L Bedroom  2, Wall - 172.50 ft2 - 270.0°, Surface Area: 172.50ft2

  BuildingSurface:Detailed,
    Level1:1LBedroom2_Wall_4_0_0,  !- Name
    Wall,                    !- Surface Type
    Project wall + 1 inboard EPS = R 6.5,  !- Construction Name
    Level1:1LBedroom2,       !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    1.35541755,16.48545802,3.5052,  !- X,Y,Z ==> Vertex 1 {m}
    1.35541755,11.91345802,3.5052,  !- X,Y,Z ==> Vertex 2 {m}
    1.35541755,11.91345802,7.0104,  !- X,Y,Z ==> Vertex 3 {m}
    1.35541755,16.48545802,7.0104;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 15.71ft2 X 2

  FenestrationSurface:Detailed,
    Level1:1LBedroom2_Wall_4_0_0_0_0_1_Win,  !- Name
    Window,                  !- Surface Type
    Project Glzg U=0.54  SHGC=0.7 Dbl Clr Air - 1001,  !- Construction Name
    Level1:1LBedroom2_Wall_4_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    2,                       !- Multiplier
    4,                       !- Number of Vertices
    1.43161755,15.60725802,4.4072,  !- X,Y,Z ==> Vertex 1 {m}
    1.43161755,14.77285802,4.4072,  !- X,Y,Z ==> Vertex 2 {m}
    1.43161755,14.77285802,6.156,  !- X,Y,Z ==> Vertex 3 {m}
    1.43161755,15.60725802,6.156;  !- X,Y,Z ==> Vertex 4 {m}

! Level 1 - 1R Bedroom  2

  Zone,
    Level1:1RBedroom2,       !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    69.008,                  !- Volume {m3}
    21.9101,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  PEOPLE,
    People Level1:1RBedroom2,!- Name
    Level1:1RBedroom2,       !- Zone or ZoneList or Space or SpaceList Name
    TM59_Living_Occ,         !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    .0188,                   !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    .3,                      !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 26280, !- Activity Level Schedule Name
    .0000000382,             !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 26280, !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

  Schedule:Compact,
    Activity Schedule 26280, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,130;        !- Field 3

  Schedule:Compact,
    Clothing Schedule 26280, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Lights,
    Level1:1RBedroom2 General lighting,  !- Name
    Level1:1RBedroom2,       !- Zone or ZoneList or Space or SpaceList Name
    TM59_Default_Light,      !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    5,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#Level1:1RBedroom2#GeneralLights;  !- End-Use Subcategory

  ZoneInfiltration:DesignFlowRate,
    Level1:1RBedroom2 Infiltration,  !- Name
    Level1:1RBedroom2,       !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .00414,                  !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    .606,                    !- Constant Term Coefficient
    .03636,                  !- Temperature Term Coefficient
    .1177,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

   ! Level 1, 1R Bedroom  2, Floor - 270.00 ft2, Surface Area: 25.0838

  BuildingSurface:Detailed,
    Level1:1RBedroom2_Floor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    Project internal floor,  !- Construction Name
    Level1:1RBedroom2,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Basement:Basement_Ceiling_1_0_10084,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    12.32821755,11.91345802,3.5052,  !- X,Y,Z ==> Vertex 1 {m}
    6.84181755,11.91345802,3.5052,  !- X,Y,Z ==> Vertex 2 {m}
    6.84181755,16.48545802,3.5052,  !- X,Y,Z ==> Vertex 3 {m}
    12.32821755,16.48545802,3.5052;  !- X,Y,Z ==> Vertex 4 {m}

   ! Level 1, 1R Bedroom  2, Floor - 270.00 ft2, Surface Area: 25.0838 <Other side>

  BuildingSurface:Detailed,
    Basement:Basement_Ceiling_1_0_10084,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Rev,  !- Construction Name
    Basement:Basement,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Level1:1RBedroom2_Floor_0_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    6.84181755,11.91345802,3.5052,  !- X,Y,Z ==> Vertex 1 {m}
    12.32821755,11.91345802,3.5052,  !- X,Y,Z ==> Vertex 2 {m}
    12.32821755,16.48545802,3.5052,  !- X,Y,Z ==> Vertex 3 {m}
    6.84181755,16.48545802,3.5052;  !- X,Y,Z ==> Vertex 4 {m}

   ! Level 1, 1R Bedroom  2, Wall - 172.50 ft2 - 90.0°, Surface Area: 172.50ft2

  BuildingSurface:Detailed,
    Level1:1RBedroom2_Wall_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Project wall + 1 inboard EPS = R 6.5,  !- Construction Name
    Level1:1RBedroom2,       !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    12.32821755,11.91345802,3.5052,  !- X,Y,Z ==> Vertex 1 {m}
    12.32821755,16.48545802,3.5052,  !- X,Y,Z ==> Vertex 2 {m}
    12.32821755,16.48545802,7.0104,  !- X,Y,Z ==> Vertex 3 {m}
    12.32821755,11.91345802,7.0104;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 15.71ft2 X 2

  FenestrationSurface:Detailed,
    Level1:1RBedroom2_Wall_2_0_0_0_0_1_Win,  !- Name
    Window,                  !- Surface Type
    Project Glzg U=0.54  SHGC=0.7 Dbl Clr Air - 1001,  !- Construction Name
    Level1:1RBedroom2_Wall_2_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    2,                       !- Multiplier
    4,                       !- Number of Vertices
    12.25201755,14.77285802,4.4072,  !- X,Y,Z ==> Vertex 1 {m}
    12.25201755,15.60725802,4.4072,  !- X,Y,Z ==> Vertex 2 {m}
    12.25201755,15.60725802,6.156,  !- X,Y,Z ==> Vertex 3 {m}
    12.25201755,14.77285802,6.156;  !- X,Y,Z ==> Vertex 4 {m}

   ! Level 1, 1R Bedroom  2, Wall - 207.00 ft2 - 0.0°, Surface Area: 207.00ft2

  BuildingSurface:Detailed,
    Level1:1RBedroom2_Wall_3_0_0,  !- Name
    Wall,                    !- Surface Type
    Project wall + 1 inboard EPS = R 6.5,  !- Construction Name
    Level1:1RBedroom2,       !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    12.32821755,16.48545802,3.5052,  !- X,Y,Z ==> Vertex 1 {m}
    6.84181755,16.48545802,3.5052,  !- X,Y,Z ==> Vertex 2 {m}
    6.84181755,16.48545802,7.0104,  !- X,Y,Z ==> Vertex 3 {m}
    12.32821755,16.48545802,7.0104;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 15.71ft2 X 2

  FenestrationSurface:Detailed,
    Level1:1RBedroom2_Wall_3_0_0_0_0_1_Win,  !- Name
    Window,                  !- Surface Type
    Project Glzg U=0.54  SHGC=0.7 Dbl Clr Air - 1001,  !- Construction Name
    Level1:1RBedroom2_Wall_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    2,                       !- Multiplier
    4,                       !- Number of Vertices
    11.07621755,16.40925802,4.4072,  !- X,Y,Z ==> Vertex 1 {m}
    10.24181755,16.40925802,4.4072,  !- X,Y,Z ==> Vertex 2 {m}
    10.24181755,16.40925802,6.156,  !- X,Y,Z ==> Vertex 3 {m}
    11.07621755,16.40925802,6.156;  !- X,Y,Z ==> Vertex 4 {m}

! Basement - Basement

  Zone,
    Basement:Basement,       !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    600.7424,                !- Volume {m3}
    171.3861,                !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  PEOPLE,
    People Basement:Basement,!- Name
    Basement:Basement,       !- Zone or ZoneList or Space or SpaceList Name
    TM59_Living_Occ,         !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    .0188,                   !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    .3,                      !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 26526, !- Activity Level Schedule Name
    .0000000382,             !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 26526, !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

  Schedule:Compact,
    Activity Schedule 26526, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,130;        !- Field 3

  Schedule:Compact,
    Clothing Schedule 26526, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Lights,
    Basement:Basement General lighting,  !- Name
    Basement:Basement,       !- Zone or ZoneList or Space or SpaceList Name
    TM59_Default_Light,      !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    5,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#Basement:Basement#GeneralLights;  !- End-Use Subcategory

  ZoneInfiltration:DesignFlowRate,
    Basement:Basement Infiltration,  !- Name
    Basement:Basement,       !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .036045,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    .606,                    !- Constant Term Coefficient
    .03636,                  !- Temperature Term Coefficient
    .1177,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

   ! Basement, Basement, Ground floor - 1975.43 ft2 (Ground), Surface Area: 450.00ft2

  BuildingSurface:Detailed,
    Basement:Basement_GroundFloor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    Project ground floor,    !- Construction Name
    Basement:Basement,       !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    3,                       !- Number of Vertices
    12.328217551,7.341458019,0,  !- X,Y,Z ==> Vertex 1 {m}
    3.184217547,16.485458023,0,  !- X,Y,Z ==> Vertex 2 {m}
    12.328217551,16.485458023,0;  !- X,Y,Z ==> Vertex 3 {m}

   ! Basement, Basement, Ground floor - 1975.43 ft2 (Ground), Surface Area: 60.10ft2

  BuildingSurface:Detailed,
    Basement:Basement_GroundFloor_0_0_1,  !- Name
    Floor,                   !- Surface Type
    Project ground floor,    !- Construction Name
    Basement:Basement,       !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    1.355417549,.777900923,0,  !- X,Y,Z ==> Vertex 1 {m}
    .441017549,.777900923,0,  !- X,Y,Z ==> Vertex 2 {m}
    .441017549,6.427058023,0,  !- X,Y,Z ==> Vertex 3 {m}
    1.355417549,7.341458023,0;  !- X,Y,Z ==> Vertex 4 {m}

   ! Basement, Basement, Ground floor - 1975.43 ft2 (Ground), Surface Area: 1465.33ft2

  BuildingSurface:Detailed,
    Basement:Basement_GroundFloor_0_0_2,  !- Name
    Floor,                   !- Surface Type
    Project ground floor,    !- Construction Name
    Basement:Basement,       !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    5,                       !- Number of Vertices
    13.242617549,.777900923,0,  !- X,Y,Z ==> Vertex 1 {m}
    1.355417549,.777900923,0,  !- X,Y,Z ==> Vertex 2 {m}
    1.355417549,16.485458023,0,  !- X,Y,Z ==> Vertex 3 {m}
    3.184217549,16.485458023,0,  !- X,Y,Z ==> Vertex 4 {m}
    13.242617549,6.427058023,0;  !- X,Y,Z ==> Vertex 5 {m}

   ! Basement, Basement, Wall - 48.79 ft2 - 45.0°, Surface Area: 24.40ft2

  BuildingSurface:Detailed,
    Basement:Basement_Wall_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Project below grade wall,!- Construction Name
    Basement:Basement,       !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    13.2426175491,6.4270580209,0,  !- X,Y,Z ==> Vertex 1 {m}
    12.3282175501,7.3414580199,0,  !- X,Y,Z ==> Vertex 2 {m}
    12.3282175501,7.3414580199,1.7526,  !- X,Y,Z ==> Vertex 3 {m}
    13.2426175491,6.4270580209,1.7526;  !- X,Y,Z ==> Vertex 4 {m}

   ! Basement, Basement, Wall - 48.79 ft2 - 45.0°, Surface Area: 24.40ft2

  BuildingSurface:Detailed,
    Basement:Basement_Wall_2_1_0,  !- Name
    Wall,                    !- Surface Type
    Project wall + 1 inboard EPS = R 6.5,  !- Construction Name
    Basement:Basement,       !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    13.2426175491,6.4270580209,1.7526,  !- X,Y,Z ==> Vertex 1 {m}
    12.3282175501,7.3414580199,1.7526,  !- X,Y,Z ==> Vertex 2 {m}
    12.3282175501,7.3414580199,3.5052,  !- X,Y,Z ==> Vertex 3 {m}
    13.2426175491,6.4270580209,3.5052;  !- X,Y,Z ==> Vertex 4 {m}

   ! Basement, Basement, Wall - 345.00 ft2 - 90.0°, Surface Area: 172.50ft2

  BuildingSurface:Detailed,
    Basement:Basement_Wall_3_0_0,  !- Name
    Wall,                    !- Surface Type
    Project below grade wall,!- Construction Name
    Basement:Basement,       !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    12.32821755,7.34145802,0,  !- X,Y,Z ==> Vertex 1 {m}
    12.32821755,16.48545802,0,  !- X,Y,Z ==> Vertex 2 {m}
    12.32821755,16.48545802,1.7526,  !- X,Y,Z ==> Vertex 3 {m}
    12.32821755,7.34145802,1.7526;  !- X,Y,Z ==> Vertex 4 {m}

   ! Basement, Basement, Wall - 345.00 ft2 - 90.0°, Surface Area: 172.50ft2

  BuildingSurface:Detailed,
    Basement:Basement_Wall_3_1_0,  !- Name
    Wall,                    !- Surface Type
    Project wall + 1 inboard EPS = R 6.5,  !- Construction Name
    Basement:Basement,       !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    12.32821755,7.34145802,1.7526,  !- X,Y,Z ==> Vertex 1 {m}
    12.32821755,16.48545802,1.7526,  !- X,Y,Z ==> Vertex 2 {m}
    12.32821755,16.48545802,3.5052,  !- X,Y,Z ==> Vertex 3 {m}
    12.32821755,7.34145802,3.5052;  !- X,Y,Z ==> Vertex 4 {m}

   ! Basement, Basement, Wall - 414.00 ft2 - 0.0°, Surface Area: 414.00ft2

  BuildingSurface:Detailed,
    Basement:Basement_Wall_4_0_0,  !- Name
    Wall,                    !- Surface Type
    Project wall + 1 inboard EPS = R 6.5,  !- Construction Name
    Basement:Basement,       !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    12.32821755,16.48545802,0,  !- X,Y,Z ==> Vertex 1 {m}
    1.35541755,16.48545802,0,  !- X,Y,Z ==> Vertex 2 {m}
    1.35541755,16.48545802,3.5052,  !- X,Y,Z ==> Vertex 3 {m}
    12.32821755,16.48545802,3.5052;  !- X,Y,Z ==> Vertex 4 {m}

   ! Basement, Basement, Wall - 345.00 ft2 - 270.0°, Surface Area: 172.50ft2

  BuildingSurface:Detailed,
    Basement:Basement_Wall_5_0_0,  !- Name
    Wall,                    !- Surface Type
    Project below grade wall,!- Construction Name
    Basement:Basement,       !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    1.35541755,16.48545802,0,  !- X,Y,Z ==> Vertex 1 {m}
    1.35541755,7.34145802,0,  !- X,Y,Z ==> Vertex 2 {m}
    1.35541755,7.34145802,1.7526,  !- X,Y,Z ==> Vertex 3 {m}
    1.35541755,16.48545802,1.7526;  !- X,Y,Z ==> Vertex 4 {m}

   ! Basement, Basement, Wall - 345.00 ft2 - 270.0°, Surface Area: 172.50ft2

  BuildingSurface:Detailed,
    Basement:Basement_Wall_5_1_0,  !- Name
    Wall,                    !- Surface Type
    Project wall + 1 inboard EPS = R 6.5,  !- Construction Name
    Basement:Basement,       !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    1.35541755,16.48545802,1.7526,  !- X,Y,Z ==> Vertex 1 {m}
    1.35541755,7.34145802,1.7526,  !- X,Y,Z ==> Vertex 2 {m}
    1.35541755,7.34145802,3.5052,  !- X,Y,Z ==> Vertex 3 {m}
    1.35541755,16.48545802,3.5052;  !- X,Y,Z ==> Vertex 4 {m}

   ! Basement, Basement, Wall - 48.79 ft2 - 315.0°, Surface Area: 24.40ft2

  BuildingSurface:Detailed,
    Basement:Basement_Wall_6_0_0,  !- Name
    Wall,                    !- Surface Type
    Project below grade wall,!- Construction Name
    Basement:Basement,       !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    1.3554175495,7.3414580195,0,  !- X,Y,Z ==> Vertex 1 {m}
    .4410175505,6.4270580205,0,  !- X,Y,Z ==> Vertex 2 {m}
    .4410175505,6.4270580205,1.7526,  !- X,Y,Z ==> Vertex 3 {m}
    1.3554175495,7.3414580195,1.7526;  !- X,Y,Z ==> Vertex 4 {m}

   ! Basement, Basement, Wall - 48.79 ft2 - 315.0°, Surface Area: 24.40ft2

  BuildingSurface:Detailed,
    Basement:Basement_Wall_6_1_0,  !- Name
    Wall,                    !- Surface Type
    Project wall + 1 inboard EPS = R 6.5,  !- Construction Name
    Basement:Basement,       !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    1.3554175495,7.3414580195,1.7526,  !- X,Y,Z ==> Vertex 1 {m}
    .4410175505,6.4270580205,1.7526,  !- X,Y,Z ==> Vertex 2 {m}
    .4410175505,6.4270580205,3.5052,  !- X,Y,Z ==> Vertex 3 {m}
    1.3554175495,7.3414580195,3.5052;  !- X,Y,Z ==> Vertex 4 {m}

   ! Basement, Basement, Wall - 213.14 ft2 - 270.0°, Surface Area: 106.57ft2

  BuildingSurface:Detailed,
    Basement:Basement_Wall_7_0_0,  !- Name
    Wall,                    !- Surface Type
    Project below grade wall,!- Construction Name
    Basement:Basement,       !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    .44101755,6.42705802,0,  !- X,Y,Z ==> Vertex 1 {m}
    .44101755,.77790092,0,  !- X,Y,Z ==> Vertex 2 {m}
    .44101755,.77790092,1.7526,  !- X,Y,Z ==> Vertex 3 {m}
    .44101755,6.42705802,1.7526;  !- X,Y,Z ==> Vertex 4 {m}

   ! Basement, Basement, Wall - 213.14 ft2 - 270.0°, Surface Area: 106.57ft2

  BuildingSurface:Detailed,
    Basement:Basement_Wall_7_1_0,  !- Name
    Wall,                    !- Surface Type
    Project wall + 1 inboard EPS = R 6.5,  !- Construction Name
    Basement:Basement,       !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    .44101755,6.42705802,1.7526,  !- X,Y,Z ==> Vertex 1 {m}
    .44101755,.77790092,1.7526,  !- X,Y,Z ==> Vertex 2 {m}
    .44101755,.77790092,3.5052,  !- X,Y,Z ==> Vertex 3 {m}
    .44101755,6.42705802,3.5052;  !- X,Y,Z ==> Vertex 4 {m}

   ! Basement, Basement, Wall - 483.00 ft2 - 180.0°, Surface Area: 241.50ft2

  BuildingSurface:Detailed,
    Basement:Basement_Wall_8_0_0,  !- Name
    Wall,                    !- Surface Type
    Project below grade wall,!- Construction Name
    Basement:Basement,       !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    .44101755,.77790092,0,  !- X,Y,Z ==> Vertex 1 {m}
    13.24261755,.77790092,0,  !- X,Y,Z ==> Vertex 2 {m}
    13.24261755,.77790092,1.7526,  !- X,Y,Z ==> Vertex 3 {m}
    .44101755,.77790092,1.7526;  !- X,Y,Z ==> Vertex 4 {m}

   ! Basement, Basement, Wall - 483.00 ft2 - 180.0°, Surface Area: 241.50ft2

  BuildingSurface:Detailed,
    Basement:Basement_Wall_8_1_0,  !- Name
    Wall,                    !- Surface Type
    Project wall + 1 inboard EPS = R 6.5,  !- Construction Name
    Basement:Basement,       !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    .44101755,.77790092,1.7526,  !- X,Y,Z ==> Vertex 1 {m}
    13.24261755,.77790092,1.7526,  !- X,Y,Z ==> Vertex 2 {m}
    13.24261755,.77790092,3.5052,  !- X,Y,Z ==> Vertex 3 {m}
    .44101755,.77790092,3.5052;  !- X,Y,Z ==> Vertex 4 {m}

   ! Basement, Basement, Wall - 213.14 ft2 - 90.0°, Surface Area: 106.57ft2

  BuildingSurface:Detailed,
    Basement:Basement_Wall_9_0_0,  !- Name
    Wall,                    !- Surface Type
    Project below grade wall,!- Construction Name
    Basement:Basement,       !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    13.24261755,.77790092,0,  !- X,Y,Z ==> Vertex 1 {m}
    13.24261755,6.42705802,0,  !- X,Y,Z ==> Vertex 2 {m}
    13.24261755,6.42705802,1.7526,  !- X,Y,Z ==> Vertex 3 {m}
    13.24261755,.77790092,1.7526;  !- X,Y,Z ==> Vertex 4 {m}

   ! Basement, Basement, Wall - 213.14 ft2 - 90.0°, Surface Area: 106.57ft2

  BuildingSurface:Detailed,
    Basement:Basement_Wall_9_1_0,  !- Name
    Wall,                    !- Surface Type
    Project wall + 1 inboard EPS = R 6.5,  !- Construction Name
    Basement:Basement,       !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    13.24261755,.77790092,1.7526,  !- X,Y,Z ==> Vertex 1 {m}
    13.24261755,6.42705802,1.7526,  !- X,Y,Z ==> Vertex 2 {m}
    13.24261755,6.42705802,3.5052,  !- X,Y,Z ==> Vertex 3 {m}
    13.24261755,.77790092,3.5052;  !- X,Y,Z ==> Vertex 4 {m}

  Exterior:Lights,
    EXTERIOR LIGHTING,       !- Name
    On 24/7,                 !- Schedule Name
    100,                     !- Design Level {W}
    AstronomicalClock,       !- Control Option
    EXTERIOR LIGHTING#1;     !- End-Use Subcategory

! Shading data - building component blocks
! Modified schedule: On 24/7

  Schedule:Compact,
    Transmittance schedule for 400 3rd Street - Component block 5,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Shading:Building:Detailed,
    400 3rd Street - Component block 5 - Surface 1 (1),  !- Name
    Transmittance schedule for 400 3rd Street - Component block 5,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    14.15701755,.77790092,1.7526,  !- X,Y,Z ==> Vertex 1 {m}
    13.24261755,.77790092,1.7526,  !- X,Y,Z ==> Vertex 2 {m}
    13.24261755,6.42705802,1.7526,  !- X,Y,Z ==> Vertex 3 {m}
    14.15701755,7.34145802,1.7526;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    400 3rd Street - Component block 5 - Surface 2 (2),  !- Name
    Transmittance schedule for 400 3rd Street - Component block 5,  !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    25.129817551,7.341458019,1.7526,  !- X,Y,Z ==> Vertex 1 {m}
    15.985817547,16.485458023,1.7526,  !- X,Y,Z ==> Vertex 2 {m}
    25.129817551,16.485458023,1.7526;  !- X,Y,Z ==> Vertex 3 {m}

  Shading:Building:Detailed,
    400 3rd Street - Component block 5 - Surface 3 (3),  !- Name
    Transmittance schedule for 400 3rd Street - Component block 5,  !- Transmittance Schedule Name
    5,                       !- Number of Vertices
    26.04421755,.7779009248,1.7526,  !- X,Y,Z ==> Vertex 1 {m}
    14.157017549,.7779009248,1.7526,  !- X,Y,Z ==> Vertex 2 {m}
    14.157017549,16.485458023,1.7526,  !- X,Y,Z ==> Vertex 3 {m}
    15.985817547,16.485458023,1.7526,  !- X,Y,Z ==> Vertex 4 {m}
    26.04421755,6.42705802,1.7526;  !- X,Y,Z ==> Vertex 5 {m}

  Shading:Building:Detailed,
    400 3rd Street - Component block 5 - Surface 4 (4),  !- Name
    Transmittance schedule for 400 3rd Street - Component block 5,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    25.12981755,7.34145802,1.7526,  !- X,Y,Z ==> Vertex 1 {m}
    25.12981755,16.48545802,1.7526,  !- X,Y,Z ==> Vertex 2 {m}
    25.12981755,16.48545802,17.5260000001,  !- X,Y,Z ==> Vertex 3 {m}
    25.12981755,7.34145802,17.5260000001;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    400 3rd Street - Component block 5 - Surface 5 (5),  !- Name
    Transmittance schedule for 400 3rd Street - Component block 5,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    26.04421755,6.42705802,1.7526,  !- X,Y,Z ==> Vertex 1 {m}
    25.12981755,7.34145802,1.7526,  !- X,Y,Z ==> Vertex 2 {m}
    25.12981755,7.34145802,17.5260000001,  !- X,Y,Z ==> Vertex 3 {m}
    26.04421755,6.42705802,17.5260000001;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    400 3rd Street - Component block 5 - Surface 6 (6),  !- Name
    Transmittance schedule for 400 3rd Street - Component block 5,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    26.04421755,.77790092,1.7526,  !- X,Y,Z ==> Vertex 1 {m}
    26.04421755,6.42705802,1.7526,  !- X,Y,Z ==> Vertex 2 {m}
    26.04421755,6.42705802,17.5260000001,  !- X,Y,Z ==> Vertex 3 {m}
    26.04421755,.77790092,17.5260000001;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    400 3rd Street - Component block 5 - Surface 7 (7),  !- Name
    Transmittance schedule for 400 3rd Street - Component block 5,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    13.24261755,.77790092,1.7526,  !- X,Y,Z ==> Vertex 1 {m}
    26.04421755,.77790092,1.7526,  !- X,Y,Z ==> Vertex 2 {m}
    26.04421755,.77790092,17.5260000001,  !- X,Y,Z ==> Vertex 3 {m}
    13.24261755,.77790092,17.5260000001;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    400 3rd Street - Component block 5 - Surface 8 (8),  !- Name
    Transmittance schedule for 400 3rd Street - Component block 5,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    13.24261755,6.42705802,1.7526,  !- X,Y,Z ==> Vertex 1 {m}
    13.24261755,.77790092,1.7526,  !- X,Y,Z ==> Vertex 2 {m}
    13.24261755,.77790092,17.5260000001,  !- X,Y,Z ==> Vertex 3 {m}
    13.24261755,6.42705802,17.5260000001;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    400 3rd Street - Component block 5 - Surface 9 (9),  !- Name
    Transmittance schedule for 400 3rd Street - Component block 5,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    14.15701755,7.34145802,1.7526,  !- X,Y,Z ==> Vertex 1 {m}
    13.24261755,6.42705802,1.7526,  !- X,Y,Z ==> Vertex 2 {m}
    13.24261755,6.42705802,17.5260000001,  !- X,Y,Z ==> Vertex 3 {m}
    14.15701755,7.34145802,17.5260000001;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    400 3rd Street - Component block 5 - Surface 10 (10),  !- Name
    Transmittance schedule for 400 3rd Street - Component block 5,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    14.15701755,16.48545802,1.7526,  !- X,Y,Z ==> Vertex 1 {m}
    14.15701755,7.34145802,1.7526,  !- X,Y,Z ==> Vertex 2 {m}
    14.15701755,7.34145802,17.5260000001,  !- X,Y,Z ==> Vertex 3 {m}
    14.15701755,16.48545802,17.5260000001;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    400 3rd Street - Component block 5 - Surface 11 (11),  !- Name
    Transmittance schedule for 400 3rd Street - Component block 5,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    25.12981755,16.48545802,1.7526,  !- X,Y,Z ==> Vertex 1 {m}
    14.15701755,16.48545802,1.7526,  !- X,Y,Z ==> Vertex 2 {m}
    14.15701755,16.48545802,17.5260000001,  !- X,Y,Z ==> Vertex 3 {m}
    25.12981755,16.48545802,17.5260000001;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    400 3rd Street - Component block 5 - Surface 12 (12),  !- Name
    Transmittance schedule for 400 3rd Street - Component block 5,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    25.12981755,.77790092,17.5260000001,  !- X,Y,Z ==> Vertex 1 {m}
    26.04421755,.77790092,17.5260000001,  !- X,Y,Z ==> Vertex 2 {m}
    26.04421755,6.42705802,17.5260000001,  !- X,Y,Z ==> Vertex 3 {m}
    25.12981755,7.34145802,17.5260000001;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    400 3rd Street - Component block 5 - Surface 13 (13),  !- Name
    Transmittance schedule for 400 3rd Street - Component block 5,  !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    14.157017549,7.341458019,17.5260000001,  !- X,Y,Z ==> Vertex 1 {m}
    23.301017553,16.485458023,17.5260000001,  !- X,Y,Z ==> Vertex 2 {m}
    14.157017549,16.485458023,17.5260000001;  !- X,Y,Z ==> Vertex 3 {m}

  Shading:Building:Detailed,
    400 3rd Street - Component block 5 - Surface 14 (14),  !- Name
    Transmittance schedule for 400 3rd Street - Component block 5,  !- Transmittance Schedule Name
    5,                       !- Number of Vertices
    13.24261755,.7779009248,17.5260000001,  !- X,Y,Z ==> Vertex 1 {m}
    25.129817551,.7779009248,17.5260000001,  !- X,Y,Z ==> Vertex 2 {m}
    25.129817551,16.485458023,17.5260000001,  !- X,Y,Z ==> Vertex 3 {m}
    23.301017553,16.485458023,17.5260000001,  !- X,Y,Z ==> Vertex 4 {m}
    13.24261755,6.42705802,17.5260000001;  !- X,Y,Z ==> Vertex 5 {m}

! Modified schedule: On 24/7

  Schedule:Compact,
    Transmittance schedule for 400 3rd Street - Component block 7,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Shading:Building:Detailed,
    400 3rd Street - Component block 7 - Surface 1 (15),  !- Name
    Transmittance schedule for 400 3rd Street - Component block 7,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    12.32821755,16.48545802,0,  !- X,Y,Z ==> Vertex 1 {m}
    12.32821755,19.53345802,0,  !- X,Y,Z ==> Vertex 2 {m}
    12.32821755,19.53345802,1.7526,  !- X,Y,Z ==> Vertex 3 {m}
    12.32821755,16.48545802,1.7526;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    400 3rd Street - Component block 7 - Surface 2 (16),  !- Name
    Transmittance schedule for 400 3rd Street - Component block 7,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    1.35541755,19.53345802,0,  !- X,Y,Z ==> Vertex 1 {m}
    1.35541755,16.48545802,0,  !- X,Y,Z ==> Vertex 2 {m}
    1.35541755,16.48545802,1.7526,  !- X,Y,Z ==> Vertex 3 {m}
    1.35541755,19.53345802,1.7526;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    400 3rd Street - Component block 7 - Surface 3 (17),  !- Name
    Transmittance schedule for 400 3rd Street - Component block 7,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    1.35541755,16.48545802,0,  !- X,Y,Z ==> Vertex 1 {m}
    12.32821755,16.48545802,0,  !- X,Y,Z ==> Vertex 2 {m}
    12.32821755,16.48545802,1.7526,  !- X,Y,Z ==> Vertex 3 {m}
    1.35541755,16.48545802,1.7526;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    400 3rd Street - Component block 7 - Surface 4 (18),  !- Name
    Transmittance schedule for 400 3rd Street - Component block 7,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    12.32821755,16.48545802,0,  !- X,Y,Z ==> Vertex 1 {m}
    1.35541755,16.48545802,0,  !- X,Y,Z ==> Vertex 2 {m}
    1.35541755,19.53345802,0,  !- X,Y,Z ==> Vertex 3 {m}
    12.32821755,19.53345802,0;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    400 3rd Street - Component block 7 - Surface 5 (19),  !- Name
    Transmittance schedule for 400 3rd Street - Component block 7,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    12.32821755,19.53345802,0,  !- X,Y,Z ==> Vertex 1 {m}
    1.35541755,19.53345802,0,  !- X,Y,Z ==> Vertex 2 {m}
    1.35541755,19.53345802,1.7526,  !- X,Y,Z ==> Vertex 3 {m}
    12.32821755,19.53345802,1.7526;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    400 3rd Street - Component block 7 - Surface 6 (20),  !- Name
    Transmittance schedule for 400 3rd Street - Component block 7,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    1.35541755,16.48545802,1.7526,  !- X,Y,Z ==> Vertex 1 {m}
    12.32821755,16.48545802,1.7526,  !- X,Y,Z ==> Vertex 2 {m}
    12.32821755,19.53345802,1.7526,  !- X,Y,Z ==> Vertex 3 {m}
    1.35541755,19.53345802,1.7526;  !- X,Y,Z ==> Vertex 4 {m}

! Modified schedule: On 24/7

  Schedule:Compact,
    Transmittance schedule for 400 3rd Street - Component block 2,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Shading:Building:Detailed,
    400 3rd Street - Component block 2 - Surface 1 (21),  !- Name
    Transmittance schedule for 400 3rd Street - Component block 2,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -11.44618245,.77790092,1.7526,  !- X,Y,Z ==> Vertex 1 {m}
    -12.36058245,.77790092,1.7526,  !- X,Y,Z ==> Vertex 2 {m}
    -12.36058245,6.42705802,1.7526,  !- X,Y,Z ==> Vertex 3 {m}
    -11.44618245,7.34145802,1.7526;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    400 3rd Street - Component block 2 - Surface 2 (22),  !- Name
    Transmittance schedule for 400 3rd Street - Component block 2,  !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    -.473382449,7.341458019,1.7526,  !- X,Y,Z ==> Vertex 1 {m}
    -9.617382453,16.485458023,1.7526,  !- X,Y,Z ==> Vertex 2 {m}
    -.473382449,16.485458023,1.7526;  !- X,Y,Z ==> Vertex 3 {m}

  Shading:Building:Detailed,
    400 3rd Street - Component block 2 - Surface 3 (23),  !- Name
    Transmittance schedule for 400 3rd Street - Component block 2,  !- Transmittance Schedule Name
    5,                       !- Number of Vertices
    .44101755,.7779009248,1.7526,  !- X,Y,Z ==> Vertex 1 {m}
    -11.446182451,.7779009248,1.7526,  !- X,Y,Z ==> Vertex 2 {m}
    -11.446182451,16.485458023,1.7526,  !- X,Y,Z ==> Vertex 3 {m}
    -9.617382453,16.485458023,1.7526,  !- X,Y,Z ==> Vertex 4 {m}
    .44101755,6.42705802,1.7526;  !- X,Y,Z ==> Vertex 5 {m}

  Shading:Building:Detailed,
    400 3rd Street - Component block 2 - Surface 4 (24),  !- Name
    Transmittance schedule for 400 3rd Street - Component block 2,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -.47338245,7.34145802,1.7526,  !- X,Y,Z ==> Vertex 1 {m}
    -.47338245,16.48545802,1.7526,  !- X,Y,Z ==> Vertex 2 {m}
    -.47338245,16.48545802,17.5260000001,  !- X,Y,Z ==> Vertex 3 {m}
    -.47338245,7.34145802,17.5260000001;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    400 3rd Street - Component block 2 - Surface 5 (25),  !- Name
    Transmittance schedule for 400 3rd Street - Component block 2,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    .44101755,6.42705802,1.7526,  !- X,Y,Z ==> Vertex 1 {m}
    -.47338245,7.34145802,1.7526,  !- X,Y,Z ==> Vertex 2 {m}
    -.47338245,7.34145802,17.5260000001,  !- X,Y,Z ==> Vertex 3 {m}
    .44101755,6.42705802,17.5260000001;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    400 3rd Street - Component block 2 - Surface 6 (26),  !- Name
    Transmittance schedule for 400 3rd Street - Component block 2,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    .44101755,.77790092,1.7526,  !- X,Y,Z ==> Vertex 1 {m}
    .44101755,6.42705802,1.7526,  !- X,Y,Z ==> Vertex 2 {m}
    .44101755,6.42705802,17.5260000001,  !- X,Y,Z ==> Vertex 3 {m}
    .44101755,.77790092,17.5260000001;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    400 3rd Street - Component block 2 - Surface 7 (27),  !- Name
    Transmittance schedule for 400 3rd Street - Component block 2,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -12.36058245,.77790092,1.7526,  !- X,Y,Z ==> Vertex 1 {m}
    .44101755,.77790092,1.7526,  !- X,Y,Z ==> Vertex 2 {m}
    .44101755,.77790092,17.5260000001,  !- X,Y,Z ==> Vertex 3 {m}
    -12.36058245,.77790092,17.5260000001;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    400 3rd Street - Component block 2 - Surface 8 (28),  !- Name
    Transmittance schedule for 400 3rd Street - Component block 2,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -12.36058245,6.42705802,1.7526,  !- X,Y,Z ==> Vertex 1 {m}
    -12.36058245,.77790092,1.7526,  !- X,Y,Z ==> Vertex 2 {m}
    -12.36058245,.77790092,17.5260000001,  !- X,Y,Z ==> Vertex 3 {m}
    -12.36058245,6.42705802,17.5260000001;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    400 3rd Street - Component block 2 - Surface 9 (29),  !- Name
    Transmittance schedule for 400 3rd Street - Component block 2,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -11.44618245,7.34145802,1.7526,  !- X,Y,Z ==> Vertex 1 {m}
    -12.36058245,6.42705802,1.7526,  !- X,Y,Z ==> Vertex 2 {m}
    -12.36058245,6.42705802,17.5260000001,  !- X,Y,Z ==> Vertex 3 {m}
    -11.44618245,7.34145802,17.5260000001;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    400 3rd Street - Component block 2 - Surface 10 (30),  !- Name
    Transmittance schedule for 400 3rd Street - Component block 2,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -11.44618245,16.48545802,1.7526,  !- X,Y,Z ==> Vertex 1 {m}
    -11.44618245,7.34145802,1.7526,  !- X,Y,Z ==> Vertex 2 {m}
    -11.44618245,7.34145802,17.5260000001,  !- X,Y,Z ==> Vertex 3 {m}
    -11.44618245,16.48545802,17.5260000001;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    400 3rd Street - Component block 2 - Surface 11 (31),  !- Name
    Transmittance schedule for 400 3rd Street - Component block 2,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -.47338245,16.48545802,1.7526,  !- X,Y,Z ==> Vertex 1 {m}
    -11.44618245,16.48545802,1.7526,  !- X,Y,Z ==> Vertex 2 {m}
    -11.44618245,16.48545802,17.5260000001,  !- X,Y,Z ==> Vertex 3 {m}
    -.47338245,16.48545802,17.5260000001;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    400 3rd Street - Component block 2 - Surface 12 (32),  !- Name
    Transmittance schedule for 400 3rd Street - Component block 2,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -.47338245,.77790092,17.5260000001,  !- X,Y,Z ==> Vertex 1 {m}
    .44101755,.77790092,17.5260000001,  !- X,Y,Z ==> Vertex 2 {m}
    .44101755,6.42705802,17.5260000001,  !- X,Y,Z ==> Vertex 3 {m}
    -.47338245,7.34145802,17.5260000001;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    400 3rd Street - Component block 2 - Surface 13 (33),  !- Name
    Transmittance schedule for 400 3rd Street - Component block 2,  !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    -11.446182451,7.341458019,17.5260000001,  !- X,Y,Z ==> Vertex 1 {m}
    -2.302182447,16.485458023,17.5260000001,  !- X,Y,Z ==> Vertex 2 {m}
    -11.446182451,16.485458023,17.5260000001;  !- X,Y,Z ==> Vertex 3 {m}

  Shading:Building:Detailed,
    400 3rd Street - Component block 2 - Surface 14 (34),  !- Name
    Transmittance schedule for 400 3rd Street - Component block 2,  !- Transmittance Schedule Name
    5,                       !- Number of Vertices
    -12.36058245,.7779009248,17.5260000001,  !- X,Y,Z ==> Vertex 1 {m}
    -.473382449,.7779009248,17.5260000001,  !- X,Y,Z ==> Vertex 2 {m}
    -.473382449,16.485458023,17.5260000001,  !- X,Y,Z ==> Vertex 3 {m}
    -2.302182447,16.485458023,17.5260000001,  !- X,Y,Z ==> Vertex 4 {m}
    -12.36058245,6.42705802,17.5260000001;  !- X,Y,Z ==> Vertex 5 {m}

! Modified schedule: On 24/7

  Schedule:Compact,
    Transmittance schedule for 400 3rd Street - Component block 1,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Shading:Building:Detailed,
    400 3rd Street - Component block 1 - Surface 1 (35),  !- Name
    Transmittance schedule for 400 3rd Street - Component block 1,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    13.2426175501,-2.27009908,0,  !- X,Y,Z ==> Vertex 1 {m}
    .44101755,-2.27009908,0,  !- X,Y,Z ==> Vertex 2 {m}
    .44101755,.77790092,0,  !- X,Y,Z ==> Vertex 3 {m}
    13.2426175501,.77790092,0;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    400 3rd Street - Component block 1 - Surface 2 (36),  !- Name
    Transmittance schedule for 400 3rd Street - Component block 1,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    .44101755,-2.27009908,1.7526,  !- X,Y,Z ==> Vertex 1 {m}
    13.2426175501,-2.27009908,1.7526,  !- X,Y,Z ==> Vertex 2 {m}
    13.2426175501,.77790092,1.7526,  !- X,Y,Z ==> Vertex 3 {m}
    .44101755,.77790092,1.7526;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    400 3rd Street - Component block 1 - Surface 3 (37),  !- Name
    Transmittance schedule for 400 3rd Street - Component block 1,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    13.2426175501,.77790092,0,  !- X,Y,Z ==> Vertex 1 {m}
    .44101755,.77790092,0,  !- X,Y,Z ==> Vertex 2 {m}
    .44101755,.77790092,1.7526,  !- X,Y,Z ==> Vertex 3 {m}
    13.2426175501,.77790092,1.7526;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    400 3rd Street - Component block 1 - Surface 4 (38),  !- Name
    Transmittance schedule for 400 3rd Street - Component block 1,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    13.2426175501,-2.27009908,0,  !- X,Y,Z ==> Vertex 1 {m}
    13.2426175501,.77790092,0,  !- X,Y,Z ==> Vertex 2 {m}
    13.2426175501,.77790092,1.7526,  !- X,Y,Z ==> Vertex 3 {m}
    13.2426175501,-2.27009908,1.7526;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    400 3rd Street - Component block 1 - Surface 5 (39),  !- Name
    Transmittance schedule for 400 3rd Street - Component block 1,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    .44101755,-2.27009908,0,  !- X,Y,Z ==> Vertex 1 {m}
    13.2426175501,-2.27009908,0,  !- X,Y,Z ==> Vertex 2 {m}
    13.2426175501,-2.27009908,1.7526,  !- X,Y,Z ==> Vertex 3 {m}
    .44101755,-2.27009908,1.7526;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    400 3rd Street - Component block 1 - Surface 6 (40),  !- Name
    Transmittance schedule for 400 3rd Street - Component block 1,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    .44101755,.77790092,0,  !- X,Y,Z ==> Vertex 1 {m}
    .44101755,-2.27009908,0,  !- X,Y,Z ==> Vertex 2 {m}
    .44101755,-2.27009908,1.7526,  !- X,Y,Z ==> Vertex 3 {m}
    .44101755,.77790092,1.7526;  !- X,Y,Z ==> Vertex 4 {m}

! Modified schedule: On 24/7

  Schedule:Compact,
    Transmittance schedule for 400 3rd Street - Component block 8,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Shading:Building:Detailed,
    400 3rd Street - Component block 8 - Surface 1 (41),  !- Name
    Transmittance schedule for 400 3rd Street - Component block 8,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    .44101755,6.42705802,0,  !- X,Y,Z ==> Vertex 1 {m}
    .44101755,19.53345802,0,  !- X,Y,Z ==> Vertex 2 {m}
    1.35541755,19.53345802,0,  !- X,Y,Z ==> Vertex 3 {m}
    1.35541755,7.34145802,0;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    400 3rd Street - Component block 8 - Surface 2 (42),  !- Name
    Transmittance schedule for 400 3rd Street - Component block 8,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    .44101755,-2.27009908,0,  !- X,Y,Z ==> Vertex 1 {m}
    -2.60698245,-2.27009908,0,  !- X,Y,Z ==> Vertex 2 {m}
    -2.60698245,19.53345802,0,  !- X,Y,Z ==> Vertex 3 {m}
    .44101755,19.53345802,0;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    400 3rd Street - Component block 8 - Surface 3 (43),  !- Name
    Transmittance schedule for 400 3rd Street - Component block 8,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    1.35541755,7.34145802,0,  !- X,Y,Z ==> Vertex 1 {m}
    1.35541755,19.53345802,0,  !- X,Y,Z ==> Vertex 2 {m}
    1.35541755,19.53345802,1.7526,  !- X,Y,Z ==> Vertex 3 {m}
    1.35541755,7.34145802,1.7526;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    400 3rd Street - Component block 8 - Surface 4 (44),  !- Name
    Transmittance schedule for 400 3rd Street - Component block 8,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    .44101755,6.42705802,0,  !- X,Y,Z ==> Vertex 1 {m}
    1.35541755,7.34145802,0,  !- X,Y,Z ==> Vertex 2 {m}
    1.35541755,7.34145802,1.7526,  !- X,Y,Z ==> Vertex 3 {m}
    .44101755,6.42705802,1.7526;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    400 3rd Street - Component block 8 - Surface 5 (45),  !- Name
    Transmittance schedule for 400 3rd Street - Component block 8,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    .44101755,-2.27009908,0,  !- X,Y,Z ==> Vertex 1 {m}
    .44101755,6.42705802,0,  !- X,Y,Z ==> Vertex 2 {m}
    .44101755,6.42705802,1.7526,  !- X,Y,Z ==> Vertex 3 {m}
    .44101755,-2.27009908,1.7526;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    400 3rd Street - Component block 8 - Surface 6 (46),  !- Name
    Transmittance schedule for 400 3rd Street - Component block 8,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -2.60698245,-2.27009908,0,  !- X,Y,Z ==> Vertex 1 {m}
    .44101755,-2.27009908,0,  !- X,Y,Z ==> Vertex 2 {m}
    .44101755,-2.27009908,1.7526,  !- X,Y,Z ==> Vertex 3 {m}
    -2.60698245,-2.27009908,1.7526;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    400 3rd Street - Component block 8 - Surface 7 (47),  !- Name
    Transmittance schedule for 400 3rd Street - Component block 8,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -2.60698245,19.53345802,0,  !- X,Y,Z ==> Vertex 1 {m}
    -2.60698245,-2.27009908,0,  !- X,Y,Z ==> Vertex 2 {m}
    -2.60698245,-2.27009908,1.7526,  !- X,Y,Z ==> Vertex 3 {m}
    -2.60698245,19.53345802,1.7526;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    400 3rd Street - Component block 8 - Surface 8 (48),  !- Name
    Transmittance schedule for 400 3rd Street - Component block 8,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    1.35541755,19.53345802,0,  !- X,Y,Z ==> Vertex 1 {m}
    -2.60698245,19.53345802,0,  !- X,Y,Z ==> Vertex 2 {m}
    -2.60698245,19.53345802,1.7526,  !- X,Y,Z ==> Vertex 3 {m}
    1.35541755,19.53345802,1.7526;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    400 3rd Street - Component block 8 - Surface 9 (49),  !- Name
    Transmittance schedule for 400 3rd Street - Component block 8,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -2.6069824503,-2.2700990755,1.7526,  !- X,Y,Z ==> Vertex 1 {m}
    .441017551,-2.2700990755,1.7526,  !- X,Y,Z ==> Vertex 2 {m}
    .441017551,6.427058021,1.7526,  !- X,Y,Z ==> Vertex 3 {m}
    -2.6069824503,3.3790580197,1.7526;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    400 3rd Street - Component block 8 - Surface 10 (50),  !- Name
    Transmittance schedule for 400 3rd Street - Component block 8,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -2.6069824503,3.3790580197,1.7526,  !- X,Y,Z ==> Vertex 1 {m}
    1.35541755,7.34145802,1.7526,  !- X,Y,Z ==> Vertex 2 {m}
    1.35541755,19.5334580253,1.7526,  !- X,Y,Z ==> Vertex 3 {m}
    -2.6069824503,19.5334580253,1.7526;  !- X,Y,Z ==> Vertex 4 {m}

! Modified schedule: On 24/7

  Schedule:Compact,
    Transmittance schedule for 400 3rd Street - Component block 3,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Shading:Building:Detailed,
    400 3rd Street - Component block 3 - Surface 1 (51),  !- Name
    Transmittance schedule for 400 3rd Street - Component block 3,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    13.24261755,-2.27009908,0,  !- X,Y,Z ==> Vertex 1 {m}
    16.29061755,-2.27009908,0,  !- X,Y,Z ==> Vertex 2 {m}
    16.29061755,-2.27009908,1.7526,  !- X,Y,Z ==> Vertex 3 {m}
    13.24261755,-2.27009908,1.7526;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    400 3rd Street - Component block 3 - Surface 2 (52),  !- Name
    Transmittance schedule for 400 3rd Street - Component block 3,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    16.2906175503,-2.2700990755,0,  !- X,Y,Z ==> Vertex 1 {m}
    13.242617549,-2.2700990755,0,  !- X,Y,Z ==> Vertex 2 {m}
    13.242617549,6.427058021,0,  !- X,Y,Z ==> Vertex 3 {m}
    16.2906175503,3.3790580197,0;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    400 3rd Street - Component block 3 - Surface 3 (53),  !- Name
    Transmittance schedule for 400 3rd Street - Component block 3,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    16.2906175503,3.3790580197,0,  !- X,Y,Z ==> Vertex 1 {m}
    12.32821755,7.34145802,0,  !- X,Y,Z ==> Vertex 2 {m}
    12.32821755,19.5334580253,0,  !- X,Y,Z ==> Vertex 3 {m}
    16.2906175503,19.5334580253,0;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    400 3rd Street - Component block 3 - Surface 4 (54),  !- Name
    Transmittance schedule for 400 3rd Street - Component block 3,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    16.29061755,-2.27009908,0,  !- X,Y,Z ==> Vertex 1 {m}
    16.29061755,19.53345802,0,  !- X,Y,Z ==> Vertex 2 {m}
    16.29061755,19.53345802,1.7526,  !- X,Y,Z ==> Vertex 3 {m}
    16.29061755,-2.27009908,1.7526;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    400 3rd Street - Component block 3 - Surface 5 (55),  !- Name
    Transmittance schedule for 400 3rd Street - Component block 3,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    13.24261755,6.42705802,1.7526,  !- X,Y,Z ==> Vertex 1 {m}
    13.24261755,19.53345802,1.7526,  !- X,Y,Z ==> Vertex 2 {m}
    12.32821755,19.53345802,1.7526,  !- X,Y,Z ==> Vertex 3 {m}
    12.32821755,7.34145802,1.7526;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    400 3rd Street - Component block 3 - Surface 6 (56),  !- Name
    Transmittance schedule for 400 3rd Street - Component block 3,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    13.24261755,-2.27009908,1.7526,  !- X,Y,Z ==> Vertex 1 {m}
    16.29061755,-2.27009908,1.7526,  !- X,Y,Z ==> Vertex 2 {m}
    16.29061755,19.53345802,1.7526,  !- X,Y,Z ==> Vertex 3 {m}
    13.24261755,19.53345802,1.7526;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    400 3rd Street - Component block 3 - Surface 7 (57),  !- Name
    Transmittance schedule for 400 3rd Street - Component block 3,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    13.24261755,6.42705802,0,  !- X,Y,Z ==> Vertex 1 {m}
    13.24261755,-2.27009908,0,  !- X,Y,Z ==> Vertex 2 {m}
    13.24261755,-2.27009908,1.7526,  !- X,Y,Z ==> Vertex 3 {m}
    13.24261755,6.42705802,1.7526;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    400 3rd Street - Component block 3 - Surface 8 (58),  !- Name
    Transmittance schedule for 400 3rd Street - Component block 3,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    12.32821755,7.34145802,0,  !- X,Y,Z ==> Vertex 1 {m}
    13.24261755,6.42705802,0,  !- X,Y,Z ==> Vertex 2 {m}
    13.24261755,6.42705802,1.7526,  !- X,Y,Z ==> Vertex 3 {m}
    12.32821755,7.34145802,1.7526;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    400 3rd Street - Component block 3 - Surface 9 (59),  !- Name
    Transmittance schedule for 400 3rd Street - Component block 3,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    12.32821755,19.53345802,0,  !- X,Y,Z ==> Vertex 1 {m}
    12.32821755,7.34145802,0,  !- X,Y,Z ==> Vertex 2 {m}
    12.32821755,7.34145802,1.7526,  !- X,Y,Z ==> Vertex 3 {m}
    12.32821755,19.53345802,1.7526;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    400 3rd Street - Component block 3 - Surface 10 (60),  !- Name
    Transmittance schedule for 400 3rd Street - Component block 3,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    16.29061755,19.53345802,0,  !- X,Y,Z ==> Vertex 1 {m}
    12.32821755,19.53345802,0,  !- X,Y,Z ==> Vertex 2 {m}
    12.32821755,19.53345802,1.7526,  !- X,Y,Z ==> Vertex 3 {m}
    16.29061755,19.53345802,1.7526;  !- X,Y,Z ==> Vertex 4 {m}

  WindowProperty:FrameAndDivider,
    1,                       !- Name
    0.04,                    !- Frame Width {m}
    0.0,                     !- Frame Outside Projection {m}
    0.0,                     !- Frame Inside Projection {m}
    9.5,                     !- Frame Conductance {W/m2-K}
    1.0,                     !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
    0.5,                     !- Frame Solar Absorptance
    0.5,                     !- Frame Visible Absorptance
    0.9,                     !- Frame Thermal Hemispherical Emissivity
    DividedLite,             !- Divider Type
    0.020,                   !- Divider Width {m}
    1,                       !- Number of Horizontal Dividers
    0,                       !- Number of Vertical Dividers
    0.0,                     !- Divider Outside Projection {m}
    0.0,                     !- Divider Inside Projection {m}
    9.5,                     !- Divider Conductance {W/m2-K}
    1.0,                     !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
    0.5,                     !- Divider Solar Absorptance
    0.5,                     !- Divider Visible Absorptance
    0.9,                     !- Divider Thermal Hemispherical Emissivity
    0.5,                     !- Outside Reveal Solar Absorptance
    .15240000000061,         !- Inside Sill Depth {m}
    0.5,                     !- Inside Sill Solar Absorptance
    5.08000000002032E-02,    !- Inside Reveal Depth {m}
    0.5;                     !- Inside Reveal Solar Absorptance

  Site:WaterMainsTemperature,
    Correlation,             !- Calculation Method
    ,                        !- Temperature Schedule Name
    10,                      !- Annual Average Outdoor Air Temperature {C}
    20;                      !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

! Modified schedule: On 24/7

  Schedule:Compact,
    Level1:1LLivingRoom Heating Setpoint Schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,21.11;      !- Field 3

! Modified schedule: On 24/7

  Schedule:Compact,
    Level1:1LLivingRoom Cooling Setpoint Schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,23.89;      !- Field 3

! Modified schedule: On 24/7

  Schedule:Compact,
    Level1:1LBedroom1 Heating Setpoint Schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,21.11;      !- Field 3

! Modified schedule: On 24/7

  Schedule:Compact,
    Level1:1LBedroom1 Cooling Setpoint Schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,23.89;      !- Field 3

! Modified schedule: On 24/7

  Schedule:Compact,
    Level1:1LBedroom2 Heating Setpoint Schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,21.11;      !- Field 3

! Modified schedule: On 24/7

  Schedule:Compact,
    Level1:1LBedroom2 Cooling Setpoint Schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,23.89;      !- Field 3

! Modified schedule: On 24/7

  Schedule:Compact,
    Level1:1RLivingRoom Heating Setpoint Schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,21.11;      !- Field 3

! Modified schedule: On 24/7

  Schedule:Compact,
    Level1:1RLivingRoom Cooling Setpoint Schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,23.89;      !- Field 3

! Modified schedule: On 24/7

  Schedule:Compact,
    Level1:1RBedroom1 Heating Setpoint Schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,21.11;      !- Field 3

! Modified schedule: On 24/7

  Schedule:Compact,
    Level1:1RBedroom1 Cooling Setpoint Schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,23.89;      !- Field 3

! Modified schedule: On 24/7

  Schedule:Compact,
    Level1:1RBedroom2 Heating Setpoint Schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,21.11;      !- Field 3

! Modified schedule: On 24/7

  Schedule:Compact,
    Level1:1RBedroom2 Cooling Setpoint Schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,23.89;      !- Field 3

! Modified schedule: On 24/7

  Schedule:Compact,
    Level2:2LLivingRoom Heating Setpoint Schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,21.11;      !- Field 3

! Modified schedule: On 24/7

  Schedule:Compact,
    Level2:2LLivingRoom Cooling Setpoint Schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,23.89;      !- Field 3

! Modified schedule: On 24/7

  Schedule:Compact,
    Level2:2LBedroom1 Heating Setpoint Schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,21.11;      !- Field 3

! Modified schedule: On 24/7

  Schedule:Compact,
    Level2:2LBedroom1 Cooling Setpoint Schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,23.89;      !- Field 3

! Modified schedule: On 24/7

  Schedule:Compact,
    Level2:2LBedroom2 Heating Setpoint Schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,21.11;      !- Field 3

! Modified schedule: On 24/7

  Schedule:Compact,
    Level2:2LBedroom2 Cooling Setpoint Schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,23.89;      !- Field 3

! Modified schedule: On 24/7

  Schedule:Compact,
    Level2:2RLivingRoom Heating Setpoint Schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,21.11;      !- Field 3

! Modified schedule: On 24/7

  Schedule:Compact,
    Level2:2RLivingRoom Cooling Setpoint Schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,23.89;      !- Field 3

! Modified schedule: On 24/7

  Schedule:Compact,
    Level2:2RBedroom1 Heating Setpoint Schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,21.11;      !- Field 3

! Modified schedule: On 24/7

  Schedule:Compact,
    Level2:2RBedroom1 Cooling Setpoint Schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,23.89;      !- Field 3

! Modified schedule: On 24/7

  Schedule:Compact,
    Level2:2RBedroom2 Heating Setpoint Schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,21.11;      !- Field 3

! Modified schedule: On 24/7

  Schedule:Compact,
    Level2:2RBedroom2 Cooling Setpoint Schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,23.89;      !- Field 3

! Modified schedule: On 24/7

  Schedule:Compact,
    Level3:3RLivingRoom Heating Setpoint Schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,21.11;      !- Field 3

! Modified schedule: On 24/7

  Schedule:Compact,
    Level3:3RLivingRoom Cooling Setpoint Schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,23.89;      !- Field 3

! Modified schedule: On 24/7

  Schedule:Compact,
    Level3:3RBedroom1 Heating Setpoint Schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,21.11;      !- Field 3

! Modified schedule: On 24/7

  Schedule:Compact,
    Level3:3RBedroom1 Cooling Setpoint Schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,23.89;      !- Field 3

! Modified schedule: On 24/7

  Schedule:Compact,
    Level3:3RBedroom2 Heating Setpoint Schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,21.11;      !- Field 3

! Modified schedule: On 24/7

  Schedule:Compact,
    Level3:3RBedroom2 Cooling Setpoint Schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,23.89;      !- Field 3

! Modified schedule: On 24/7

  Schedule:Compact,
    Level3:3LLivingRoom Heating Setpoint Schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,21.11;      !- Field 3

! Modified schedule: On 24/7

  Schedule:Compact,
    Level3:3LLivingRoom Cooling Setpoint Schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,23.89;      !- Field 3

! Modified schedule: On 24/7

  Schedule:Compact,
    Level3:3LBedroom1 Heating Setpoint Schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,21.11;      !- Field 3

! Modified schedule: On 24/7

  Schedule:Compact,
    Level3:3LBedroom1 Cooling Setpoint Schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,23.89;      !- Field 3

! Modified schedule: On 24/7

  Schedule:Compact,
    Level3:3LBedroom2 Heating Setpoint Schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,21.11;      !- Field 3

! Modified schedule: On 24/7

  Schedule:Compact,
    Level3:3LBedroom2 Cooling Setpoint Schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,23.89;      !- Field 3

! Modified schedule: On 24/7

  Schedule:Compact,
    Level4:4LLivingRoom Heating Setpoint Schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,21.11;      !- Field 3

! Modified schedule: On 24/7

  Schedule:Compact,
    Level4:4LLivingRoom Cooling Setpoint Schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,23.89;      !- Field 3

! Modified schedule: On 24/7

  Schedule:Compact,
    Level4:4LBedroom1 Heating Setpoint Schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,21.11;      !- Field 3

! Modified schedule: On 24/7

  Schedule:Compact,
    Level4:4LBedroom1 Cooling Setpoint Schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,23.89;      !- Field 3

! Modified schedule: On 24/7

  Schedule:Compact,
    Level4:4LBedroom2 Heating Setpoint Schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,21.11;      !- Field 3

! Modified schedule: On 24/7

  Schedule:Compact,
    Level4:4LBedroom2 Cooling Setpoint Schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,23.89;      !- Field 3

! Modified schedule: On 24/7

  Schedule:Compact,
    Level4:4RLivingRoom Heating Setpoint Schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,21.11;      !- Field 3

! Modified schedule: On 24/7

  Schedule:Compact,
    Level4:4RLivingRoom Cooling Setpoint Schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,23.89;      !- Field 3

! Modified schedule: On 24/7

  Schedule:Compact,
    Level4:4RBedroom1 Heating Setpoint Schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,21.11;      !- Field 3

! Modified schedule: On 24/7

  Schedule:Compact,
    Level4:4RBedroom1 Cooling Setpoint Schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,23.89;      !- Field 3

! Modified schedule: On 24/7

  Schedule:Compact,
    Level4:4RBedroom2 Heating Setpoint Schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,21.11;      !- Field 3

! Modified schedule: On 24/7

  Schedule:Compact,
    Level4:4RBedroom2 Cooling Setpoint Schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,23.89;      !- Field 3

! Modified schedule: On 24/7

  Schedule:Compact,
    Level4:Stairs Heating Setpoint Schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,21.11;      !- Field 3

! Modified schedule: On 24/7

  Schedule:Compact,
    Level4:Stairs Cooling Setpoint Schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,23.89;      !- Field 3

! Default heating and cooling sizing parameters - only used when the Sizing:Zone sizing parameters are left blank.

  Sizing:Parameters,
    1.25,                    !- Heating Sizing Factor
    1.15,                    !- Cooling Sizing Factor
    2;                       !- Timesteps in Averaging Window

! Curve: DefaultFanEffRatioCurve

  Curve:Cubic,
    DefaultFanEffRatioCurve, !- Name
    0.33856828,              !- Coefficient1 Constant
    1.72644131,              !- Coefficient2 x
    -1.49280132,             !- Coefficient3 x**2
    0.42776208,              !- Coefficient4 x**3
    0.5,                     !- Minimum Value of x
    1.5,                     !- Maximum Value of x
    0.3,                     !- Minimum Curve Output
    1.0,                     !- Maximum Curve Output
    ,                        !- Input Unit Type for X
    ;                        !- Output Unit Type

! Curve: DefaultFanPowerRatioCurve

  Curve:Exponent,
    DefaultFanPowerRatioCurve,  !- Name
    0,                       !- Coefficient1 Constant
    1,                       !- Coefficient2 Constant
    3,                       !- Coefficient3 Constant
    0,                       !- Minimum Value of x
    1.5,                     !- Maximum Value of x
    0.01,                    !- Minimum Curve Output
    1.5,                     !- Maximum Curve Output
    ,                        !- Input Unit Type for X
    ;                        !- Output Unit Type

! Curve: VRFTUCoolCapFT

  Curve:Cubic,
    VRFTUCoolCapFT,          !- Name
    0.504547273506488,       !- Coefficient1 Constant
    0.0288891279198444,      !- Coefficient2 x
    -0.000010819418650677,   !- Coefficient3 x**2
    0.0000101359395177008,   !- Coefficient4 x**3
    0.0,                     !- Minimum Value of x
    50.0,                    !- Maximum Value of x
    0.5,                     !- Minimum Curve Output
    1.5,                     !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Dimensionless;           !- Output Unit Type

! Curve: VRFACCoolCapFFF

  Curve:Quadratic,
    VRFACCoolCapFFF,         !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5,                     !- Maximum Value of x
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    ,                        !- Input Unit Type for X
    ;                        !- Output Unit Type

! Curve: VRFTUHeatCapFT

  Curve:Cubic,
    VRFTUHeatCapFT,          !- Name
    -0.390708928227928,      !- Coefficient1 Constant
    0.261815023760162,       !- Coefficient2 x
    -0.0130431603151873,     !- Coefficient3 x**2
    0.000178131745997821,    !- Coefficient4 x**3
    0.0,                     !- Minimum Value of x
    50.0,                    !- Maximum Value of x
    0.5,                     !- Minimum Curve Output
    1.5,                     !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Dimensionless;           !- Output Unit Type

! Curve: VRFCoolCapFT

  Curve:Biquadratic,
    VRFCoolCapFT,            !- Name
    0.576882692,             !- Coefficient1 Constant
    0.017447952,             !- Coefficient2 x
    0.000583269,             !- Coefficient3 x**2
    -1.76324E-06,            !- Coefficient4 y
    -7.474E-09,              !- Coefficient5 y**2
    -1.30413E-07,            !- Coefficient6 x*y
    15,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    -5,                      !- Minimum Value of y
    23,                      !- Maximum Value of y
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

! Curve: VRFCoolCapFTBoundary

  Curve:Cubic,
    VRFCoolCapFTBoundary,    !- Name
    25.73473775,             !- Coefficient1 Constant
    -0.03150043,             !- Coefficient2 x
    -0.01416595,             !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    11,                      !- Minimum Value of x
    30,                      !- Maximum Value of x
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    ;                        !- Output Unit Type

! Curve: VRFCoolCapFTHi

  Curve:Biquadratic,
    VRFCoolCapFTHi,          !- Name
    0.6867358,               !- Coefficient1 Constant
    0.0207631,               !- Coefficient2 x
    0.0005447,               !- Coefficient3 x**2
    -0.0016218,              !- Coefficient4 y
    -4.259E-07,              !- Coefficient5 y**2
    -0.0003392,              !- Coefficient6 x*y
    15,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    16,                      !- Minimum Value of y
    43,                      !- Maximum Value of y
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

! Curve: VRFCoolEIRFT

  Curve:Biquadratic,
    VRFCoolEIRFT,            !- Name
    0.989010541,             !- Coefficient1 Constant
    -0.02347967,             !- Coefficient2 x
    0.000199711,             !- Coefficient3 x**2
    0.005968336,             !- Coefficient4 y
    -1.0289E-07,             !- Coefficient5 y**2
    -0.00015686,             !- Coefficient6 x*y
    15,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    -5,                      !- Minimum Value of y
    23,                      !- Maximum Value of y
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

! Curve: VRFCoolEIRFTBoundary

  Curve:Cubic,
    VRFCoolEIRFTBoundary,    !- Name
    25.73473775,             !- Coefficient1 Constant
    -0.03150043,             !- Coefficient2 x
    -0.01416595,             !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    15,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    ;                        !- Output Unit Type

! Curve: VRFCoolEIRFTHi

  Curve:Biquadratic,
    VRFCoolEIRFTHi,          !- Name
    0.14351470,              !- Coefficient1 Constant
    0.01860035,              !- Coefficient2 x
    -0.0003954,              !- Coefficient3 x**2
    0.02485219,              !- Coefficient4 y
    0.00016329,              !- Coefficient5 y**2
    -0.0006244,              !- Coefficient6 x*y
    15,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    16,                      !- Minimum Value of y
    43,                      !- Maximum Value of y
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

! Curve: CoolingEIRLowPLR

  Curve:Cubic,
    CoolingEIRLowPLR,        !- Name
    0.4628123,               !- Coefficient1 Constant
    -1.0402406,              !- Coefficient2 x
    2.17490997,              !- Coefficient3 x**2
    -0.5974817,              !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1,                       !- Maximum Value of x
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Capacity;                !- Output Unit Type

! Curve: CoolingEIRHiPLR

  Curve:Quadratic,
    CoolingEIRHiPLR,         !- Name
    1.0,                     !- Coefficient1 Constant
    0.0,                     !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    1.0,                     !- Minimum Value of x
    1.5,                     !- Maximum Value of x
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    ,                        !- Input Unit Type for X
    ;                        !- Output Unit Type

! Curve: CoolingCombRatio

  Curve:Linear,
    CoolingCombRatio,        !- Name
    0.618055,                !- Coefficient1 Constant
    0.381945,                !- Coefficient2 x
    1.0,                     !- Minimum Value of x
    1.5,                     !- Maximum Value of x
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    ,                        !- Input Unit Type for X
    ;                        !- Output Unit Type

! Curve: VRFCPLFFPLR

  Curve:Quadratic,
    VRFCPLFFPLR,             !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0,                     !- Maximum Value of x
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    ,                        !- Input Unit Type for X
    ;                        !- Output Unit Type

! Curve: VRFHeatCapFT

  Curve:Biquadratic,
    VRFHeatCapFT,            !- Name
    1.014599599,             !- Coefficient1 Constant
    -0.002506703,            !- Coefficient2 x
    -0.000141599,            !- Coefficient3 x**2
    0.026931595,             !- Coefficient4 y
    1.83538E-06,             !- Coefficient5 y**2
    -0.000358147,            !- Coefficient6 x*y
    15,                      !- Minimum Value of x
    27,                      !- Maximum Value of x
    -20,                     !- Minimum Value of y
    15,                      !- Maximum Value of y
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

! Curve: VRFHeatCapFTBoundary

  Curve:Cubic,
    VRFHeatCapFTBoundary,    !- Name
    -7.6000882,              !- Coefficient1 Constant
    3.05090016,              !- Coefficient2 x
    -0.1162844,              !- Coefficient3 x**2
    0.0,                     !- Coefficient4 x**3
    15,                      !- Minimum Value of x
    27,                      !- Maximum Value of x
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    ;                        !- Output Unit Type

! Curve: VRFHeatCapFTHi

  Curve:Biquadratic,
    VRFHeatCapFTHi,          !- Name
    1.161134821,             !- Coefficient1 Constant
    0.027478868,             !- Coefficient2 x
    -0.00168795,             !- Coefficient3 x**2
    0.001783378,             !- Coefficient4 y
    2.03208E-06,             !- Coefficient5 y**2
    -6.8969E-05,             !- Coefficient6 x*y
    15,                      !- Minimum Value of x
    27,                      !- Maximum Value of x
    -10,                     !- Minimum Value of y
    15,                      !- Maximum Value of y
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

! Curve: VRFHeatEIRFT

  Curve:Biquadratic,
    VRFHeatEIRFT,            !- Name
    0.87465501,              !- Coefficient1 Constant
    -0.01319754,             !- Coefficient2 x
    0.00110307,              !- Coefficient3 x**2
    -0.0133118,              !- Coefficient4 y
    0.00089017,              !- Coefficient5 y**2
    -0.00012766,             !- Coefficient6 x*y
    15,                      !- Minimum Value of x
    27,                      !- Maximum Value of x
    -20,                     !- Minimum Value of y
    12,                      !- Maximum Value of y
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

! Curve: VRFHeatEIRFTBoundary

  Curve:Cubic,
    VRFHeatEIRFTBoundary,    !- Name
    -7.6000882,              !- Coefficient1 Constant
    3.05090016,              !- Coefficient2 x
    -0.1162844,              !- Coefficient3 x**2
    0.0,                     !- Coefficient4 x**3
    15,                      !- Minimum Value of x
    27,                      !- Maximum Value of x
    -20,                     !- Minimum Curve Output
    15,                      !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    ;                        !- Output Unit Type

! Curve: VRFHeatEIRFTHi

  Curve:Biquadratic,
    VRFHeatEIRFTHi,          !- Name
    2.504005146,             !- Coefficient1 Constant
    -0.05736767,             !- Coefficient2 x
    4.07336E-05,             !- Coefficient3 x**2
    -0.12959669,             !- Coefficient4 y
    0.00135839,              !- Coefficient5 y**2
    0.00317047,              !- Coefficient6 x*y
    15,                      !- Minimum Value of x
    27,                      !- Maximum Value of x
    -10,                     !- Minimum Value of y
    15,                      !- Maximum Value of y
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

! Curve: HeatingEIRLowPLR

  Curve:Cubic,
    HeatingEIRLowPLR,        !- Name
    0.1400093,               !- Coefficient1 Constant
    0.6415002,               !- Coefficient2 x
    0.1339047,               !- Coefficient3 x**2
    0.0845859,               !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1,                       !- Maximum Value of x
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Dimensionless,           !- Input Unit Type for X
    Dimensionless;           !- Output Unit Type

! Curve: HeatingEIRHiPLR

  Curve:Quadratic,
    HeatingEIRHiPLR,         !- Name
    2.4294355,               !- Coefficient1 Constant
    -2.235887,               !- Coefficient2 x
    0.8064516,               !- Coefficient3 x**2
    1.0,                     !- Minimum Value of x
    1.5,                     !- Maximum Value of x
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    ,                        !- Input Unit Type for X
    ;                        !- Output Unit Type

! Curve: HeatingCombRatio

  Curve:Linear,
    HeatingCombRatio,        !- Name
    0.96034,                 !- Coefficient1 Constant
    0.03966,                 !- Coefficient2 x
    1.0,                     !- Minimum Value of x
    1.5,                     !- Maximum Value of x
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    ,                        !- Input Unit Type for X
    ;                        !- Output Unit Type

! Curve: CoolingLengthCorrectionFactor

  Curve:Biquadratic,
    CoolingLengthCorrectionFactor,  !- Name
    1.0693794,               !- Coefficient1 Constant
    -0.0014951,              !- Coefficient2 x
    2.56E-06,                !- Coefficient3 x**2
    -0.1151104,              !- Coefficient4 y
    0.0511169,               !- Coefficient5 y**2
    -0.0004369,              !- Coefficient6 x*y
    8,                       !- Minimum Value of x
    175,                     !- Maximum Value of x
    0.5,                     !- Minimum Value of y
    1.5,                     !- Maximum Value of y
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

! Curve: VRF Piping Correction Factor for Length in Heating Mode

  Curve:Biquadratic,
    VRF Piping Correction Factor for Length in Heating Mode,  !- Name
    .989916,                 !- Coefficient1 Constant
    .001961,                 !- Coefficient2 x
    -.000036,                !- Coefficient3 x**2
    0,                       !- Coefficient4 y
    0,                       !- Coefficient5 y**2
    0,                       !- Coefficient6 x*y
    7,                       !- Minimum Value of x
    106.5,                   !- Maximum Value of x
    1,                       !- Minimum Value of y
    1,                       !- Maximum Value of y
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Distance,                !- Input Unit Type for X
    Dimensionless,           !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

! Curve: VRF Heat Recovery Cooling Capacity Modifier

  Curve:Biquadratic,
    VRF Heat Recovery Cooling Capacity Modifier,  !- Name
    .9,                      !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 y
    0,                       !- Coefficient5 y**2
    0,                       !- Coefficient6 x*y
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

! Curve: VRF Heat Recovery Cooling Energy Modifier

  Curve:Biquadratic,
    VRF Heat Recovery Cooling Energy Modifier,  !- Name
    1.1,                     !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 y
    0,                       !- Coefficient5 y**2
    0,                       !- Coefficient6 x*y
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

! Curve: VRF Heat Recovery Heating Capacity Modifier

  Curve:Biquadratic,
    VRF Heat Recovery Heating Capacity Modifier,  !- Name
    .9,                      !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 y
    0,                       !- Coefficient5 y**2
    0,                       !- Coefficient6 x*y
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

! Curve: VRF Heat Recovery Heating Energy Modifier

  Curve:Biquadratic,
    VRF Heat Recovery Heating Energy Modifier,  !- Name
    1.1,                     !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 y
    0,                       !- Coefficient5 y**2
    0,                       !- Coefficient6 x*y
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

  CurrencyType,
    GBP;                     !- Monetary Unit

  Output:Table:SummaryReports,
    AnnualBuildingUtilityPerformanceSummary,  !- Report 1 Name
    DemandEndUseComponentsSummary,  !- Report 2 Name
    SensibleHeatGainSummary, !- Report 3 Name
    InputVerificationandResultsSummary,  !- Report 4 Name
    AdaptiveComfortSummary,  !- Report 5 Name
    Standard62.1Summary,     !- Report 6 Name
    ClimaticDataSummary,     !- Report 7 Name
    EquipmentSummary,        !- Report 8 Name
    EnvelopeSummary,         !- Report 9 Name
    LightingSummary,         !- Report 10 Name
    HVACSizingSummary,       !- Report 11 Name
    SystemSummary,           !- Report 12 Name
    ComponentSizingSummary,  !- Report 13 Name
    OutdoorAirSummary,       !- Report 14 Name
    ObjectCountSummary,      !- Report 15 Name
    EndUseEnergyConsumptionOtherFuelsMonthly,  !- Report 16 Name
    PeakEnergyEndUseOtherFuelsMonthly;  !- Report 17 Name

  OutputControl:Table:Style,
    CommaAndHTML,            !- Column Separator
    InchPound;               !- Unit Conversion

  Output:EnvironmentalImpactFactors,
    Hourly;                  !- Reporting Frequency

  Output:EnvironmentalImpactFactors,
    Daily;                   !- Reporting Frequency

  Output:EnvironmentalImpactFactors,
    Monthly;                 !- Reporting Frequency

  Output:EnvironmentalImpactFactors,
    RunPeriod;               !- Reporting Frequency

  EnvironmentalImpactFactors,
    0.3,                     !- District Heating Efficiency
    3.0,                     !- District Cooling COP {W/W}
    0.25,                    !- Steam Conversion Efficiency
    80.7272,                 !- Total Carbon Equivalent Emission Factor From N2O {kg/kg}
    6.2727,                  !- Total Carbon Equivalent Emission Factor From CH4 {kg/kg}
    0.2727;                  !- Total Carbon Equivalent Emission Factor From CO2 {kg/kg}

  Output:Variable,*,System Node Temperature,hourly;

  Output:Variable,*,System Node Mass Flow Rate,hourly;

  Output:Meter,Electricity:Facility,hourly;

  Output:Meter,NATURALGAS:Facility,hourly;

  Output:Meter,InteriorEquipment:Electricity,hourly;

  Output:Meter,InteriorLights:Electricity,hourly;

  Output:Variable,*,System Node Temperature,daily;

  Output:Variable,*,System Node Mass Flow Rate,daily;

  Output:Meter,Electricity:Facility,daily;

  Output:Meter,NATURALGAS:Facility,daily;

  Output:Meter,InteriorEquipment:Electricity,daily;

  Output:Meter,InteriorLights:Electricity,daily;

  Output:Variable,*,System Node Temperature,monthly;

  Output:Variable,*,System Node Mass Flow Rate,monthly;

  Output:Variable,*,System Node Temperature,runperiod;

  Output:Variable,*,System Node Mass Flow Rate,runperiod;

  Output:Meter,Electricity:Facility,monthly;

  Output:Meter,NATURALGAS:Facility,monthly;

  Output:Meter,InteriorEquipment:Electricity,monthly;

  Output:Meter,InteriorLights:Electricity,monthly;

  Output:Meter,Electricity:Facility,runperiod;

  Output:Meter,NATURALGAS:Facility,runperiod;

  Output:Meter,InteriorEquipment:Electricity,runperiod;

  Output:Meter,InteriorLights:Electricity,runperiod;

  OutputControl:IlluminanceMap:Style,
    Comma;                   !- Column Separator

  Output:Variable,*,Zone Mean Air Temperature,hourly,On;

  Output:Variable,*,Zone Mean Radiant Temperature,hourly,On;

  Output:Variable,*,Zone Operative Temperature,hourly,On;

  Output:Variable,*,Zone Air Relative Humidity,hourly,On;

  Output:Variable,*,Zone Mean Air Temperature,daily,On;

  Output:Variable,*,Zone Mean Radiant Temperature,daily,On;

  Output:Variable,*,Zone Operative Temperature,daily,On;

  Output:Variable,*,Zone Air Relative Humidity,daily,On;

  Output:Variable,*,Zone Mean Air Temperature,monthly,On;

  Output:Variable,*,Zone Mean Radiant Temperature,monthly,On;

  Output:Variable,*,Zone Operative Temperature,monthly,On;

  Output:Variable,*,Zone Air Relative Humidity,monthly,On;

  Output:Variable,*,Zone Mean Air Temperature,runperiod,On;

  Output:Variable,*,Zone Mean Radiant Temperature,runperiod,On;

  Output:Variable,*,Zone Operative Temperature,runperiod,On;

  Output:Variable,*,Zone Air Relative Humidity,runperiod,On;

  Output:Variable,*,Zone Infiltration Air Change Rate,hourly;

  Output:Variable,*,Zone Mechanical Ventilation Air Changes per Hour,hourly;

  Output:Variable,*,Zone Ventilation Air Change Rate,hourly;

  Output:Variable,*,Zone Infiltration Air Change Rate,daily;

  Output:Variable,*,Zone Mechanical Ventilation Air Changes per Hour,daily;

  Output:Variable,*,Zone Ventilation Air Change Rate,daily;

  Output:Variable,*,Zone Infiltration Air Change Rate,monthly;

  Output:Variable,*,Zone Mechanical Ventilation Air Changes per Hour,monthly;

  Output:Variable,*,Zone Ventilation Air Change Rate,monthly;

  Output:Variable,*,Zone Infiltration Air Change Rate,runperiod;

  Output:Variable,*,Zone Mechanical Ventilation Air Changes per Hour,runperiod;

  Output:Variable,*,Zone Ventilation Air Change Rate,runperiod;

  Output:Variable,*,Zone Total Internal Latent Gain Energy,hourly;

  Output:Variable,*,Zone Total Internal Latent Gain Energy,daily;

  Output:Variable,*,Zone Total Internal Latent Gain Energy,monthly;

  Output:Variable,*,Zone Total Internal Latent Gain Energy,runperiod;

  Output:Variable,*,Exterior Lights Electricity Energy,hourly;

  Output:Variable,*,Heating Coil Electricity Energy,hourly;

  Output:Variable,*,Heating Coil NaturalGas Energy,hourly;

  Output:Variable,*,Heating Coil Defrost Electricity Energy,hourly;

  Output:Variable,*,Heating Coil Crankcase Heater Electricity Energy,hourly;

  Output:Variable,*,Cooling Coil Electricity Energy,hourly;

  Output:Variable,*,Heating Coil Total Heating Rate,hourly;

  Output:Variable,*,Heating Coil Air Heating Rate,hourly;

  Output:Variable,*,Zone Air Terminal Beam Sensible Cooling Rate,hourly;

  Output:Variable,*,Zone Air Terminal Beam Chilled Water Energy,hourly;

  Output:Variable,*,Pump Electricity Rate,hourly;

  Output:Variable,*,Zone Radiant HVAC Electricity Rate,hourly;

  Output:Variable,*,Zone Radiant HVAC Heating Rate,hourly;

  Output:Variable,*,Heating Coil Heating Rate,hourly;

  Output:Variable,*,Cooling Coil Total Cooling Rate,hourly;

  Output:Variable,*,Cooling Coil Sensible Cooling Rate,hourly;

  Output:Variable,*,Boiler Electricity Rate,hourly;

  Output:Variable,*,Boiler NaturalGas Rate,hourly;

  Output:Variable,*,Boiler Propane Rate,hourly;

  Output:Variable,*,Boiler FuelOilNo1 Rate,hourly;

  Output:Variable,*,Boiler FuelOilNo2 Rate,hourly;

  Output:Variable,*,Boiler Coal Rate,hourly;

  Output:Variable,*,Boiler Diesel Rate,hourly;

  Output:Variable,*,Boiler Gasoline Rate,hourly;

  Output:Variable,*,Boiler OtherFuel1 Rate,hourly;

  Output:Variable,*,Boiler OtherFuel2 Rate,hourly;

  Output:Variable,*,Boiler Ancillary Electricity Rate,hourly;

  Output:Variable,*,Evaporative Cooler Electricity Rate,hourly;

  Output:Variable,*,Heat Pump Electric Power,hourly;

  Output:Variable,*,Heat Pump Electricity Rate,hourly;

  Output:Variable,*,Cooling Coil Water Heating Electricity Rate,hourly;

  Output:Variable,*,Cooling Coil Crankcase Heater Electricity Rate,hourly;

  Output:Variable,*,Water Heater Tank Temperature,hourly;

  Output:Variable,*,Zone Heating Setpoint Not Met While Occupied Time,hourly;

  Output:Variable,*,Zone Cooling Setpoint Not Met While Occupied Time,hourly;

  Output:Variable,*,Zone Heating Setpoint Not Met Time,hourly;

  Output:Variable,*,Zone Cooling Setpoint Not Met Time,hourly;

  Output:Variable,*,VRF Heat Pump Cooling Electricity Rate,hourly;

  Output:Variable,*,VRF Heat Pump Heating Electricity Rate,hourly;

  Output:Variable,*,VRF Heat Pump Defrost Electricity Rate,hourly;

  Output:Variable,*,VRF Heat Pump Crankcase Heater Electricity Rate,hourly;

  Output:Variable,*,VRF Heat Pump Evaporative Condenser Pump Electricity Rate,hourly;

  Output:Variable,*,VRF Heat Pump Cooling COP,hourly;

  Output:Variable,*,VRF Heat Pump Heating COP,hourly;

  Output:Variable,*,VRF Heat Pump COP,hourly;

  Output:Variable,*,VRF Heat Pump Part Load Ratio,hourly;

  Output:Variable,*,VRF Heat Pump Runtime Fraction,hourly;

  Output:Variable,*,VRF Heat Pump Cycling Ratio,hourly;

  Output:Variable,*,VRF Heat Pump Operating Mode,hourly;

  Output:Variable,*,VRF Heat Pump Condenser Inlet Temperature,hourly;

  Output:Variable,*,VRF Heat Pump Terminal Unit Heating Load Rate,hourly;

  Output:Variable,*,VRF Heat Pump Terminal Unit Cooling Load Rate,hourly;

  Output:Variable,*,Chiller Electricity Rate,hourly;

  Output:Variable,*,Chiller Evaporator Cooling Rate,hourly;

  Output:Variable,*,Chiller Condenser Fan Electricity Rate,hourly;

  Output:Variable,*,Cooling Tower Fan Electricity Rate,hourly;

  Output:Variable,*,Chiller False Load Heat Transfer Rate,hourly;

  Output:Variable,*,Chiller Source Steam Rate,hourly;

  Output:Variable,*,Cooling Tower Fan Electricity Energy,hourly;

  Output:Variable,*,Cooling Tower Heat Transfer Rate,hourly;

  Output:Variable,*,Cooling Tower Inlet Temperature,hourly;

  Output:Variable,*,Cooling Tower Outlet Temperature,hourly;

  Output:Variable,*,Cooling Tower Mass Flow Rate,hourly;

  Output:Variable,*,Cooling Tower Bypass Fraction,hourly;

  Output:Variable,*,Cooling Tower Fan Cycling Ratio,hourly;

  Output:Variable,*,Cooling Tower Operating Cells Count,hourly;

  Output:Variable,*,Cooling Tower Fan Speed Level,hourly;

  Output:Variable,*,Cooling Tower Fan Speed Ratio,hourly;

  Output:Variable,*,Cooling Tower Fan Part Load Ratio,hourly;

  Output:Variable,*,Cooling Tower Air Flow Rate Ratio,hourly;

  Output:Meter,HeatRejection:Electricity,hourly;

  Output:Variable,*,Heating Coil NaturalGas Rate,hourly;

  Output:Variable,*,Heating Coil Ancillary NaturalGas Rate,hourly;

  Output:Variable,*,Heating Coil Propane Rate,hourly;

  Output:Variable,*,Heating Coil Ancillary Propane Rate,hourly;

  Output:Variable,*,Heating Coil Diesel Rate,hourly;

  Output:Variable,*,Heating Coil Ancillary Diesel Rate,hourly;

  Output:Variable,*,Heating Coil Gasoline Rate,hourly;

  Output:Variable,*,Heating Coil Ancillary Gasoline Rate,hourly;

  Output:Variable,*,Heating Coil Coal Rate,hourly;

  Output:Variable,*,Heating Coil Ancillary Coal Rate,hourly;

  Output:Variable,*,Heating Coil FuelOilNo1 Rate,hourly;

  Output:Variable,*,Heating Coil Ancillary FuelOilNo1 Rate,hourly;

  Output:Variable,*,Heating Coil FuelOilNo2 Rate,hourly;

  Output:Variable,*,Heating Coil Ancillary FuelOilNo2 Rate,hourly;

  Output:Variable,*,Heating Coil OtherFuel1 Rate,hourly;

  Output:Variable,*,Heating Coil Ancillary OtherFuel1 Rate,hourly;

  Output:Variable,*,Heating Coil OtherFuel2 Rate,hourly;

  Output:Variable,*,Heating Coil Ancillary OtherFuel2 Rate,hourly;

  Output:Variable,*,Heat Exchanger Sensible Heating Rate,hourly;

  Output:Variable,*,Heat Exchanger Total Heating Rate,hourly;

  Output:Variable,*,Heat Exchanger Sensible Cooling Rate,hourly;

  Output:Variable,*,Heat Exchanger Total Cooling Rate,hourly;

  Output:Variable,*,Humidifier Electricity Rate,hourly;

  Output:Variable,*,Air Loop Desiccant Dehumidifier Electricity Consumption,hourly;

  Output:Variable,*,Fan Electricity Rate,hourly;

  Output:Variable,*,Water Use Equipment Heating Rate,hourly;

  Output:Variable,*,Water Heater Electricity Rate,hourly;

  Output:Variable,*,Water Heater NaturalGas Rate,hourly;

  Output:Variable,*,Water Heater Propane Rate,hourly;

  Output:Variable,*,Water Heater FuelOilNo1 Rate,hourly;

  Output:Variable,*,Water Heater FuelOilNo2 Rate,hourly;

  Output:Variable,*,Water Heater Coal Rate,hourly;

  Output:Variable,*,Water Heater Diesel Rate,hourly;

  Output:Variable,*,Water Heater Gasoline Rate,hourly;

  Output:Variable,*,Water Heater Steam Rate,hourly;

  Output:Variable,*,Water Heater DistrictHeating Rate,hourly;

  Output:Variable,*,Water Heater OtherFuel1 Rate,hourly;

  Output:Variable,*,Water Heater OtherFuel2 Rate,hourly;

  Output:Variable,*,Baseboard Electricity Rate,hourly;

  Output:Variable,*,Facility Total Produced Electricity Energy,hourly;

  Output:Variable,*,Zone Air System Sensible Heating Rate,hourly;

  Output:Variable,*,Zone Air System Sensible Cooling Rate,hourly;

  Output:Variable,*,Zone VRF Air Terminal Total Cooling Rate,hourly;

  Output:Variable,*,Zone VRF Air Terminal Total Heating Rate,hourly;

  Output:Variable,*,Zone VRF Air Terminal Cooling Electricity Rate,hourly;

  Output:Variable,*,Zone VRF Air Terminal Heating Electricity Rate,hourly;

  Output:Variable,*,Zone VRF Air Terminal Total Cooling Rate,hourly;

  Output:Variable,*,Zone VRF Air Terminal Total Heating Rate,hourly;

  Output:Variable,*,Zone VRF Air Terminal Cooling Electricity Rate,hourly;

  Output:Variable,*,Zone VRF Air Terminal Heating Electricity Rate,hourly;

  Output:Variable,*,Zone VRF Air Terminal Total Cooling Rate,hourly;

  Output:Variable,*,Zone VRF Air Terminal Total Heating Rate,hourly;

  Output:Variable,*,Zone VRF Air Terminal Cooling Electricity Rate,hourly;

  Output:Variable,*,Zone VRF Air Terminal Heating Electricity Rate,hourly;

  Output:Variable,*,Zone VRF Air Terminal Total Cooling Rate,hourly;

  Output:Variable,*,Zone VRF Air Terminal Total Heating Rate,hourly;

  Output:Variable,*,Zone VRF Air Terminal Cooling Electricity Rate,hourly;

  Output:Variable,*,Zone VRF Air Terminal Heating Electricity Rate,hourly;

  Output:Variable,*,Zone VRF Air Terminal Total Cooling Rate,hourly;

  Output:Variable,*,Zone VRF Air Terminal Total Heating Rate,hourly;

  Output:Variable,*,Zone VRF Air Terminal Cooling Electricity Rate,hourly;

  Output:Variable,*,Zone VRF Air Terminal Heating Electricity Rate,hourly;

  Output:Variable,*,Zone VRF Air Terminal Total Cooling Rate,hourly;

  Output:Variable,*,Zone VRF Air Terminal Total Heating Rate,hourly;

  Output:Variable,*,Zone VRF Air Terminal Cooling Electricity Rate,hourly;

  Output:Variable,*,Zone VRF Air Terminal Heating Electricity Rate,hourly;

  Output:Variable,*,Zone VRF Air Terminal Total Cooling Rate,hourly;

  Output:Variable,*,Zone VRF Air Terminal Total Heating Rate,hourly;

  Output:Variable,*,Zone VRF Air Terminal Cooling Electricity Rate,hourly;

  Output:Variable,*,Zone VRF Air Terminal Heating Electricity Rate,hourly;

  Output:Variable,*,Zone VRF Air Terminal Total Cooling Rate,hourly;

  Output:Variable,*,Zone VRF Air Terminal Total Heating Rate,hourly;

  Output:Variable,*,Zone VRF Air Terminal Cooling Electricity Rate,hourly;

  Output:Variable,*,Zone VRF Air Terminal Heating Electricity Rate,hourly;

  Output:Variable,*,Zone VRF Air Terminal Total Cooling Rate,hourly;

  Output:Variable,*,Zone VRF Air Terminal Total Heating Rate,hourly;

  Output:Variable,*,Zone VRF Air Terminal Cooling Electricity Rate,hourly;

  Output:Variable,*,Zone VRF Air Terminal Heating Electricity Rate,hourly;

  Output:Variable,*,Zone VRF Air Terminal Total Cooling Rate,hourly;

  Output:Variable,*,Zone VRF Air Terminal Total Heating Rate,hourly;

  Output:Variable,*,Zone VRF Air Terminal Cooling Electricity Rate,hourly;

  Output:Variable,*,Zone VRF Air Terminal Heating Electricity Rate,hourly;

  Output:Variable,*,Zone VRF Air Terminal Total Cooling Rate,hourly;

  Output:Variable,*,Zone VRF Air Terminal Total Heating Rate,hourly;

  Output:Variable,*,Zone VRF Air Terminal Cooling Electricity Rate,hourly;

  Output:Variable,*,Zone VRF Air Terminal Heating Electricity Rate,hourly;

  Output:Variable,*,Zone VRF Air Terminal Total Cooling Rate,hourly;

  Output:Variable,*,Zone VRF Air Terminal Total Heating Rate,hourly;

  Output:Variable,*,Zone VRF Air Terminal Cooling Electricity Rate,hourly;

  Output:Variable,*,Zone VRF Air Terminal Heating Electricity Rate,hourly;

  Output:Variable,*,Zone VRF Air Terminal Total Cooling Rate,hourly;

  Output:Variable,*,Zone VRF Air Terminal Total Heating Rate,hourly;

  Output:Variable,*,Zone VRF Air Terminal Cooling Electricity Rate,hourly;

  Output:Variable,*,Zone VRF Air Terminal Heating Electricity Rate,hourly;

  Output:Variable,*,Zone VRF Air Terminal Total Cooling Rate,hourly;

  Output:Variable,*,Zone VRF Air Terminal Total Heating Rate,hourly;

  Output:Variable,*,Zone VRF Air Terminal Cooling Electricity Rate,hourly;

  Output:Variable,*,Zone VRF Air Terminal Heating Electricity Rate,hourly;

  Output:Variable,*,Zone VRF Air Terminal Total Cooling Rate,hourly;

  Output:Variable,*,Zone VRF Air Terminal Total Heating Rate,hourly;

  Output:Variable,*,Zone VRF Air Terminal Cooling Electricity Rate,hourly;

  Output:Variable,*,Zone VRF Air Terminal Heating Electricity Rate,hourly;

  Output:Variable,*,Zone VRF Air Terminal Total Cooling Rate,hourly;

  Output:Variable,*,Zone VRF Air Terminal Total Heating Rate,hourly;

  Output:Variable,*,Zone VRF Air Terminal Cooling Electricity Rate,hourly;

  Output:Variable,*,Zone VRF Air Terminal Heating Electricity Rate,hourly;

  Output:Variable,*,Zone VRF Air Terminal Total Cooling Rate,hourly;

  Output:Variable,*,Zone VRF Air Terminal Total Heating Rate,hourly;

  Output:Variable,*,Zone VRF Air Terminal Cooling Electricity Rate,hourly;

  Output:Variable,*,Zone VRF Air Terminal Heating Electricity Rate,hourly;

  Output:Variable,*,Zone VRF Air Terminal Total Cooling Rate,hourly;

  Output:Variable,*,Zone VRF Air Terminal Total Heating Rate,hourly;

  Output:Variable,*,Zone VRF Air Terminal Cooling Electricity Rate,hourly;

  Output:Variable,*,Zone VRF Air Terminal Heating Electricity Rate,hourly;

  Output:Variable,*,Zone VRF Air Terminal Total Cooling Rate,hourly;

  Output:Variable,*,Zone VRF Air Terminal Total Heating Rate,hourly;

  Output:Variable,*,Zone VRF Air Terminal Cooling Electricity Rate,hourly;

  Output:Variable,*,Zone VRF Air Terminal Heating Electricity Rate,hourly;

  Output:Variable,*,Zone VRF Air Terminal Total Cooling Rate,hourly;

  Output:Variable,*,Zone VRF Air Terminal Total Heating Rate,hourly;

  Output:Variable,*,Zone VRF Air Terminal Cooling Electricity Rate,hourly;

  Output:Variable,*,Zone VRF Air Terminal Heating Electricity Rate,hourly;

  Output:Variable,*,Zone VRF Air Terminal Total Cooling Rate,hourly;

  Output:Variable,*,Zone VRF Air Terminal Total Heating Rate,hourly;

  Output:Variable,*,Zone VRF Air Terminal Cooling Electricity Rate,hourly;

  Output:Variable,*,Zone VRF Air Terminal Heating Electricity Rate,hourly;

  Output:Variable,*,Zone VRF Air Terminal Total Cooling Rate,hourly;

  Output:Variable,*,Zone VRF Air Terminal Total Heating Rate,hourly;

  Output:Variable,*,Zone VRF Air Terminal Cooling Electricity Rate,hourly;

  Output:Variable,*,Zone VRF Air Terminal Heating Electricity Rate,hourly;

  Output:Variable,*,Zone VRF Air Terminal Total Cooling Rate,hourly;

  Output:Variable,*,Zone VRF Air Terminal Total Heating Rate,hourly;

  Output:Variable,*,Zone VRF Air Terminal Cooling Electricity Rate,hourly;

  Output:Variable,*,Zone VRF Air Terminal Heating Electricity Rate,hourly;

  Output:Variable,*,Zone VRF Air Terminal Total Cooling Rate,hourly;

  Output:Variable,*,Zone VRF Air Terminal Total Heating Rate,hourly;

  Output:Variable,*,Zone VRF Air Terminal Cooling Electricity Rate,hourly;

  Output:Variable,*,Zone VRF Air Terminal Heating Electricity Rate,hourly;

  Output:Variable,*,Zone VRF Air Terminal Total Cooling Rate,hourly;

  Output:Variable,*,Zone VRF Air Terminal Total Heating Rate,hourly;

  Output:Variable,*,Zone VRF Air Terminal Cooling Electricity Rate,hourly;

  Output:Variable,*,Zone VRF Air Terminal Heating Electricity Rate,hourly;

  Output:Variable,*,Exterior Lights Electricity Energy,daily;

  Output:Variable,*,Heating Coil Electricity Energy,daily;

  Output:Variable,*,Heating Coil NaturalGas Energy,daily;

  Output:Variable,*,Heating Coil Defrost Electricity Energy,daily;

  Output:Variable,*,Heating Coil Crankcase Heater Electricity Energy,daily;

  Output:Variable,*,Cooling Coil Electricity Energy,daily;

  Output:Variable,*,Heating Coil Total Heating Rate,daily;

  Output:Variable,*,Heating Coil Air Heating Rate,daily;

  Output:Variable,*,Zone Air Terminal Beam Sensible Cooling Rate,daily;

  Output:Variable,*,Zone Air Terminal Beam Chilled Water Energy,daily;

  Output:Variable,*,Pump Electricity Rate,daily;

  Output:Variable,*,Zone Radiant HVAC Electricity Rate,daily;

  Output:Variable,*,Zone Radiant HVAC Heating Rate,daily;

  Output:Variable,*,Heating Coil Heating Rate,daily;

  Output:Variable,*,Cooling Coil Total Cooling Rate,daily;

  Output:Variable,*,Cooling Coil Sensible Cooling Rate,daily;

  Output:Variable,*,Boiler Electricity Rate,daily;

  Output:Variable,*,Boiler NaturalGas Rate,daily;

  Output:Variable,*,Boiler Propane Rate,daily;

  Output:Variable,*,Boiler FuelOilNo1 Rate,daily;

  Output:Variable,*,Boiler FuelOilNo2 Rate,daily;

  Output:Variable,*,Boiler Coal Rate,daily;

  Output:Variable,*,Boiler Diesel Rate,daily;

  Output:Variable,*,Boiler Gasoline Rate,daily;

  Output:Variable,*,Boiler OtherFuel1 Rate,daily;

  Output:Variable,*,Boiler OtherFuel2 Rate,daily;

  Output:Variable,*,Boiler Ancillary Electricity Rate,daily;

  Output:Variable,*,Evaporative Cooler Electricity Rate,daily;

  Output:Variable,*,Heat Pump Electric Power,daily;

  Output:Variable,*,Heat Pump Electricity Rate,daily;

  Output:Variable,*,Cooling Coil Water Heating Electricity Rate,daily;

  Output:Variable,*,Cooling Coil Crankcase Heater Electricity Rate,daily;

  Output:Variable,*,Water Heater Tank Temperature,daily;

  Output:Variable,*,Zone Heating Setpoint Not Met While Occupied Time,daily;

  Output:Variable,*,Zone Cooling Setpoint Not Met While Occupied Time,daily;

  Output:Variable,*,Zone Heating Setpoint Not Met Time,daily;

  Output:Variable,*,Zone Cooling Setpoint Not Met Time,daily;

  Output:Variable,*,VRF Heat Pump Cooling Electricity Rate,daily;

  Output:Variable,*,VRF Heat Pump Heating Electricity Rate,daily;

  Output:Variable,*,VRF Heat Pump Defrost Electricity Rate,daily;

  Output:Variable,*,VRF Heat Pump Crankcase Heater Electricity Rate,daily;

  Output:Variable,*,VRF Heat Pump Evaporative Condenser Pump Electricity Rate,daily;

  Output:Variable,*,VRF Heat Pump Cooling COP,daily;

  Output:Variable,*,VRF Heat Pump Heating COP,daily;

  Output:Variable,*,VRF Heat Pump COP,daily;

  Output:Variable,*,VRF Heat Pump Part Load Ratio,daily;

  Output:Variable,*,VRF Heat Pump Runtime Fraction,daily;

  Output:Variable,*,VRF Heat Pump Cycling Ratio,daily;

  Output:Variable,*,VRF Heat Pump Operating Mode,daily;

  Output:Variable,*,VRF Heat Pump Condenser Inlet Temperature,daily;

  Output:Variable,*,VRF Heat Pump Terminal Unit Heating Load Rate,daily;

  Output:Variable,*,VRF Heat Pump Terminal Unit Cooling Load Rate,daily;

  Output:Variable,*,Chiller Electricity Rate,daily;

  Output:Variable,*,Chiller Evaporator Cooling Rate,daily;

  Output:Variable,*,Chiller Condenser Fan Electricity Rate,daily;

  Output:Variable,*,Cooling Tower Fan Electricity Rate,daily;

  Output:Variable,*,Chiller False Load Heat Transfer Rate,daily;

  Output:Variable,*,Chiller Source Steam Rate,daily;

  Output:Variable,*,Cooling Tower Fan Electricity Energy,daily;

  Output:Variable,*,Cooling Tower Heat Transfer Rate,daily;

  Output:Variable,*,Cooling Tower Inlet Temperature,daily;

  Output:Variable,*,Cooling Tower Outlet Temperature,daily;

  Output:Variable,*,Cooling Tower Mass Flow Rate,daily;

  Output:Variable,*,Cooling Tower Bypass Fraction,daily;

  Output:Variable,*,Cooling Tower Fan Cycling Ratio,daily;

  Output:Variable,*,Cooling Tower Operating Cells Count,daily;

  Output:Variable,*,Cooling Tower Fan Speed Level,daily;

  Output:Variable,*,Cooling Tower Fan Speed Ratio,daily;

  Output:Variable,*,Cooling Tower Fan Part Load Ratio,daily;

  Output:Variable,*,Cooling Tower Air Flow Rate Ratio,daily;

  Output:Meter,HeatRejection:Electricity,daily;

  Output:Variable,*,Heating Coil NaturalGas Rate,daily;

  Output:Variable,*,Heating Coil Ancillary NaturalGas Rate,daily;

  Output:Variable,*,Heating Coil Propane Rate,daily;

  Output:Variable,*,Heating Coil Ancillary Propane Rate,daily;

  Output:Variable,*,Heating Coil Diesel Rate,daily;

  Output:Variable,*,Heating Coil Ancillary Diesel Rate,daily;

  Output:Variable,*,Heating Coil Gasoline Rate,daily;

  Output:Variable,*,Heating Coil Ancillary Gasoline Rate,daily;

  Output:Variable,*,Heating Coil Coal Rate,daily;

  Output:Variable,*,Heating Coil Ancillary Coal Rate,daily;

  Output:Variable,*,Heating Coil FuelOilNo1 Rate,daily;

  Output:Variable,*,Heating Coil Ancillary FuelOilNo1 Rate,daily;

  Output:Variable,*,Heating Coil FuelOilNo2 Rate,daily;

  Output:Variable,*,Heating Coil Ancillary FuelOilNo2 Rate,daily;

  Output:Variable,*,Heating Coil OtherFuel1 Rate,daily;

  Output:Variable,*,Heating Coil Ancillary OtherFuel1 Rate,daily;

  Output:Variable,*,Heating Coil OtherFuel2 Rate,daily;

  Output:Variable,*,Heating Coil Ancillary OtherFuel2 Rate,daily;

  Output:Variable,*,Heat Exchanger Sensible Heating Rate,daily;

  Output:Variable,*,Heat Exchanger Total Heating Rate,daily;

  Output:Variable,*,Heat Exchanger Sensible Cooling Rate,daily;

  Output:Variable,*,Heat Exchanger Total Cooling Rate,daily;

  Output:Variable,*,Humidifier Electricity Rate,daily;

  Output:Variable,*,Air Loop Desiccant Dehumidifier Electricity Consumption,daily;

  Output:Variable,*,Fan Electricity Rate,daily;

  Output:Variable,*,Water Use Equipment Heating Rate,daily;

  Output:Variable,*,Water Heater Electricity Rate,daily;

  Output:Variable,*,Water Heater NaturalGas Rate,daily;

  Output:Variable,*,Water Heater Propane Rate,daily;

  Output:Variable,*,Water Heater FuelOilNo1 Rate,daily;

  Output:Variable,*,Water Heater FuelOilNo2 Rate,daily;

  Output:Variable,*,Water Heater Coal Rate,daily;

  Output:Variable,*,Water Heater Diesel Rate,daily;

  Output:Variable,*,Water Heater Gasoline Rate,daily;

  Output:Variable,*,Water Heater Steam Rate,daily;

  Output:Variable,*,Water Heater DistrictHeating Rate,daily;

  Output:Variable,*,Water Heater OtherFuel1 Rate,daily;

  Output:Variable,*,Water Heater OtherFuel2 Rate,daily;

  Output:Variable,*,Baseboard Electricity Rate,daily;

  Output:Variable,*,Facility Total Produced Electricity Energy,daily;

  Output:Variable,*,Zone Air System Sensible Heating Rate,daily;

  Output:Variable,*,Zone Air System Sensible Cooling Rate,daily;

  Output:Variable,*,Zone VRF Air Terminal Total Cooling Rate,daily;

  Output:Variable,*,Zone VRF Air Terminal Total Heating Rate,daily;

  Output:Variable,*,Zone VRF Air Terminal Cooling Electricity Rate,daily;

  Output:Variable,*,Zone VRF Air Terminal Heating Electricity Rate,daily;

  Output:Variable,*,Zone VRF Air Terminal Total Cooling Rate,daily;

  Output:Variable,*,Zone VRF Air Terminal Total Heating Rate,daily;

  Output:Variable,*,Zone VRF Air Terminal Cooling Electricity Rate,daily;

  Output:Variable,*,Zone VRF Air Terminal Heating Electricity Rate,daily;

  Output:Variable,*,Zone VRF Air Terminal Total Cooling Rate,daily;

  Output:Variable,*,Zone VRF Air Terminal Total Heating Rate,daily;

  Output:Variable,*,Zone VRF Air Terminal Cooling Electricity Rate,daily;

  Output:Variable,*,Zone VRF Air Terminal Heating Electricity Rate,daily;

  Output:Variable,*,Zone VRF Air Terminal Total Cooling Rate,daily;

  Output:Variable,*,Zone VRF Air Terminal Total Heating Rate,daily;

  Output:Variable,*,Zone VRF Air Terminal Cooling Electricity Rate,daily;

  Output:Variable,*,Zone VRF Air Terminal Heating Electricity Rate,daily;

  Output:Variable,*,Zone VRF Air Terminal Total Cooling Rate,daily;

  Output:Variable,*,Zone VRF Air Terminal Total Heating Rate,daily;

  Output:Variable,*,Zone VRF Air Terminal Cooling Electricity Rate,daily;

  Output:Variable,*,Zone VRF Air Terminal Heating Electricity Rate,daily;

  Output:Variable,*,Zone VRF Air Terminal Total Cooling Rate,daily;

  Output:Variable,*,Zone VRF Air Terminal Total Heating Rate,daily;

  Output:Variable,*,Zone VRF Air Terminal Cooling Electricity Rate,daily;

  Output:Variable,*,Zone VRF Air Terminal Heating Electricity Rate,daily;

  Output:Variable,*,Zone VRF Air Terminal Total Cooling Rate,daily;

  Output:Variable,*,Zone VRF Air Terminal Total Heating Rate,daily;

  Output:Variable,*,Zone VRF Air Terminal Cooling Electricity Rate,daily;

  Output:Variable,*,Zone VRF Air Terminal Heating Electricity Rate,daily;

  Output:Variable,*,Zone VRF Air Terminal Total Cooling Rate,daily;

  Output:Variable,*,Zone VRF Air Terminal Total Heating Rate,daily;

  Output:Variable,*,Zone VRF Air Terminal Cooling Electricity Rate,daily;

  Output:Variable,*,Zone VRF Air Terminal Heating Electricity Rate,daily;

  Output:Variable,*,Zone VRF Air Terminal Total Cooling Rate,daily;

  Output:Variable,*,Zone VRF Air Terminal Total Heating Rate,daily;

  Output:Variable,*,Zone VRF Air Terminal Cooling Electricity Rate,daily;

  Output:Variable,*,Zone VRF Air Terminal Heating Electricity Rate,daily;

  Output:Variable,*,Zone VRF Air Terminal Total Cooling Rate,daily;

  Output:Variable,*,Zone VRF Air Terminal Total Heating Rate,daily;

  Output:Variable,*,Zone VRF Air Terminal Cooling Electricity Rate,daily;

  Output:Variable,*,Zone VRF Air Terminal Heating Electricity Rate,daily;

  Output:Variable,*,Zone VRF Air Terminal Total Cooling Rate,daily;

  Output:Variable,*,Zone VRF Air Terminal Total Heating Rate,daily;

  Output:Variable,*,Zone VRF Air Terminal Cooling Electricity Rate,daily;

  Output:Variable,*,Zone VRF Air Terminal Heating Electricity Rate,daily;

  Output:Variable,*,Zone VRF Air Terminal Total Cooling Rate,daily;

  Output:Variable,*,Zone VRF Air Terminal Total Heating Rate,daily;

  Output:Variable,*,Zone VRF Air Terminal Cooling Electricity Rate,daily;

  Output:Variable,*,Zone VRF Air Terminal Heating Electricity Rate,daily;

  Output:Variable,*,Zone VRF Air Terminal Total Cooling Rate,daily;

  Output:Variable,*,Zone VRF Air Terminal Total Heating Rate,daily;

  Output:Variable,*,Zone VRF Air Terminal Cooling Electricity Rate,daily;

  Output:Variable,*,Zone VRF Air Terminal Heating Electricity Rate,daily;

  Output:Variable,*,Zone VRF Air Terminal Total Cooling Rate,daily;

  Output:Variable,*,Zone VRF Air Terminal Total Heating Rate,daily;

  Output:Variable,*,Zone VRF Air Terminal Cooling Electricity Rate,daily;

  Output:Variable,*,Zone VRF Air Terminal Heating Electricity Rate,daily;

  Output:Variable,*,Zone VRF Air Terminal Total Cooling Rate,daily;

  Output:Variable,*,Zone VRF Air Terminal Total Heating Rate,daily;

  Output:Variable,*,Zone VRF Air Terminal Cooling Electricity Rate,daily;

  Output:Variable,*,Zone VRF Air Terminal Heating Electricity Rate,daily;

  Output:Variable,*,Zone VRF Air Terminal Total Cooling Rate,daily;

  Output:Variable,*,Zone VRF Air Terminal Total Heating Rate,daily;

  Output:Variable,*,Zone VRF Air Terminal Cooling Electricity Rate,daily;

  Output:Variable,*,Zone VRF Air Terminal Heating Electricity Rate,daily;

  Output:Variable,*,Zone VRF Air Terminal Total Cooling Rate,daily;

  Output:Variable,*,Zone VRF Air Terminal Total Heating Rate,daily;

  Output:Variable,*,Zone VRF Air Terminal Cooling Electricity Rate,daily;

  Output:Variable,*,Zone VRF Air Terminal Heating Electricity Rate,daily;

  Output:Variable,*,Zone VRF Air Terminal Total Cooling Rate,daily;

  Output:Variable,*,Zone VRF Air Terminal Total Heating Rate,daily;

  Output:Variable,*,Zone VRF Air Terminal Cooling Electricity Rate,daily;

  Output:Variable,*,Zone VRF Air Terminal Heating Electricity Rate,daily;

  Output:Variable,*,Zone VRF Air Terminal Total Cooling Rate,daily;

  Output:Variable,*,Zone VRF Air Terminal Total Heating Rate,daily;

  Output:Variable,*,Zone VRF Air Terminal Cooling Electricity Rate,daily;

  Output:Variable,*,Zone VRF Air Terminal Heating Electricity Rate,daily;

  Output:Variable,*,Zone VRF Air Terminal Total Cooling Rate,daily;

  Output:Variable,*,Zone VRF Air Terminal Total Heating Rate,daily;

  Output:Variable,*,Zone VRF Air Terminal Cooling Electricity Rate,daily;

  Output:Variable,*,Zone VRF Air Terminal Heating Electricity Rate,daily;

  Output:Variable,*,Zone VRF Air Terminal Total Cooling Rate,daily;

  Output:Variable,*,Zone VRF Air Terminal Total Heating Rate,daily;

  Output:Variable,*,Zone VRF Air Terminal Cooling Electricity Rate,daily;

  Output:Variable,*,Zone VRF Air Terminal Heating Electricity Rate,daily;

  Output:Variable,*,Zone VRF Air Terminal Total Cooling Rate,daily;

  Output:Variable,*,Zone VRF Air Terminal Total Heating Rate,daily;

  Output:Variable,*,Zone VRF Air Terminal Cooling Electricity Rate,daily;

  Output:Variable,*,Zone VRF Air Terminal Heating Electricity Rate,daily;

  Output:Variable,*,Zone VRF Air Terminal Total Cooling Rate,daily;

  Output:Variable,*,Zone VRF Air Terminal Total Heating Rate,daily;

  Output:Variable,*,Zone VRF Air Terminal Cooling Electricity Rate,daily;

  Output:Variable,*,Zone VRF Air Terminal Heating Electricity Rate,daily;

  Output:Variable,*,Zone VRF Air Terminal Total Cooling Rate,daily;

  Output:Variable,*,Zone VRF Air Terminal Total Heating Rate,daily;

  Output:Variable,*,Zone VRF Air Terminal Cooling Electricity Rate,daily;

  Output:Variable,*,Zone VRF Air Terminal Heating Electricity Rate,daily;

  Output:Variable,*,Zone VRF Air Terminal Total Cooling Rate,daily;

  Output:Variable,*,Zone VRF Air Terminal Total Heating Rate,daily;

  Output:Variable,*,Zone VRF Air Terminal Cooling Electricity Rate,daily;

  Output:Variable,*,Zone VRF Air Terminal Heating Electricity Rate,daily;

  Output:Variable,*,Exterior Lights Electricity Energy,monthly;

  Output:Variable,*,Heating Coil Electricity Energy,monthly;

  Output:Variable,*,Heating Coil NaturalGas Energy,monthly;

  Output:Variable,*,Heating Coil Defrost Electricity Energy,monthly;

  Output:Variable,*,Heating Coil Crankcase Heater Electricity Energy,monthly;

  Output:Variable,*,Cooling Coil Electricity Energy,monthly;

  Output:Variable,*,Heating Coil Total Heating Rate,monthly;

  Output:Variable,*,Heating Coil Air Heating Rate,monthly;

  Output:Variable,*,Zone Air Terminal Beam Sensible Cooling Rate,monthly;

  Output:Variable,*,Zone Air Terminal Beam Chilled Water Energy,monthly;

  Output:Variable,*,Pump Electricity Rate,monthly;

  Output:Variable,*,Zone Radiant HVAC Electricity Rate,monthly;

  Output:Variable,*,Zone Radiant HVAC Heating Rate,monthly;

  Output:Variable,*,Heating Coil Heating Rate,monthly;

  Output:Variable,*,Cooling Coil Total Cooling Rate,monthly;

  Output:Variable,*,Cooling Coil Sensible Cooling Rate,monthly;

  Output:Variable,*,Boiler Electricity Rate,monthly;

  Output:Variable,*,Boiler NaturalGas Rate,monthly;

  Output:Variable,*,Boiler Propane Rate,monthly;

  Output:Variable,*,Boiler FuelOilNo1 Rate,monthly;

  Output:Variable,*,Boiler FuelOilNo2 Rate,monthly;

  Output:Variable,*,Boiler Coal Rate,monthly;

  Output:Variable,*,Boiler Diesel Rate,monthly;

  Output:Variable,*,Boiler Gasoline Rate,monthly;

  Output:Variable,*,Boiler OtherFuel1 Rate,monthly;

  Output:Variable,*,Boiler OtherFuel2 Rate,monthly;

  Output:Variable,*,Boiler Ancillary Electricity Rate,monthly;

  Output:Variable,*,Evaporative Cooler Electricity Rate,monthly;

  Output:Variable,*,Heat Pump Electric Power,monthly;

  Output:Variable,*,Heat Pump Electricity Rate,monthly;

  Output:Variable,*,Cooling Coil Water Heating Electricity Rate,monthly;

  Output:Variable,*,Cooling Coil Crankcase Heater Electricity Rate,monthly;

  Output:Variable,*,Water Heater Tank Temperature,monthly;

  Output:Variable,*,Zone Heating Setpoint Not Met While Occupied Time,monthly;

  Output:Variable,*,Zone Cooling Setpoint Not Met While Occupied Time,monthly;

  Output:Variable,*,Zone Heating Setpoint Not Met Time,monthly;

  Output:Variable,*,Zone Cooling Setpoint Not Met Time,monthly;

  Output:Variable,*,VRF Heat Pump Cooling Electricity Rate,monthly;

  Output:Variable,*,VRF Heat Pump Heating Electricity Rate,monthly;

  Output:Variable,*,VRF Heat Pump Defrost Electricity Rate,monthly;

  Output:Variable,*,VRF Heat Pump Crankcase Heater Electricity Rate,monthly;

  Output:Variable,*,VRF Heat Pump Evaporative Condenser Pump Electricity Rate,monthly;

  Output:Variable,*,VRF Heat Pump Cooling COP,monthly;

  Output:Variable,*,VRF Heat Pump Heating COP,monthly;

  Output:Variable,*,VRF Heat Pump COP,monthly;

  Output:Variable,*,VRF Heat Pump Part Load Ratio,monthly;

  Output:Variable,*,VRF Heat Pump Runtime Fraction,monthly;

  Output:Variable,*,VRF Heat Pump Cycling Ratio,monthly;

  Output:Variable,*,VRF Heat Pump Operating Mode,monthly;

  Output:Variable,*,VRF Heat Pump Condenser Inlet Temperature,monthly;

  Output:Variable,*,VRF Heat Pump Terminal Unit Heating Load Rate,monthly;

  Output:Variable,*,VRF Heat Pump Terminal Unit Cooling Load Rate,monthly;

  Output:Variable,*,Chiller Electricity Rate,monthly;

  Output:Variable,*,Chiller Evaporator Cooling Rate,monthly;

  Output:Variable,*,Chiller Condenser Fan Electricity Rate,monthly;

  Output:Variable,*,Cooling Tower Fan Electricity Rate,monthly;

  Output:Variable,*,Chiller False Load Heat Transfer Rate,monthly;

  Output:Variable,*,Chiller Source Steam Rate,monthly;

  Output:Variable,*,Cooling Tower Fan Electricity Energy,monthly;

  Output:Variable,*,Cooling Tower Heat Transfer Rate,monthly;

  Output:Variable,*,Cooling Tower Inlet Temperature,monthly;

  Output:Variable,*,Cooling Tower Outlet Temperature,monthly;

  Output:Variable,*,Cooling Tower Mass Flow Rate,monthly;

  Output:Variable,*,Cooling Tower Bypass Fraction,monthly;

  Output:Variable,*,Cooling Tower Fan Cycling Ratio,monthly;

  Output:Variable,*,Cooling Tower Operating Cells Count,monthly;

  Output:Variable,*,Cooling Tower Fan Speed Level,monthly;

  Output:Variable,*,Cooling Tower Fan Speed Ratio,monthly;

  Output:Variable,*,Cooling Tower Fan Part Load Ratio,monthly;

  Output:Variable,*,Cooling Tower Air Flow Rate Ratio,monthly;

  Output:Meter,HeatRejection:Electricity,monthly;

  Output:Variable,*,Heating Coil NaturalGas Rate,monthly;

  Output:Variable,*,Heating Coil Ancillary NaturalGas Rate,monthly;

  Output:Variable,*,Heating Coil Propane Rate,monthly;

  Output:Variable,*,Heating Coil Ancillary Propane Rate,monthly;

  Output:Variable,*,Heating Coil Diesel Rate,monthly;

  Output:Variable,*,Heating Coil Ancillary Diesel Rate,monthly;

  Output:Variable,*,Heating Coil Gasoline Rate,monthly;

  Output:Variable,*,Heating Coil Ancillary Gasoline Rate,monthly;

  Output:Variable,*,Heating Coil Coal Rate,monthly;

  Output:Variable,*,Heating Coil Ancillary Coal Rate,monthly;

  Output:Variable,*,Heating Coil FuelOilNo1 Rate,monthly;

  Output:Variable,*,Heating Coil Ancillary FuelOilNo1 Rate,monthly;

  Output:Variable,*,Heating Coil FuelOilNo2 Rate,monthly;

  Output:Variable,*,Heating Coil Ancillary FuelOilNo2 Rate,monthly;

  Output:Variable,*,Heating Coil OtherFuel1 Rate,monthly;

  Output:Variable,*,Heating Coil Ancillary OtherFuel1 Rate,monthly;

  Output:Variable,*,Heating Coil OtherFuel2 Rate,monthly;

  Output:Variable,*,Heating Coil Ancillary OtherFuel2 Rate,monthly;

  Output:Variable,*,Heat Exchanger Sensible Heating Rate,monthly;

  Output:Variable,*,Heat Exchanger Total Heating Rate,monthly;

  Output:Variable,*,Heat Exchanger Sensible Cooling Rate,monthly;

  Output:Variable,*,Heat Exchanger Total Cooling Rate,monthly;

  Output:Variable,*,Humidifier Electricity Rate,monthly;

  Output:Variable,*,Air Loop Desiccant Dehumidifier Electricity Consumption,monthly;

  Output:Variable,*,Fan Electricity Rate,monthly;

  Output:Variable,*,Water Use Equipment Heating Rate,monthly;

  Output:Variable,*,Water Heater Electricity Rate,monthly;

  Output:Variable,*,Water Heater NaturalGas Rate,monthly;

  Output:Variable,*,Water Heater Propane Rate,monthly;

  Output:Variable,*,Water Heater FuelOilNo1 Rate,monthly;

  Output:Variable,*,Water Heater FuelOilNo2 Rate,monthly;

  Output:Variable,*,Water Heater Coal Rate,monthly;

  Output:Variable,*,Water Heater Diesel Rate,monthly;

  Output:Variable,*,Water Heater Gasoline Rate,monthly;

  Output:Variable,*,Water Heater Steam Rate,monthly;

  Output:Variable,*,Water Heater DistrictHeating Rate,monthly;

  Output:Variable,*,Water Heater OtherFuel1 Rate,monthly;

  Output:Variable,*,Water Heater OtherFuel2 Rate,monthly;

  Output:Variable,*,Baseboard Electricity Rate,monthly;

  Output:Variable,*,Facility Total Produced Electricity Energy,monthly;

  Output:Variable,*,Zone Air System Sensible Heating Rate,monthly;

  Output:Variable,*,Zone Air System Sensible Cooling Rate,monthly;

  Output:Variable,*,Exterior Lights Electricity Energy,runperiod;

  Output:Variable,*,Heating Coil Electricity Energy,runperiod;

  Output:Variable,*,Heating Coil NaturalGas Energy,runperiod;

  Output:Variable,*,Heating Coil Defrost Electricity Energy,runperiod;

  Output:Variable,*,Heating Coil Crankcase Heater Electricity Energy,runperiod;

  Output:Variable,*,Cooling Coil Electricity Energy,runperiod;

  Output:Variable,*,Heating Coil Total Heating Rate,runperiod;

  Output:Variable,*,Heating Coil Air Heating Rate,runperiod;

  Output:Variable,*,Zone Air Terminal Beam Sensible Cooling Rate,runperiod;

  Output:Variable,*,Zone Air Terminal Beam Chilled Water Energy,runperiod;

  Output:Variable,*,Pump Electricity Rate,runperiod;

  Output:Variable,*,Zone Radiant HVAC Electricity Rate,runperiod;

  Output:Variable,*,Zone Radiant HVAC Heating Rate,runperiod;

  Output:Variable,*,Heating Coil Heating Rate,runperiod;

  Output:Variable,*,Cooling Coil Total Cooling Rate,runperiod;

  Output:Variable,*,Cooling Coil Sensible Cooling Rate,runperiod;

  Output:Variable,*,Boiler Electricity Rate,runperiod;

  Output:Variable,*,Boiler NaturalGas Rate,runperiod;

  Output:Variable,*,Boiler Propane Rate,runperiod;

  Output:Variable,*,Boiler FuelOilNo1 Rate,runperiod;

  Output:Variable,*,Boiler FuelOilNo2 Rate,runperiod;

  Output:Variable,*,Boiler Coal Rate,runperiod;

  Output:Variable,*,Boiler Diesel Rate,runperiod;

  Output:Variable,*,Boiler Gasoline Rate,runperiod;

  Output:Variable,*,Boiler OtherFuel1 Rate,runperiod;

  Output:Variable,*,Boiler OtherFuel2 Rate,runperiod;

  Output:Variable,*,Boiler Ancillary Electricity Rate,runperiod;

  Output:Variable,*,Evaporative Cooler Electricity Rate,runperiod;

  Output:Variable,*,Heat Pump Electric Power,runperiod;

  Output:Variable,*,Heat Pump Electricity Rate,runperiod;

  Output:Variable,*,Cooling Coil Water Heating Electricity Rate,runperiod;

  Output:Variable,*,Cooling Coil Crankcase Heater Electricity Rate,runperiod;

  Output:Variable,*,Water Heater Tank Temperature,runperiod;

  Output:Variable,*,Zone Heating Setpoint Not Met While Occupied Time,runperiod;

  Output:Variable,*,Zone Cooling Setpoint Not Met While Occupied Time,runperiod;

  Output:Variable,*,Zone Heating Setpoint Not Met Time,runperiod;

  Output:Variable,*,Zone Cooling Setpoint Not Met Time,runperiod;

  Output:Variable,*,VRF Heat Pump Cooling Electricity Rate,runperiod;

  Output:Variable,*,VRF Heat Pump Heating Electricity Rate,runperiod;

  Output:Variable,*,VRF Heat Pump Defrost Electricity Rate,runperiod;

  Output:Variable,*,VRF Heat Pump Crankcase Heater Electricity Rate,runperiod;

  Output:Variable,*,VRF Heat Pump Evaporative Condenser Pump Electricity Rate,runperiod;

  Output:Variable,*,VRF Heat Pump Cooling COP,runperiod;

  Output:Variable,*,VRF Heat Pump Heating COP,runperiod;

  Output:Variable,*,VRF Heat Pump COP,runperiod;

  Output:Variable,*,VRF Heat Pump Part Load Ratio,runperiod;

  Output:Variable,*,VRF Heat Pump Runtime Fraction,runperiod;

  Output:Variable,*,VRF Heat Pump Cycling Ratio,runperiod;

  Output:Variable,*,VRF Heat Pump Operating Mode,runperiod;

  Output:Variable,*,VRF Heat Pump Condenser Inlet Temperature,runperiod;

  Output:Variable,*,VRF Heat Pump Terminal Unit Heating Load Rate,runperiod;

  Output:Variable,*,VRF Heat Pump Terminal Unit Cooling Load Rate,runperiod;

  Output:Variable,*,Chiller Electricity Rate,runperiod;

  Output:Variable,*,Chiller Evaporator Cooling Rate,runperiod;

  Output:Variable,*,Chiller Condenser Fan Electricity Rate,runperiod;

  Output:Variable,*,Cooling Tower Fan Electricity Rate,runperiod;

  Output:Variable,*,Chiller False Load Heat Transfer Rate,runperiod;

  Output:Variable,*,Chiller Source Steam Rate,runperiod;

  Output:Variable,*,Cooling Tower Fan Electricity Energy,runperiod;

  Output:Variable,*,Cooling Tower Heat Transfer Rate,runperiod;

  Output:Variable,*,Cooling Tower Inlet Temperature,runperiod;

  Output:Variable,*,Cooling Tower Outlet Temperature,runperiod;

  Output:Variable,*,Cooling Tower Mass Flow Rate,runperiod;

  Output:Variable,*,Cooling Tower Bypass Fraction,runperiod;

  Output:Variable,*,Cooling Tower Fan Cycling Ratio,runperiod;

  Output:Variable,*,Cooling Tower Operating Cells Count,runperiod;

  Output:Variable,*,Cooling Tower Fan Speed Level,runperiod;

  Output:Variable,*,Cooling Tower Fan Speed Ratio,runperiod;

  Output:Variable,*,Cooling Tower Fan Part Load Ratio,runperiod;

  Output:Variable,*,Cooling Tower Air Flow Rate Ratio,runperiod;

  Output:Meter,HeatRejection:Electricity,runperiod;

  Output:Variable,*,Heating Coil NaturalGas Rate,runperiod;

  Output:Variable,*,Heating Coil Ancillary NaturalGas Rate,runperiod;

  Output:Variable,*,Heating Coil Propane Rate,runperiod;

  Output:Variable,*,Heating Coil Ancillary Propane Rate,runperiod;

  Output:Variable,*,Heating Coil Diesel Rate,runperiod;

  Output:Variable,*,Heating Coil Ancillary Diesel Rate,runperiod;

  Output:Variable,*,Heating Coil Gasoline Rate,runperiod;

  Output:Variable,*,Heating Coil Ancillary Gasoline Rate,runperiod;

  Output:Variable,*,Heating Coil Coal Rate,runperiod;

  Output:Variable,*,Heating Coil Ancillary Coal Rate,runperiod;

  Output:Variable,*,Heating Coil FuelOilNo1 Rate,runperiod;

  Output:Variable,*,Heating Coil Ancillary FuelOilNo1 Rate,runperiod;

  Output:Variable,*,Heating Coil FuelOilNo2 Rate,runperiod;

  Output:Variable,*,Heating Coil Ancillary FuelOilNo2 Rate,runperiod;

  Output:Variable,*,Heating Coil OtherFuel1 Rate,runperiod;

  Output:Variable,*,Heating Coil Ancillary OtherFuel1 Rate,runperiod;

  Output:Variable,*,Heating Coil OtherFuel2 Rate,runperiod;

  Output:Variable,*,Heating Coil Ancillary OtherFuel2 Rate,runperiod;

  Output:Variable,*,Heat Exchanger Sensible Heating Rate,runperiod;

  Output:Variable,*,Heat Exchanger Total Heating Rate,runperiod;

  Output:Variable,*,Heat Exchanger Sensible Cooling Rate,runperiod;

  Output:Variable,*,Heat Exchanger Total Cooling Rate,runperiod;

  Output:Variable,*,Humidifier Electricity Rate,runperiod;

  Output:Variable,*,Air Loop Desiccant Dehumidifier Electricity Consumption,runperiod;

  Output:Variable,*,Fan Electricity Rate,runperiod;

  Output:Variable,*,Water Use Equipment Heating Rate,runperiod;

  Output:Variable,*,Water Heater Electricity Rate,runperiod;

  Output:Variable,*,Water Heater NaturalGas Rate,runperiod;

  Output:Variable,*,Water Heater Propane Rate,runperiod;

  Output:Variable,*,Water Heater FuelOilNo1 Rate,runperiod;

  Output:Variable,*,Water Heater FuelOilNo2 Rate,runperiod;

  Output:Variable,*,Water Heater Coal Rate,runperiod;

  Output:Variable,*,Water Heater Diesel Rate,runperiod;

  Output:Variable,*,Water Heater Gasoline Rate,runperiod;

  Output:Variable,*,Water Heater Steam Rate,runperiod;

  Output:Variable,*,Water Heater DistrictHeating Rate,runperiod;

  Output:Variable,*,Water Heater OtherFuel1 Rate,runperiod;

  Output:Variable,*,Water Heater OtherFuel2 Rate,runperiod;

  Output:Variable,*,Baseboard Electricity Rate,runperiod;

  Output:Variable,*,Facility Total Produced Electricity Energy,runperiod;

  Output:Variable,*,Zone Air System Sensible Heating Rate,runperiod;

  Output:Variable,*,Zone Air System Sensible Cooling Rate,runperiod;

  Output:Variable,*,Zone VRF Air Terminal Total Cooling Rate,monthly;

  Output:Variable,*,Zone VRF Air Terminal Total Heating Rate,monthly;

  Output:Variable,*,Zone VRF Air Terminal Cooling Electricity Rate,monthly;

  Output:Variable,*,Zone VRF Air Terminal Heating Electricity Rate,monthly;

  Output:Variable,*,Zone VRF Air Terminal Total Cooling Rate,monthly;

  Output:Variable,*,Zone VRF Air Terminal Total Heating Rate,monthly;

  Output:Variable,*,Zone VRF Air Terminal Cooling Electricity Rate,monthly;

  Output:Variable,*,Zone VRF Air Terminal Heating Electricity Rate,monthly;

  Output:Variable,*,Zone VRF Air Terminal Total Cooling Rate,monthly;

  Output:Variable,*,Zone VRF Air Terminal Total Heating Rate,monthly;

  Output:Variable,*,Zone VRF Air Terminal Cooling Electricity Rate,monthly;

  Output:Variable,*,Zone VRF Air Terminal Heating Electricity Rate,monthly;

  Output:Variable,*,Zone VRF Air Terminal Total Cooling Rate,monthly;

  Output:Variable,*,Zone VRF Air Terminal Total Heating Rate,monthly;

  Output:Variable,*,Zone VRF Air Terminal Cooling Electricity Rate,monthly;

  Output:Variable,*,Zone VRF Air Terminal Heating Electricity Rate,monthly;

  Output:Variable,*,Zone VRF Air Terminal Total Cooling Rate,monthly;

  Output:Variable,*,Zone VRF Air Terminal Total Heating Rate,monthly;

  Output:Variable,*,Zone VRF Air Terminal Cooling Electricity Rate,monthly;

  Output:Variable,*,Zone VRF Air Terminal Heating Electricity Rate,monthly;

  Output:Variable,*,Zone VRF Air Terminal Total Cooling Rate,monthly;

  Output:Variable,*,Zone VRF Air Terminal Total Heating Rate,monthly;

  Output:Variable,*,Zone VRF Air Terminal Cooling Electricity Rate,monthly;

  Output:Variable,*,Zone VRF Air Terminal Heating Electricity Rate,monthly;

  Output:Variable,*,Zone VRF Air Terminal Total Cooling Rate,monthly;

  Output:Variable,*,Zone VRF Air Terminal Total Heating Rate,monthly;

  Output:Variable,*,Zone VRF Air Terminal Cooling Electricity Rate,monthly;

  Output:Variable,*,Zone VRF Air Terminal Heating Electricity Rate,monthly;

  Output:Variable,*,Zone VRF Air Terminal Total Cooling Rate,monthly;

  Output:Variable,*,Zone VRF Air Terminal Total Heating Rate,monthly;

  Output:Variable,*,Zone VRF Air Terminal Cooling Electricity Rate,monthly;

  Output:Variable,*,Zone VRF Air Terminal Heating Electricity Rate,monthly;

  Output:Variable,*,Zone VRF Air Terminal Total Cooling Rate,monthly;

  Output:Variable,*,Zone VRF Air Terminal Total Heating Rate,monthly;

  Output:Variable,*,Zone VRF Air Terminal Cooling Electricity Rate,monthly;

  Output:Variable,*,Zone VRF Air Terminal Heating Electricity Rate,monthly;

  Output:Variable,*,Zone VRF Air Terminal Total Cooling Rate,monthly;

  Output:Variable,*,Zone VRF Air Terminal Total Heating Rate,monthly;

  Output:Variable,*,Zone VRF Air Terminal Cooling Electricity Rate,monthly;

  Output:Variable,*,Zone VRF Air Terminal Heating Electricity Rate,monthly;

  Output:Variable,*,Zone VRF Air Terminal Total Cooling Rate,monthly;

  Output:Variable,*,Zone VRF Air Terminal Total Heating Rate,monthly;

  Output:Variable,*,Zone VRF Air Terminal Cooling Electricity Rate,monthly;

  Output:Variable,*,Zone VRF Air Terminal Heating Electricity Rate,monthly;

  Output:Variable,*,Zone VRF Air Terminal Total Cooling Rate,monthly;

  Output:Variable,*,Zone VRF Air Terminal Total Heating Rate,monthly;

  Output:Variable,*,Zone VRF Air Terminal Cooling Electricity Rate,monthly;

  Output:Variable,*,Zone VRF Air Terminal Heating Electricity Rate,monthly;

  Output:Variable,*,Zone VRF Air Terminal Total Cooling Rate,monthly;

  Output:Variable,*,Zone VRF Air Terminal Total Heating Rate,monthly;

  Output:Variable,*,Zone VRF Air Terminal Cooling Electricity Rate,monthly;

  Output:Variable,*,Zone VRF Air Terminal Heating Electricity Rate,monthly;

  Output:Variable,*,Zone VRF Air Terminal Total Cooling Rate,monthly;

  Output:Variable,*,Zone VRF Air Terminal Total Heating Rate,monthly;

  Output:Variable,*,Zone VRF Air Terminal Cooling Electricity Rate,monthly;

  Output:Variable,*,Zone VRF Air Terminal Heating Electricity Rate,monthly;

  Output:Variable,*,Zone VRF Air Terminal Total Cooling Rate,monthly;

  Output:Variable,*,Zone VRF Air Terminal Total Heating Rate,monthly;

  Output:Variable,*,Zone VRF Air Terminal Cooling Electricity Rate,monthly;

  Output:Variable,*,Zone VRF Air Terminal Heating Electricity Rate,monthly;

  Output:Variable,*,Zone VRF Air Terminal Total Cooling Rate,monthly;

  Output:Variable,*,Zone VRF Air Terminal Total Heating Rate,monthly;

  Output:Variable,*,Zone VRF Air Terminal Cooling Electricity Rate,monthly;

  Output:Variable,*,Zone VRF Air Terminal Heating Electricity Rate,monthly;

  Output:Variable,*,Zone VRF Air Terminal Total Cooling Rate,monthly;

  Output:Variable,*,Zone VRF Air Terminal Total Heating Rate,monthly;

  Output:Variable,*,Zone VRF Air Terminal Cooling Electricity Rate,monthly;

  Output:Variable,*,Zone VRF Air Terminal Heating Electricity Rate,monthly;

  Output:Variable,*,Zone VRF Air Terminal Total Cooling Rate,monthly;

  Output:Variable,*,Zone VRF Air Terminal Total Heating Rate,monthly;

  Output:Variable,*,Zone VRF Air Terminal Cooling Electricity Rate,monthly;

  Output:Variable,*,Zone VRF Air Terminal Heating Electricity Rate,monthly;

  Output:Variable,*,Zone VRF Air Terminal Total Cooling Rate,monthly;

  Output:Variable,*,Zone VRF Air Terminal Total Heating Rate,monthly;

  Output:Variable,*,Zone VRF Air Terminal Cooling Electricity Rate,monthly;

  Output:Variable,*,Zone VRF Air Terminal Heating Electricity Rate,monthly;

  Output:Variable,*,Zone VRF Air Terminal Total Cooling Rate,monthly;

  Output:Variable,*,Zone VRF Air Terminal Total Heating Rate,monthly;

  Output:Variable,*,Zone VRF Air Terminal Cooling Electricity Rate,monthly;

  Output:Variable,*,Zone VRF Air Terminal Heating Electricity Rate,monthly;

  Output:Variable,*,Zone VRF Air Terminal Total Cooling Rate,monthly;

  Output:Variable,*,Zone VRF Air Terminal Total Heating Rate,monthly;

  Output:Variable,*,Zone VRF Air Terminal Cooling Electricity Rate,monthly;

  Output:Variable,*,Zone VRF Air Terminal Heating Electricity Rate,monthly;

  Output:Variable,*,Zone VRF Air Terminal Total Cooling Rate,monthly;

  Output:Variable,*,Zone VRF Air Terminal Total Heating Rate,monthly;

  Output:Variable,*,Zone VRF Air Terminal Cooling Electricity Rate,monthly;

  Output:Variable,*,Zone VRF Air Terminal Heating Electricity Rate,monthly;

  Output:Variable,*,Zone VRF Air Terminal Total Cooling Rate,monthly;

  Output:Variable,*,Zone VRF Air Terminal Total Heating Rate,monthly;

  Output:Variable,*,Zone VRF Air Terminal Cooling Electricity Rate,monthly;

  Output:Variable,*,Zone VRF Air Terminal Heating Electricity Rate,monthly;

  Output:Variable,*,Zone VRF Air Terminal Total Cooling Rate,monthly;

  Output:Variable,*,Zone VRF Air Terminal Total Heating Rate,monthly;

  Output:Variable,*,Zone VRF Air Terminal Cooling Electricity Rate,monthly;

  Output:Variable,*,Zone VRF Air Terminal Heating Electricity Rate,monthly;

  Output:Variable,*,Zone VRF Air Terminal Total Cooling Rate,monthly;

  Output:Variable,*,Zone VRF Air Terminal Total Heating Rate,monthly;

  Output:Variable,*,Zone VRF Air Terminal Cooling Electricity Rate,monthly;

  Output:Variable,*,Zone VRF Air Terminal Heating Electricity Rate,monthly;

  Output:Variable,*,Zone VRF Air Terminal Total Cooling Rate,runperiod;

  Output:Variable,*,Zone VRF Air Terminal Total Heating Rate,runperiod;

  Output:Variable,*,Zone VRF Air Terminal Cooling Electricity Rate,runperiod;

  Output:Variable,*,Zone VRF Air Terminal Heating Electricity Rate,runperiod;

  Output:Variable,*,Zone VRF Air Terminal Total Cooling Rate,runperiod;

  Output:Variable,*,Zone VRF Air Terminal Total Heating Rate,runperiod;

  Output:Variable,*,Zone VRF Air Terminal Cooling Electricity Rate,runperiod;

  Output:Variable,*,Zone VRF Air Terminal Heating Electricity Rate,runperiod;

  Output:Variable,*,Zone VRF Air Terminal Total Cooling Rate,runperiod;

  Output:Variable,*,Zone VRF Air Terminal Total Heating Rate,runperiod;

  Output:Variable,*,Zone VRF Air Terminal Cooling Electricity Rate,runperiod;

  Output:Variable,*,Zone VRF Air Terminal Heating Electricity Rate,runperiod;

  Output:Variable,*,Zone VRF Air Terminal Total Cooling Rate,runperiod;

  Output:Variable,*,Zone VRF Air Terminal Total Heating Rate,runperiod;

  Output:Variable,*,Zone VRF Air Terminal Cooling Electricity Rate,runperiod;

  Output:Variable,*,Zone VRF Air Terminal Heating Electricity Rate,runperiod;

  Output:Variable,*,Zone VRF Air Terminal Total Cooling Rate,runperiod;

  Output:Variable,*,Zone VRF Air Terminal Total Heating Rate,runperiod;

  Output:Variable,*,Zone VRF Air Terminal Cooling Electricity Rate,runperiod;

  Output:Variable,*,Zone VRF Air Terminal Heating Electricity Rate,runperiod;

  Output:Variable,*,Zone VRF Air Terminal Total Cooling Rate,runperiod;

  Output:Variable,*,Zone VRF Air Terminal Total Heating Rate,runperiod;

  Output:Variable,*,Zone VRF Air Terminal Cooling Electricity Rate,runperiod;

  Output:Variable,*,Zone VRF Air Terminal Heating Electricity Rate,runperiod;

  Output:Variable,*,Zone VRF Air Terminal Total Cooling Rate,runperiod;

  Output:Variable,*,Zone VRF Air Terminal Total Heating Rate,runperiod;

  Output:Variable,*,Zone VRF Air Terminal Cooling Electricity Rate,runperiod;

  Output:Variable,*,Zone VRF Air Terminal Heating Electricity Rate,runperiod;

  Output:Variable,*,Zone VRF Air Terminal Total Cooling Rate,runperiod;

  Output:Variable,*,Zone VRF Air Terminal Total Heating Rate,runperiod;

  Output:Variable,*,Zone VRF Air Terminal Cooling Electricity Rate,runperiod;

  Output:Variable,*,Zone VRF Air Terminal Heating Electricity Rate,runperiod;

  Output:Variable,*,Zone VRF Air Terminal Total Cooling Rate,runperiod;

  Output:Variable,*,Zone VRF Air Terminal Total Heating Rate,runperiod;

  Output:Variable,*,Zone VRF Air Terminal Cooling Electricity Rate,runperiod;

  Output:Variable,*,Zone VRF Air Terminal Heating Electricity Rate,runperiod;

  Output:Variable,*,Zone VRF Air Terminal Total Cooling Rate,runperiod;

  Output:Variable,*,Zone VRF Air Terminal Total Heating Rate,runperiod;

  Output:Variable,*,Zone VRF Air Terminal Cooling Electricity Rate,runperiod;

  Output:Variable,*,Zone VRF Air Terminal Heating Electricity Rate,runperiod;

  Output:Variable,*,Zone VRF Air Terminal Total Cooling Rate,runperiod;

  Output:Variable,*,Zone VRF Air Terminal Total Heating Rate,runperiod;

  Output:Variable,*,Zone VRF Air Terminal Cooling Electricity Rate,runperiod;

  Output:Variable,*,Zone VRF Air Terminal Heating Electricity Rate,runperiod;

  Output:Variable,*,Zone VRF Air Terminal Total Cooling Rate,runperiod;

  Output:Variable,*,Zone VRF Air Terminal Total Heating Rate,runperiod;

  Output:Variable,*,Zone VRF Air Terminal Cooling Electricity Rate,runperiod;

  Output:Variable,*,Zone VRF Air Terminal Heating Electricity Rate,runperiod;

  Output:Variable,*,Zone VRF Air Terminal Total Cooling Rate,runperiod;

  Output:Variable,*,Zone VRF Air Terminal Total Heating Rate,runperiod;

  Output:Variable,*,Zone VRF Air Terminal Cooling Electricity Rate,runperiod;

  Output:Variable,*,Zone VRF Air Terminal Heating Electricity Rate,runperiod;

  Output:Variable,*,Zone VRF Air Terminal Total Cooling Rate,runperiod;

  Output:Variable,*,Zone VRF Air Terminal Total Heating Rate,runperiod;

  Output:Variable,*,Zone VRF Air Terminal Cooling Electricity Rate,runperiod;

  Output:Variable,*,Zone VRF Air Terminal Heating Electricity Rate,runperiod;

  Output:Variable,*,Zone VRF Air Terminal Total Cooling Rate,runperiod;

  Output:Variable,*,Zone VRF Air Terminal Total Heating Rate,runperiod;

  Output:Variable,*,Zone VRF Air Terminal Cooling Electricity Rate,runperiod;

  Output:Variable,*,Zone VRF Air Terminal Heating Electricity Rate,runperiod;

  Output:Variable,*,Zone VRF Air Terminal Total Cooling Rate,runperiod;

  Output:Variable,*,Zone VRF Air Terminal Total Heating Rate,runperiod;

  Output:Variable,*,Zone VRF Air Terminal Cooling Electricity Rate,runperiod;

  Output:Variable,*,Zone VRF Air Terminal Heating Electricity Rate,runperiod;

  Output:Variable,*,Zone VRF Air Terminal Total Cooling Rate,runperiod;

  Output:Variable,*,Zone VRF Air Terminal Total Heating Rate,runperiod;

  Output:Variable,*,Zone VRF Air Terminal Cooling Electricity Rate,runperiod;

  Output:Variable,*,Zone VRF Air Terminal Heating Electricity Rate,runperiod;

  Output:Variable,*,Zone VRF Air Terminal Total Cooling Rate,runperiod;

  Output:Variable,*,Zone VRF Air Terminal Total Heating Rate,runperiod;

  Output:Variable,*,Zone VRF Air Terminal Cooling Electricity Rate,runperiod;

  Output:Variable,*,Zone VRF Air Terminal Heating Electricity Rate,runperiod;

  Output:Variable,*,Zone VRF Air Terminal Total Cooling Rate,runperiod;

  Output:Variable,*,Zone VRF Air Terminal Total Heating Rate,runperiod;

  Output:Variable,*,Zone VRF Air Terminal Cooling Electricity Rate,runperiod;

  Output:Variable,*,Zone VRF Air Terminal Heating Electricity Rate,runperiod;

  Output:Variable,*,Zone VRF Air Terminal Total Cooling Rate,runperiod;

  Output:Variable,*,Zone VRF Air Terminal Total Heating Rate,runperiod;

  Output:Variable,*,Zone VRF Air Terminal Cooling Electricity Rate,runperiod;

  Output:Variable,*,Zone VRF Air Terminal Heating Electricity Rate,runperiod;

  Output:Variable,*,Zone VRF Air Terminal Total Cooling Rate,runperiod;

  Output:Variable,*,Zone VRF Air Terminal Total Heating Rate,runperiod;

  Output:Variable,*,Zone VRF Air Terminal Cooling Electricity Rate,runperiod;

  Output:Variable,*,Zone VRF Air Terminal Heating Electricity Rate,runperiod;

  Output:Variable,*,Zone VRF Air Terminal Total Cooling Rate,runperiod;

  Output:Variable,*,Zone VRF Air Terminal Total Heating Rate,runperiod;

  Output:Variable,*,Zone VRF Air Terminal Cooling Electricity Rate,runperiod;

  Output:Variable,*,Zone VRF Air Terminal Heating Electricity Rate,runperiod;

  Output:Variable,*,Zone VRF Air Terminal Total Cooling Rate,runperiod;

  Output:Variable,*,Zone VRF Air Terminal Total Heating Rate,runperiod;

  Output:Variable,*,Zone VRF Air Terminal Cooling Electricity Rate,runperiod;

  Output:Variable,*,Zone VRF Air Terminal Heating Electricity Rate,runperiod;

  Output:Variable,*,Zone VRF Air Terminal Total Cooling Rate,runperiod;

  Output:Variable,*,Zone VRF Air Terminal Total Heating Rate,runperiod;

  Output:Variable,*,Zone VRF Air Terminal Cooling Electricity Rate,runperiod;

  Output:Variable,*,Zone VRF Air Terminal Heating Electricity Rate,runperiod;

  Output:Variable,*,Zone VRF Air Terminal Total Cooling Rate,runperiod;

  Output:Variable,*,Zone VRF Air Terminal Total Heating Rate,runperiod;

  Output:Variable,*,Zone VRF Air Terminal Cooling Electricity Rate,runperiod;

  Output:Variable,*,Zone VRF Air Terminal Heating Electricity Rate,runperiod;

  Output:Variable,*,Zone People Sensible Heating Rate,hourly;

  Output:Variable,*,Zone Windows Total Transmitted Solar Radiation Rate,hourly;

  Output:Variable,*,Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,hourly;

  Output:Variable,*,Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,hourly;

  Output:Variable,*,Zone Infiltration Sensible Heat Loss Energy,hourly;

  Output:Variable,*,Zone Infiltration Sensible Heat Gain Energy,hourly;

  Output:Variable,*,Zone Ventilation Sensible Heat Loss Energy,hourly;

  Output:Variable,*,Zone Ventilation Sensible Heat Gain Energy,hourly;

  Output:Variable,*,Zone Mixing Sensible Heat Loss Energy,hourly;

  Output:Variable,*,Zone Mixing Sensible Heat Gain Energy,hourly;

  Output:Variable,*,Zone Mixing Standard Density Volume Flow Rate,hourly;

  Output:Variable,*,Zone Ventilation Standard Density Volume Flow Rate,hourly;

  Output:Variable,*,Zone Mechanical Ventilation Standard Density Volume Flow Rate,hourly;

  Output:Variable,*,Other Equipment Total Heating Rate,hourly;

  Output:Variable,*,Other Equipment Lost Heat Rate,hourly;

  Output:Variable,*,Other Equipment Electricity Rate,hourly;

  Output:Variable,*,Other Equipment NaturalGas Rate,hourly;

  Output:Variable,*,Zone Lights Electric Power,hourly;

  Output:Variable,*,Lights Total Heating Rate,hourly;

  Output:Variable,*,Zone Electric Equipment Total Heating Rate,hourly;

  Output:Variable,*,Zone Gas Equipment Total Heating Rate,hourly;

  Output:Variable,*,Zone Other Equipment Total Heating Rate,hourly;

  Output:Variable,*,Zone Other Equipment Lost Heat Rate,hourly;

  Output:Variable,*,Other Equipment Electricity Rate,hourly;

  Output:Variable,*,Other Equipment NaturalGas Rate,hourly;

  Output:Variable,*,Water Use Equipment Heating Rate,hourly;

  Output:Variable,*,Site Outdoor Air Drybulb Temperature,hourly;

  Output:Variable,*,Site Outdoor Air Dewpoint Temperature,hourly;

  Output:Variable,*,Site Wind Speed,hourly;

  Output:Variable,*,Site Wind Direction,hourly;

  Output:Variable,*,Site Direct Solar Radiation Rate per Area,hourly;

  Output:Variable,*,Site Diffuse Solar Radiation Rate per Area,hourly;

  Output:Variable,*,Site Solar Azimuth Angle,hourly;

  Output:Variable,*,Site Solar Altitude Angle,hourly;

  Output:Variable,*,Site Outdoor Air Barometric Pressure,hourly;

  Output:Variable,*,Zone People Sensible Heating Rate,daily;

  Output:Variable,*,Zone Windows Total Transmitted Solar Radiation Rate,daily;

  Output:Variable,*,Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,daily;

  Output:Variable,*,Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,daily;

  Output:Variable,*,Zone Infiltration Sensible Heat Loss Energy,daily;

  Output:Variable,*,Zone Infiltration Sensible Heat Gain Energy,daily;

  Output:Variable,*,Zone Ventilation Sensible Heat Loss Energy,daily;

  Output:Variable,*,Zone Ventilation Sensible Heat Gain Energy,daily;

  Output:Variable,*,Zone Mixing Sensible Heat Loss Energy,daily;

  Output:Variable,*,Zone Mixing Sensible Heat Gain Energy,daily;

  Output:Variable,*,Zone Mixing Standard Density Volume Flow Rate,daily;

  Output:Variable,*,Zone Ventilation Standard Density Volume Flow Rate,daily;

  Output:Variable,*,Zone Mechanical Ventilation Standard Density Volume Flow Rate,daily;

  Output:Variable,*,Other Equipment Total Heating Rate,daily;

  Output:Variable,*,Other Equipment Lost Heat Rate,daily;

  Output:Variable,*,Other Equipment Electricity Rate,daily;

  Output:Variable,*,Other Equipment NaturalGas Rate,daily;

  Output:Variable,*,Zone Lights Electric Power,daily;

  Output:Variable,*,Lights Total Heating Rate,daily;

  Output:Variable,*,Zone Electric Equipment Total Heating Rate,daily;

  Output:Variable,*,Zone Gas Equipment Total Heating Rate,daily;

  Output:Variable,*,Zone Other Equipment Total Heating Rate,daily;

  Output:Variable,*,Zone Other Equipment Lost Heat Rate,daily;

  Output:Variable,*,Other Equipment Electricity Rate,daily;

  Output:Variable,*,Other Equipment NaturalGas Rate,daily;

  Output:Variable,*,Water Use Equipment Heating Rate,daily;

  Output:Variable,*,Site Outdoor Air Drybulb Temperature,daily;

  Output:Variable,*,Site Outdoor Air Dewpoint Temperature,daily;

  Output:Variable,*,Site Wind Speed,daily;

  Output:Variable,*,Site Wind Direction,daily;

  Output:Variable,*,Site Direct Solar Radiation Rate per Area,daily;

  Output:Variable,*,Site Diffuse Solar Radiation Rate per Area,daily;

  Output:Variable,*,Site Solar Azimuth Angle,daily;

  Output:Variable,*,Site Solar Altitude Angle,daily;

  Output:Variable,*,Site Outdoor Air Barometric Pressure,daily;

  Output:Variable,*,Zone People Sensible Heating Rate,monthly;

  Output:Variable,*,Zone Windows Total Transmitted Solar Radiation Rate,monthly;

  Output:Variable,*,Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,monthly;

  Output:Variable,*,Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,monthly;

  Output:Variable,*,Zone Infiltration Sensible Heat Loss Energy,monthly;

  Output:Variable,*,Zone Infiltration Sensible Heat Gain Energy,monthly;

  Output:Variable,*,Zone Ventilation Sensible Heat Loss Energy,monthly;

  Output:Variable,*,Zone Ventilation Sensible Heat Gain Energy,monthly;

  Output:Variable,*,Zone Mixing Sensible Heat Loss Energy,monthly;

  Output:Variable,*,Zone Mixing Sensible Heat Gain Energy,monthly;

  Output:Variable,*,Zone Mixing Standard Density Volume Flow Rate,monthly;

  Output:Variable,*,Zone Ventilation Standard Density Volume Flow Rate,monthly;

  Output:Variable,*,Zone Mechanical Ventilation Standard Density Volume Flow Rate,monthly;

  Output:Variable,*,Other Equipment Total Heating Rate,monthly;

  Output:Variable,*,Other Equipment Lost Heat Rate,monthly;

  Output:Variable,*,Other Equipment Electricity Rate,monthly;

  Output:Variable,*,Other Equipment NaturalGas Rate,monthly;

  Output:Variable,*,Zone Lights Electric Power,monthly;

  Output:Variable,*,Lights Total Heating Rate,monthly;

  Output:Variable,*,Zone Electric Equipment Total Heating Rate,monthly;

  Output:Variable,*,Zone Gas Equipment Total Heating Rate,monthly;

  Output:Variable,*,Zone Other Equipment Total Heating Rate,monthly;

  Output:Variable,*,Zone Other Equipment Lost Heat Rate,monthly;

  Output:Variable,*,Other Equipment Electricity Rate,monthly;

  Output:Variable,*,Other Equipment NaturalGas Rate,monthly;

  Output:Variable,*,Water Use Equipment Heating Rate,monthly;

  Output:Variable,*,Site Outdoor Air Drybulb Temperature,monthly;

  Output:Variable,*,Site Outdoor Air Dewpoint Temperature,monthly;

  Output:Variable,*,Site Wind Speed,monthly;

  Output:Variable,*,Site Wind Direction,monthly;

  Output:Variable,*,Site Direct Solar Radiation Rate per Area,monthly;

  Output:Variable,*,Site Diffuse Solar Radiation Rate per Area,monthly;

  Output:Variable,*,Site Solar Azimuth Angle,monthly;

  Output:Variable,*,Site Solar Altitude Angle,monthly;

  Output:Variable,*,Site Outdoor Air Barometric Pressure,monthly;

  Output:Variable,*,Zone People Sensible Heating Rate,runperiod;

  Output:Variable,*,Zone Windows Total Transmitted Solar Radiation Rate,runperiod;

  Output:Variable,*,Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,runperiod;

  Output:Variable,*,Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,runperiod;

  Output:Variable,*,Zone Infiltration Sensible Heat Loss Energy,runperiod;

  Output:Variable,*,Zone Infiltration Sensible Heat Gain Energy,runperiod;

  Output:Variable,*,Zone Ventilation Sensible Heat Loss Energy,runperiod;

  Output:Variable,*,Zone Ventilation Sensible Heat Gain Energy,runperiod;

  Output:Variable,*,Zone Mixing Sensible Heat Loss Energy,runperiod;

  Output:Variable,*,Zone Mixing Sensible Heat Gain Energy,runperiod;

  Output:Variable,*,Zone Mixing Standard Density Volume Flow Rate,runperiod;

  Output:Variable,*,Zone Ventilation Standard Density Volume Flow Rate,runperiod;

  Output:Variable,*,Zone Mechanical Ventilation Standard Density Volume Flow Rate,runperiod;

  Output:Variable,*,Other Equipment Total Heating Rate,runperiod;

  Output:Variable,*,Other Equipment Lost Heat Rate,runperiod;

  Output:Variable,*,Other Equipment Electricity Rate,runperiod;

  Output:Variable,*,Other Equipment NaturalGas Rate,runperiod;

  Output:Variable,*,Zone Lights Electric Power,runperiod;

  Output:Variable,*,Lights Total Heating Rate,runperiod;

  Output:Variable,*,Zone Electric Equipment Total Heating Rate,runperiod;

  Output:Variable,*,Zone Gas Equipment Total Heating Rate,runperiod;

  Output:Variable,*,Zone Other Equipment Total Heating Rate,runperiod;

  Output:Variable,*,Zone Other Equipment Lost Heat Rate,runperiod;

  Output:Variable,*,Other Equipment Electricity Rate,runperiod;

  Output:Variable,*,Other Equipment NaturalGas Rate,runperiod;

  Output:Variable,*,Water Use Equipment Heating Rate,runperiod;

  Output:Variable,*,Site Outdoor Air Drybulb Temperature,runperiod;

  Output:Variable,*,Site Outdoor Air Dewpoint Temperature,runperiod;

  Output:Variable,*,Site Wind Speed,runperiod;

  Output:Variable,*,Site Wind Direction,runperiod;

  Output:Variable,*,Site Direct Solar Radiation Rate per Area,runperiod;

  Output:Variable,*,Site Diffuse Solar Radiation Rate per Area,runperiod;

  Output:Variable,*,Site Solar Azimuth Angle,runperiod;

  Output:Variable,*,Site Solar Altitude Angle,runperiod;

  Output:Variable,*,Site Outdoor Air Barometric Pressure,runperiod;

  Output:Surfaces:Drawing,DXF,Triangulate3DFace;

  Output:Surfaces:List,Details;

  Output:Constructions,Constructions;

  OutputControl:ReportingTolerances,
    1.11111111111111,        !- Tolerance for Time Heating Setpoint Not Met {deltaC}
    1.11111111111111;        !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

  Output:Diagnostics,
    DisplayAdvancedReportVariables;  !- Key 1

! Start detailed HVAC data definition

  AirConditioner:VariableRefrigerantFlow,
    OU 1L,                   !- Heat Pump Name
    On 24/7,                 !- Availability Schedule Name
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    3.300,                   !- Gross Rated Cooling COP {W/W}
    -6.00,                   !- Minimum Condenser Inlet Node Temperature in Cooling Mode {C}
    43.00,                   !- Maximum Condenser Inlet Node Temperature in Cooling Mode {C}
    VRFCoolCapFT,            !- Cooling Capacity Ratio Modifier Function of Low Temperature Curve Name
    VRFCoolCapFTBoundary,    !- Cooling Capacity Ratio Boundary Curve Name
    VRFCoolCapFTHi,          !- Cooling Capacity Ratio Modifier Function of High Temperature Curve Name
    VRFCoolEIRFT,            !- Cooling Energy Input Ratio Modifier Function of Low Temperature Curve Name
    VRFCoolEIRFTBoundary,    !- Cooling Energy Input Ratio Boundary Curve Name
    VRFCoolEIRFTHi,          !- Cooling Energy Input Ratio Modifier Function of High Temperature Curve Name
    CoolingEIRLowPLR,        !- Cooling Energy Input Ratio Modifier Function of Low Part-Load Ratio Curve Name
    CoolingEIRHiPLR,         !- Cooling Energy Input Ratio Modifier Function of High Part-Load Ratio Curve Name
    CoolingCombRatio,        !- Cooling Combination Ratio Correction Factor Curve Name
    VRFCPLFFPLR,             !- Cooling Part-Load Fraction Correlation Curve Name
    autosize,                !- Gross Rated Heating Capacity {W}
    1.00,                    !- Rated Heating Capacity Sizing Ratio {W/W}
    3.400,                   !- Gross Rated Heating COP {W/W}
    -20.00,                  !- Minimum Condenser Inlet Node Temperature in Heating Mode {C}
    40.00,                   !- Maximum Condenser Inlet Node Temperature in Heating Mode {C}
    VRFHeatCapFT,            !- Heating Capacity Ratio Modifier Function of Low Temperature Curve Name
    VRFHeatCapFTBoundary,    !- Heating Capacity Ratio Boundary Curve Name
    VRFHeatCapFTHi,          !- Heating Capacity Ratio Modifier Function of High Temperature Curve Name
    VRFHeatEIRFT,            !- Heating Energy Input Ratio Modifier Function of Low Temperature Curve Name
    VRFHeatEIRFTBoundary,    !- Heating Energy Input Ratio Boundary Curve Name
    VRFHeatEIRFTHi,          !- Heating Energy Input Ratio Modifier Function of High Temperature Curve Name
    WetBulbTemperature,      !- Heating Performance Curve Outdoor Temperature Type
    HeatingEIRLowPLR,        !- Heating Energy Input Ratio Modifier Function of Low Part-Load Ratio Curve Name
    HeatingEIRHiPLR,         !- Heating Energy Input Ratio Modifier Function of High Part-Load Ratio Curve Name
    HeatingCombRatio,        !- Heating Combination Ratio Correction Factor Curve Name
    VRFCPLFFPLR,             !- Heating Part-Load Fraction Correlation Curve Name
    0.20,                    !- Minimum Heat Pump Part-Load Ratio {dimensionless}
    ,                        !- Zone Name for Master Thermostat Location
    LoadPriority,            !- Master Thermostat Priority Control Type
    ,                        !- Thermostat Priority Schedule Name
    OU 1L Zone List,         !- Zone Terminal Unit List Name
    Yes,                     !- Heat Pump Waste Heat Recovery
    50.00,                   !- Equivalent Piping Length used for Piping Correction Factor in Cooling Mode {m}
    15.00,                   !- Vertical Height used for Piping Correction Factor {m}
    CoolingLengthCorrectionFactor,  !- Piping Correction Factor for Length in Cooling Mode Curve Name
    -0.00,                   !- Piping Correction Factor for Height in Cooling Mode Coefficient {1/m}
    50.00,                   !- Equivalent Piping Length used for Piping Correction Factor in Heating Mode {m}
    VRF Piping Correction Factor for Length in Heating Mode,  !- Piping Correction Factor for Length in Heating Mode Curve Name
    0.0000,                  !- Piping Correction Factor for Height in Heating Mode Coefficient {1/m}
    15.000,                  !- Crankcase Heater Power per Compressor {W}
    2,                       !- Number of Compressors {dimensionless}
    0.5000,                  !- Ratio of Compressor Size to Total Compressor Capacity {W/W}
    5.00,                    !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater {C}
    Resistive,               !- Defrost Strategy
    Timed,                   !- Defrost Control
    ,                        !- Defrost Energy Input Ratio Modifier Function of Temperature Curve Name
    0.0000,                  !- Defrost Time Period Fraction {dimensionless}
    autosize,                !- Resistive Defrost Heater Capacity {W}
    5.00,                    !- Maximum Outdoor Dry-bulb Temperature for Defrost Operation {C}
    AirCooled,               !- Condenser Type
    OU 1L Outdoor Air Node,  !- Condenser Inlet Node Name
    ,                        !- Condenser Outlet Node Name
    autosize,                !- Water Condenser Volume Flow Rate {m3/s}
    0.9000,                  !- Evaporative Condenser Effectiveness {dimensionless}
    autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    ,                        !- Supply Water Storage Tank Name
    0.000,                   !- Basin Heater Capacity {W/K}
    2.00,                    !- Basin Heater Setpoint Temperature {C}
    On 24/7,                 !- Basin Heater Operating Schedule Name
    Electricity,             !- Fuel Type
    -10.00,                  !- Minimum Condenser Inlet Node Temperature in Heat Recovery Mode {C}
    40.00,                   !- Maximum Condenser Inlet Node Temperature in Heat Recovery Mode {C}
    VRF Heat Recovery Cooling Capacity Modifier,  !- Heat Recovery Cooling Capacity Modifier Curve Name
    0.50,                    !- Initial Heat Recovery Cooling Capacity Fraction {W/W}
    0.1500,                  !- Heat Recovery Cooling Capacity Time Constant {hr}
    VRF Heat Recovery Cooling Energy Modifier,  !- Heat Recovery Cooling Energy Modifier Curve Name
    1.0000,                  !- Initial Heat Recovery Cooling Energy Fraction {W/W}
    0.0000,                  !- Heat Recovery Cooling Energy Time Constant {hr}
    VRF Heat Recovery Heating Capacity Modifier,  !- Heat Recovery Heating Capacity Modifier Curve Name
    1.0000,                  !- Initial Heat Recovery Heating Capacity Fraction {W/W}
    0.1500,                  !- Heat Recovery Heating Capacity Time Constant {hr}
    VRF Heat Recovery Heating Energy Modifier,  !- Heat Recovery Heating Energy Modifier Curve Name
    1.0000,                  !- Initial Heat Recovery Heating Energy Fraction {W/W}
    0.0000;                  !- Heat Recovery Heating Energy Time Constant {hr}

  OutdoorAir:NodeList,
    OU 1L Outdoor Air Node;  !- Node or NodeList Name 1

  ZoneTerminalUnitList,
    OU 1L Zone List,         !- Zone Terminal Unit List Name
    Level1:1LLivingRoom VRF Indoor Unit,  !- Zone Terminal Unit Name 1
    Level1:1LBedroom1 VRF Indoor Unit,  !- Zone Terminal Unit Name 2
    Level1:1LBedroom2 VRF Indoor Unit;  !- Zone Terminal Unit Name 3

  AirConditioner:VariableRefrigerantFlow,
    OU 1R,                   !- Heat Pump Name
    On 24/7,                 !- Availability Schedule Name
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    3.300,                   !- Gross Rated Cooling COP {W/W}
    -6.00,                   !- Minimum Condenser Inlet Node Temperature in Cooling Mode {C}
    43.00,                   !- Maximum Condenser Inlet Node Temperature in Cooling Mode {C}
    VRFCoolCapFT,            !- Cooling Capacity Ratio Modifier Function of Low Temperature Curve Name
    VRFCoolCapFTBoundary,    !- Cooling Capacity Ratio Boundary Curve Name
    VRFCoolCapFTHi,          !- Cooling Capacity Ratio Modifier Function of High Temperature Curve Name
    VRFCoolEIRFT,            !- Cooling Energy Input Ratio Modifier Function of Low Temperature Curve Name
    VRFCoolEIRFTBoundary,    !- Cooling Energy Input Ratio Boundary Curve Name
    VRFCoolEIRFTHi,          !- Cooling Energy Input Ratio Modifier Function of High Temperature Curve Name
    CoolingEIRLowPLR,        !- Cooling Energy Input Ratio Modifier Function of Low Part-Load Ratio Curve Name
    CoolingEIRHiPLR,         !- Cooling Energy Input Ratio Modifier Function of High Part-Load Ratio Curve Name
    CoolingCombRatio,        !- Cooling Combination Ratio Correction Factor Curve Name
    VRFCPLFFPLR,             !- Cooling Part-Load Fraction Correlation Curve Name
    autosize,                !- Gross Rated Heating Capacity {W}
    1.00,                    !- Rated Heating Capacity Sizing Ratio {W/W}
    3.400,                   !- Gross Rated Heating COP {W/W}
    -20.00,                  !- Minimum Condenser Inlet Node Temperature in Heating Mode {C}
    40.00,                   !- Maximum Condenser Inlet Node Temperature in Heating Mode {C}
    VRFHeatCapFT,            !- Heating Capacity Ratio Modifier Function of Low Temperature Curve Name
    VRFHeatCapFTBoundary,    !- Heating Capacity Ratio Boundary Curve Name
    VRFHeatCapFTHi,          !- Heating Capacity Ratio Modifier Function of High Temperature Curve Name
    VRFHeatEIRFT,            !- Heating Energy Input Ratio Modifier Function of Low Temperature Curve Name
    VRFHeatEIRFTBoundary,    !- Heating Energy Input Ratio Boundary Curve Name
    VRFHeatEIRFTHi,          !- Heating Energy Input Ratio Modifier Function of High Temperature Curve Name
    WetBulbTemperature,      !- Heating Performance Curve Outdoor Temperature Type
    HeatingEIRLowPLR,        !- Heating Energy Input Ratio Modifier Function of Low Part-Load Ratio Curve Name
    HeatingEIRHiPLR,         !- Heating Energy Input Ratio Modifier Function of High Part-Load Ratio Curve Name
    HeatingCombRatio,        !- Heating Combination Ratio Correction Factor Curve Name
    VRFCPLFFPLR,             !- Heating Part-Load Fraction Correlation Curve Name
    0.20,                    !- Minimum Heat Pump Part-Load Ratio {dimensionless}
    ,                        !- Zone Name for Master Thermostat Location
    LoadPriority,            !- Master Thermostat Priority Control Type
    ,                        !- Thermostat Priority Schedule Name
    OU 1R Zone List,         !- Zone Terminal Unit List Name
    Yes,                     !- Heat Pump Waste Heat Recovery
    50.00,                   !- Equivalent Piping Length used for Piping Correction Factor in Cooling Mode {m}
    15.00,                   !- Vertical Height used for Piping Correction Factor {m}
    CoolingLengthCorrectionFactor,  !- Piping Correction Factor for Length in Cooling Mode Curve Name
    -0.00,                   !- Piping Correction Factor for Height in Cooling Mode Coefficient {1/m}
    50.00,                   !- Equivalent Piping Length used for Piping Correction Factor in Heating Mode {m}
    VRF Piping Correction Factor for Length in Heating Mode,  !- Piping Correction Factor for Length in Heating Mode Curve Name
    0.0000,                  !- Piping Correction Factor for Height in Heating Mode Coefficient {1/m}
    15.000,                  !- Crankcase Heater Power per Compressor {W}
    2,                       !- Number of Compressors {dimensionless}
    0.5000,                  !- Ratio of Compressor Size to Total Compressor Capacity {W/W}
    5.00,                    !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater {C}
    Resistive,               !- Defrost Strategy
    Timed,                   !- Defrost Control
    ,                        !- Defrost Energy Input Ratio Modifier Function of Temperature Curve Name
    0.0000,                  !- Defrost Time Period Fraction {dimensionless}
    autosize,                !- Resistive Defrost Heater Capacity {W}
    5.00,                    !- Maximum Outdoor Dry-bulb Temperature for Defrost Operation {C}
    AirCooled,               !- Condenser Type
    OU 1R Outdoor Air Node,  !- Condenser Inlet Node Name
    ,                        !- Condenser Outlet Node Name
    autosize,                !- Water Condenser Volume Flow Rate {m3/s}
    0.9000,                  !- Evaporative Condenser Effectiveness {dimensionless}
    autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    ,                        !- Supply Water Storage Tank Name
    0.000,                   !- Basin Heater Capacity {W/K}
    2.00,                    !- Basin Heater Setpoint Temperature {C}
    On 24/7,                 !- Basin Heater Operating Schedule Name
    Electricity,             !- Fuel Type
    -10.00,                  !- Minimum Condenser Inlet Node Temperature in Heat Recovery Mode {C}
    40.00,                   !- Maximum Condenser Inlet Node Temperature in Heat Recovery Mode {C}
    VRF Heat Recovery Cooling Capacity Modifier,  !- Heat Recovery Cooling Capacity Modifier Curve Name
    0.50,                    !- Initial Heat Recovery Cooling Capacity Fraction {W/W}
    0.1500,                  !- Heat Recovery Cooling Capacity Time Constant {hr}
    VRF Heat Recovery Cooling Energy Modifier,  !- Heat Recovery Cooling Energy Modifier Curve Name
    1.0000,                  !- Initial Heat Recovery Cooling Energy Fraction {W/W}
    0.0000,                  !- Heat Recovery Cooling Energy Time Constant {hr}
    VRF Heat Recovery Heating Capacity Modifier,  !- Heat Recovery Heating Capacity Modifier Curve Name
    1.0000,                  !- Initial Heat Recovery Heating Capacity Fraction {W/W}
    0.1500,                  !- Heat Recovery Heating Capacity Time Constant {hr}
    VRF Heat Recovery Heating Energy Modifier,  !- Heat Recovery Heating Energy Modifier Curve Name
    1.0000,                  !- Initial Heat Recovery Heating Energy Fraction {W/W}
    0.0000;                  !- Heat Recovery Heating Energy Time Constant {hr}

  OutdoorAir:NodeList,
    OU 1R Outdoor Air Node;  !- Node or NodeList Name 1

  ZoneTerminalUnitList,
    OU 1R Zone List,         !- Zone Terminal Unit List Name
    Level1:1RLivingRoom VRF Indoor Unit,  !- Zone Terminal Unit Name 1
    Level1:1RBedroom1 VRF Indoor Unit,  !- Zone Terminal Unit Name 2
    Level1:1RBedroom2 VRF Indoor Unit;  !- Zone Terminal Unit Name 3

  AirConditioner:VariableRefrigerantFlow,
    OU 2L,                   !- Heat Pump Name
    On 24/7,                 !- Availability Schedule Name
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    3.300,                   !- Gross Rated Cooling COP {W/W}
    -6.00,                   !- Minimum Condenser Inlet Node Temperature in Cooling Mode {C}
    43.00,                   !- Maximum Condenser Inlet Node Temperature in Cooling Mode {C}
    VRFCoolCapFT,            !- Cooling Capacity Ratio Modifier Function of Low Temperature Curve Name
    VRFCoolCapFTBoundary,    !- Cooling Capacity Ratio Boundary Curve Name
    VRFCoolCapFTHi,          !- Cooling Capacity Ratio Modifier Function of High Temperature Curve Name
    VRFCoolEIRFT,            !- Cooling Energy Input Ratio Modifier Function of Low Temperature Curve Name
    VRFCoolEIRFTBoundary,    !- Cooling Energy Input Ratio Boundary Curve Name
    VRFCoolEIRFTHi,          !- Cooling Energy Input Ratio Modifier Function of High Temperature Curve Name
    CoolingEIRLowPLR,        !- Cooling Energy Input Ratio Modifier Function of Low Part-Load Ratio Curve Name
    CoolingEIRHiPLR,         !- Cooling Energy Input Ratio Modifier Function of High Part-Load Ratio Curve Name
    CoolingCombRatio,        !- Cooling Combination Ratio Correction Factor Curve Name
    VRFCPLFFPLR,             !- Cooling Part-Load Fraction Correlation Curve Name
    autosize,                !- Gross Rated Heating Capacity {W}
    1.00,                    !- Rated Heating Capacity Sizing Ratio {W/W}
    3.400,                   !- Gross Rated Heating COP {W/W}
    -20.00,                  !- Minimum Condenser Inlet Node Temperature in Heating Mode {C}
    40.00,                   !- Maximum Condenser Inlet Node Temperature in Heating Mode {C}
    VRFHeatCapFT,            !- Heating Capacity Ratio Modifier Function of Low Temperature Curve Name
    VRFHeatCapFTBoundary,    !- Heating Capacity Ratio Boundary Curve Name
    VRFHeatCapFTHi,          !- Heating Capacity Ratio Modifier Function of High Temperature Curve Name
    VRFHeatEIRFT,            !- Heating Energy Input Ratio Modifier Function of Low Temperature Curve Name
    VRFHeatEIRFTBoundary,    !- Heating Energy Input Ratio Boundary Curve Name
    VRFHeatEIRFTHi,          !- Heating Energy Input Ratio Modifier Function of High Temperature Curve Name
    WetBulbTemperature,      !- Heating Performance Curve Outdoor Temperature Type
    HeatingEIRLowPLR,        !- Heating Energy Input Ratio Modifier Function of Low Part-Load Ratio Curve Name
    HeatingEIRHiPLR,         !- Heating Energy Input Ratio Modifier Function of High Part-Load Ratio Curve Name
    HeatingCombRatio,        !- Heating Combination Ratio Correction Factor Curve Name
    VRFCPLFFPLR,             !- Heating Part-Load Fraction Correlation Curve Name
    0.20,                    !- Minimum Heat Pump Part-Load Ratio {dimensionless}
    ,                        !- Zone Name for Master Thermostat Location
    LoadPriority,            !- Master Thermostat Priority Control Type
    ,                        !- Thermostat Priority Schedule Name
    OU 2L Zone List,         !- Zone Terminal Unit List Name
    Yes,                     !- Heat Pump Waste Heat Recovery
    50.00,                   !- Equivalent Piping Length used for Piping Correction Factor in Cooling Mode {m}
    15.00,                   !- Vertical Height used for Piping Correction Factor {m}
    CoolingLengthCorrectionFactor,  !- Piping Correction Factor for Length in Cooling Mode Curve Name
    -0.00,                   !- Piping Correction Factor for Height in Cooling Mode Coefficient {1/m}
    50.00,                   !- Equivalent Piping Length used for Piping Correction Factor in Heating Mode {m}
    VRF Piping Correction Factor for Length in Heating Mode,  !- Piping Correction Factor for Length in Heating Mode Curve Name
    0.0000,                  !- Piping Correction Factor for Height in Heating Mode Coefficient {1/m}
    15.000,                  !- Crankcase Heater Power per Compressor {W}
    2,                       !- Number of Compressors {dimensionless}
    0.5000,                  !- Ratio of Compressor Size to Total Compressor Capacity {W/W}
    5.00,                    !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater {C}
    Resistive,               !- Defrost Strategy
    Timed,                   !- Defrost Control
    ,                        !- Defrost Energy Input Ratio Modifier Function of Temperature Curve Name
    0.0000,                  !- Defrost Time Period Fraction {dimensionless}
    autosize,                !- Resistive Defrost Heater Capacity {W}
    5.00,                    !- Maximum Outdoor Dry-bulb Temperature for Defrost Operation {C}
    AirCooled,               !- Condenser Type
    OU 2L Outdoor Air Node,  !- Condenser Inlet Node Name
    ,                        !- Condenser Outlet Node Name
    autosize,                !- Water Condenser Volume Flow Rate {m3/s}
    0.9000,                  !- Evaporative Condenser Effectiveness {dimensionless}
    autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    ,                        !- Supply Water Storage Tank Name
    0.000,                   !- Basin Heater Capacity {W/K}
    2.00,                    !- Basin Heater Setpoint Temperature {C}
    On 24/7,                 !- Basin Heater Operating Schedule Name
    Electricity,             !- Fuel Type
    -10.00,                  !- Minimum Condenser Inlet Node Temperature in Heat Recovery Mode {C}
    40.00,                   !- Maximum Condenser Inlet Node Temperature in Heat Recovery Mode {C}
    VRF Heat Recovery Cooling Capacity Modifier,  !- Heat Recovery Cooling Capacity Modifier Curve Name
    0.50,                    !- Initial Heat Recovery Cooling Capacity Fraction {W/W}
    0.1500,                  !- Heat Recovery Cooling Capacity Time Constant {hr}
    VRF Heat Recovery Cooling Energy Modifier,  !- Heat Recovery Cooling Energy Modifier Curve Name
    1.0000,                  !- Initial Heat Recovery Cooling Energy Fraction {W/W}
    0.0000,                  !- Heat Recovery Cooling Energy Time Constant {hr}
    VRF Heat Recovery Heating Capacity Modifier,  !- Heat Recovery Heating Capacity Modifier Curve Name
    1.0000,                  !- Initial Heat Recovery Heating Capacity Fraction {W/W}
    0.1500,                  !- Heat Recovery Heating Capacity Time Constant {hr}
    VRF Heat Recovery Heating Energy Modifier,  !- Heat Recovery Heating Energy Modifier Curve Name
    1.0000,                  !- Initial Heat Recovery Heating Energy Fraction {W/W}
    0.0000;                  !- Heat Recovery Heating Energy Time Constant {hr}

  OutdoorAir:NodeList,
    OU 2L Outdoor Air Node;  !- Node or NodeList Name 1

  ZoneTerminalUnitList,
    OU 2L Zone List,         !- Zone Terminal Unit List Name
    Level2:2LLivingRoom VRF Indoor Unit,  !- Zone Terminal Unit Name 1
    Level2:2LBedroom1 VRF Indoor Unit,  !- Zone Terminal Unit Name 2
    Level2:2LBedroom2 VRF Indoor Unit;  !- Zone Terminal Unit Name 3

  AirConditioner:VariableRefrigerantFlow,
    OU 3L,                   !- Heat Pump Name
    On 24/7,                 !- Availability Schedule Name
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    3.300,                   !- Gross Rated Cooling COP {W/W}
    -6.00,                   !- Minimum Condenser Inlet Node Temperature in Cooling Mode {C}
    43.00,                   !- Maximum Condenser Inlet Node Temperature in Cooling Mode {C}
    VRFCoolCapFT,            !- Cooling Capacity Ratio Modifier Function of Low Temperature Curve Name
    VRFCoolCapFTBoundary,    !- Cooling Capacity Ratio Boundary Curve Name
    VRFCoolCapFTHi,          !- Cooling Capacity Ratio Modifier Function of High Temperature Curve Name
    VRFCoolEIRFT,            !- Cooling Energy Input Ratio Modifier Function of Low Temperature Curve Name
    VRFCoolEIRFTBoundary,    !- Cooling Energy Input Ratio Boundary Curve Name
    VRFCoolEIRFTHi,          !- Cooling Energy Input Ratio Modifier Function of High Temperature Curve Name
    CoolingEIRLowPLR,        !- Cooling Energy Input Ratio Modifier Function of Low Part-Load Ratio Curve Name
    CoolingEIRHiPLR,         !- Cooling Energy Input Ratio Modifier Function of High Part-Load Ratio Curve Name
    CoolingCombRatio,        !- Cooling Combination Ratio Correction Factor Curve Name
    VRFCPLFFPLR,             !- Cooling Part-Load Fraction Correlation Curve Name
    autosize,                !- Gross Rated Heating Capacity {W}
    1.00,                    !- Rated Heating Capacity Sizing Ratio {W/W}
    3.400,                   !- Gross Rated Heating COP {W/W}
    -20.00,                  !- Minimum Condenser Inlet Node Temperature in Heating Mode {C}
    40.00,                   !- Maximum Condenser Inlet Node Temperature in Heating Mode {C}
    VRFHeatCapFT,            !- Heating Capacity Ratio Modifier Function of Low Temperature Curve Name
    VRFHeatCapFTBoundary,    !- Heating Capacity Ratio Boundary Curve Name
    VRFHeatCapFTHi,          !- Heating Capacity Ratio Modifier Function of High Temperature Curve Name
    VRFHeatEIRFT,            !- Heating Energy Input Ratio Modifier Function of Low Temperature Curve Name
    VRFHeatEIRFTBoundary,    !- Heating Energy Input Ratio Boundary Curve Name
    VRFHeatEIRFTHi,          !- Heating Energy Input Ratio Modifier Function of High Temperature Curve Name
    WetBulbTemperature,      !- Heating Performance Curve Outdoor Temperature Type
    HeatingEIRLowPLR,        !- Heating Energy Input Ratio Modifier Function of Low Part-Load Ratio Curve Name
    HeatingEIRHiPLR,         !- Heating Energy Input Ratio Modifier Function of High Part-Load Ratio Curve Name
    HeatingCombRatio,        !- Heating Combination Ratio Correction Factor Curve Name
    VRFCPLFFPLR,             !- Heating Part-Load Fraction Correlation Curve Name
    0.20,                    !- Minimum Heat Pump Part-Load Ratio {dimensionless}
    ,                        !- Zone Name for Master Thermostat Location
    LoadPriority,            !- Master Thermostat Priority Control Type
    ,                        !- Thermostat Priority Schedule Name
    OU 3L Zone List,         !- Zone Terminal Unit List Name
    Yes,                     !- Heat Pump Waste Heat Recovery
    50.00,                   !- Equivalent Piping Length used for Piping Correction Factor in Cooling Mode {m}
    15.00,                   !- Vertical Height used for Piping Correction Factor {m}
    CoolingLengthCorrectionFactor,  !- Piping Correction Factor for Length in Cooling Mode Curve Name
    -0.00,                   !- Piping Correction Factor for Height in Cooling Mode Coefficient {1/m}
    50.00,                   !- Equivalent Piping Length used for Piping Correction Factor in Heating Mode {m}
    VRF Piping Correction Factor for Length in Heating Mode,  !- Piping Correction Factor for Length in Heating Mode Curve Name
    0.0000,                  !- Piping Correction Factor for Height in Heating Mode Coefficient {1/m}
    15.000,                  !- Crankcase Heater Power per Compressor {W}
    2,                       !- Number of Compressors {dimensionless}
    0.5000,                  !- Ratio of Compressor Size to Total Compressor Capacity {W/W}
    5.00,                    !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater {C}
    Resistive,               !- Defrost Strategy
    Timed,                   !- Defrost Control
    ,                        !- Defrost Energy Input Ratio Modifier Function of Temperature Curve Name
    0.0000,                  !- Defrost Time Period Fraction {dimensionless}
    autosize,                !- Resistive Defrost Heater Capacity {W}
    5.00,                    !- Maximum Outdoor Dry-bulb Temperature for Defrost Operation {C}
    AirCooled,               !- Condenser Type
    OU 3L Outdoor Air Node,  !- Condenser Inlet Node Name
    ,                        !- Condenser Outlet Node Name
    autosize,                !- Water Condenser Volume Flow Rate {m3/s}
    0.9000,                  !- Evaporative Condenser Effectiveness {dimensionless}
    autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    ,                        !- Supply Water Storage Tank Name
    0.000,                   !- Basin Heater Capacity {W/K}
    2.00,                    !- Basin Heater Setpoint Temperature {C}
    On 24/7,                 !- Basin Heater Operating Schedule Name
    Electricity,             !- Fuel Type
    -10.00,                  !- Minimum Condenser Inlet Node Temperature in Heat Recovery Mode {C}
    40.00,                   !- Maximum Condenser Inlet Node Temperature in Heat Recovery Mode {C}
    VRF Heat Recovery Cooling Capacity Modifier,  !- Heat Recovery Cooling Capacity Modifier Curve Name
    0.50,                    !- Initial Heat Recovery Cooling Capacity Fraction {W/W}
    0.1500,                  !- Heat Recovery Cooling Capacity Time Constant {hr}
    VRF Heat Recovery Cooling Energy Modifier,  !- Heat Recovery Cooling Energy Modifier Curve Name
    1.0000,                  !- Initial Heat Recovery Cooling Energy Fraction {W/W}
    0.0000,                  !- Heat Recovery Cooling Energy Time Constant {hr}
    VRF Heat Recovery Heating Capacity Modifier,  !- Heat Recovery Heating Capacity Modifier Curve Name
    1.0000,                  !- Initial Heat Recovery Heating Capacity Fraction {W/W}
    0.1500,                  !- Heat Recovery Heating Capacity Time Constant {hr}
    VRF Heat Recovery Heating Energy Modifier,  !- Heat Recovery Heating Energy Modifier Curve Name
    1.0000,                  !- Initial Heat Recovery Heating Energy Fraction {W/W}
    0.0000;                  !- Heat Recovery Heating Energy Time Constant {hr}

  OutdoorAir:NodeList,
    OU 3L Outdoor Air Node;  !- Node or NodeList Name 1

  ZoneTerminalUnitList,
    OU 3L Zone List,         !- Zone Terminal Unit List Name
    Level3:3LLivingRoom VRF Indoor Unit,  !- Zone Terminal Unit Name 1
    Level3:3LBedroom1 VRF Indoor Unit,  !- Zone Terminal Unit Name 2
    Level3:3LBedroom2 VRF Indoor Unit;  !- Zone Terminal Unit Name 3

  AirConditioner:VariableRefrigerantFlow,
    OU 4L,                   !- Heat Pump Name
    On 24/7,                 !- Availability Schedule Name
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    3.300,                   !- Gross Rated Cooling COP {W/W}
    -6.00,                   !- Minimum Condenser Inlet Node Temperature in Cooling Mode {C}
    43.00,                   !- Maximum Condenser Inlet Node Temperature in Cooling Mode {C}
    VRFCoolCapFT,            !- Cooling Capacity Ratio Modifier Function of Low Temperature Curve Name
    VRFCoolCapFTBoundary,    !- Cooling Capacity Ratio Boundary Curve Name
    VRFCoolCapFTHi,          !- Cooling Capacity Ratio Modifier Function of High Temperature Curve Name
    VRFCoolEIRFT,            !- Cooling Energy Input Ratio Modifier Function of Low Temperature Curve Name
    VRFCoolEIRFTBoundary,    !- Cooling Energy Input Ratio Boundary Curve Name
    VRFCoolEIRFTHi,          !- Cooling Energy Input Ratio Modifier Function of High Temperature Curve Name
    CoolingEIRLowPLR,        !- Cooling Energy Input Ratio Modifier Function of Low Part-Load Ratio Curve Name
    CoolingEIRHiPLR,         !- Cooling Energy Input Ratio Modifier Function of High Part-Load Ratio Curve Name
    CoolingCombRatio,        !- Cooling Combination Ratio Correction Factor Curve Name
    VRFCPLFFPLR,             !- Cooling Part-Load Fraction Correlation Curve Name
    autosize,                !- Gross Rated Heating Capacity {W}
    1.00,                    !- Rated Heating Capacity Sizing Ratio {W/W}
    3.400,                   !- Gross Rated Heating COP {W/W}
    -20.00,                  !- Minimum Condenser Inlet Node Temperature in Heating Mode {C}
    40.00,                   !- Maximum Condenser Inlet Node Temperature in Heating Mode {C}
    VRFHeatCapFT,            !- Heating Capacity Ratio Modifier Function of Low Temperature Curve Name
    VRFHeatCapFTBoundary,    !- Heating Capacity Ratio Boundary Curve Name
    VRFHeatCapFTHi,          !- Heating Capacity Ratio Modifier Function of High Temperature Curve Name
    VRFHeatEIRFT,            !- Heating Energy Input Ratio Modifier Function of Low Temperature Curve Name
    VRFHeatEIRFTBoundary,    !- Heating Energy Input Ratio Boundary Curve Name
    VRFHeatEIRFTHi,          !- Heating Energy Input Ratio Modifier Function of High Temperature Curve Name
    WetBulbTemperature,      !- Heating Performance Curve Outdoor Temperature Type
    HeatingEIRLowPLR,        !- Heating Energy Input Ratio Modifier Function of Low Part-Load Ratio Curve Name
    HeatingEIRHiPLR,         !- Heating Energy Input Ratio Modifier Function of High Part-Load Ratio Curve Name
    HeatingCombRatio,        !- Heating Combination Ratio Correction Factor Curve Name
    VRFCPLFFPLR,             !- Heating Part-Load Fraction Correlation Curve Name
    0.20,                    !- Minimum Heat Pump Part-Load Ratio {dimensionless}
    ,                        !- Zone Name for Master Thermostat Location
    LoadPriority,            !- Master Thermostat Priority Control Type
    ,                        !- Thermostat Priority Schedule Name
    OU 4L Zone List,         !- Zone Terminal Unit List Name
    Yes,                     !- Heat Pump Waste Heat Recovery
    50.00,                   !- Equivalent Piping Length used for Piping Correction Factor in Cooling Mode {m}
    15.00,                   !- Vertical Height used for Piping Correction Factor {m}
    CoolingLengthCorrectionFactor,  !- Piping Correction Factor for Length in Cooling Mode Curve Name
    -0.00,                   !- Piping Correction Factor for Height in Cooling Mode Coefficient {1/m}
    50.00,                   !- Equivalent Piping Length used for Piping Correction Factor in Heating Mode {m}
    VRF Piping Correction Factor for Length in Heating Mode,  !- Piping Correction Factor for Length in Heating Mode Curve Name
    0.0000,                  !- Piping Correction Factor for Height in Heating Mode Coefficient {1/m}
    15.000,                  !- Crankcase Heater Power per Compressor {W}
    2,                       !- Number of Compressors {dimensionless}
    0.5000,                  !- Ratio of Compressor Size to Total Compressor Capacity {W/W}
    5.00,                    !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater {C}
    Resistive,               !- Defrost Strategy
    Timed,                   !- Defrost Control
    ,                        !- Defrost Energy Input Ratio Modifier Function of Temperature Curve Name
    0.0000,                  !- Defrost Time Period Fraction {dimensionless}
    autosize,                !- Resistive Defrost Heater Capacity {W}
    5.00,                    !- Maximum Outdoor Dry-bulb Temperature for Defrost Operation {C}
    AirCooled,               !- Condenser Type
    OU 4L Outdoor Air Node,  !- Condenser Inlet Node Name
    ,                        !- Condenser Outlet Node Name
    autosize,                !- Water Condenser Volume Flow Rate {m3/s}
    0.9000,                  !- Evaporative Condenser Effectiveness {dimensionless}
    autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    ,                        !- Supply Water Storage Tank Name
    0.000,                   !- Basin Heater Capacity {W/K}
    2.00,                    !- Basin Heater Setpoint Temperature {C}
    On 24/7,                 !- Basin Heater Operating Schedule Name
    Electricity,             !- Fuel Type
    -10.00,                  !- Minimum Condenser Inlet Node Temperature in Heat Recovery Mode {C}
    40.00,                   !- Maximum Condenser Inlet Node Temperature in Heat Recovery Mode {C}
    VRF Heat Recovery Cooling Capacity Modifier,  !- Heat Recovery Cooling Capacity Modifier Curve Name
    0.50,                    !- Initial Heat Recovery Cooling Capacity Fraction {W/W}
    0.1500,                  !- Heat Recovery Cooling Capacity Time Constant {hr}
    VRF Heat Recovery Cooling Energy Modifier,  !- Heat Recovery Cooling Energy Modifier Curve Name
    1.0000,                  !- Initial Heat Recovery Cooling Energy Fraction {W/W}
    0.0000,                  !- Heat Recovery Cooling Energy Time Constant {hr}
    VRF Heat Recovery Heating Capacity Modifier,  !- Heat Recovery Heating Capacity Modifier Curve Name
    1.0000,                  !- Initial Heat Recovery Heating Capacity Fraction {W/W}
    0.1500,                  !- Heat Recovery Heating Capacity Time Constant {hr}
    VRF Heat Recovery Heating Energy Modifier,  !- Heat Recovery Heating Energy Modifier Curve Name
    1.0000,                  !- Initial Heat Recovery Heating Energy Fraction {W/W}
    0.0000;                  !- Heat Recovery Heating Energy Time Constant {hr}

  OutdoorAir:NodeList,
    OU 4L Outdoor Air Node;  !- Node or NodeList Name 1

  ZoneTerminalUnitList,
    OU 4L Zone List,         !- Zone Terminal Unit List Name
    Level4:4LLivingRoom VRF Indoor Unit,  !- Zone Terminal Unit Name 1
    Level4:4LBedroom1 VRF Indoor Unit,  !- Zone Terminal Unit Name 2
    Level4:4LBedroom2 VRF Indoor Unit;  !- Zone Terminal Unit Name 3

  AirConditioner:VariableRefrigerantFlow,
    OU 2R,                   !- Heat Pump Name
    On 24/7,                 !- Availability Schedule Name
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    3.300,                   !- Gross Rated Cooling COP {W/W}
    -6.00,                   !- Minimum Condenser Inlet Node Temperature in Cooling Mode {C}
    43.00,                   !- Maximum Condenser Inlet Node Temperature in Cooling Mode {C}
    VRFCoolCapFT,            !- Cooling Capacity Ratio Modifier Function of Low Temperature Curve Name
    VRFCoolCapFTBoundary,    !- Cooling Capacity Ratio Boundary Curve Name
    VRFCoolCapFTHi,          !- Cooling Capacity Ratio Modifier Function of High Temperature Curve Name
    VRFCoolEIRFT,            !- Cooling Energy Input Ratio Modifier Function of Low Temperature Curve Name
    VRFCoolEIRFTBoundary,    !- Cooling Energy Input Ratio Boundary Curve Name
    VRFCoolEIRFTHi,          !- Cooling Energy Input Ratio Modifier Function of High Temperature Curve Name
    CoolingEIRLowPLR,        !- Cooling Energy Input Ratio Modifier Function of Low Part-Load Ratio Curve Name
    CoolingEIRHiPLR,         !- Cooling Energy Input Ratio Modifier Function of High Part-Load Ratio Curve Name
    CoolingCombRatio,        !- Cooling Combination Ratio Correction Factor Curve Name
    VRFCPLFFPLR,             !- Cooling Part-Load Fraction Correlation Curve Name
    autosize,                !- Gross Rated Heating Capacity {W}
    1.00,                    !- Rated Heating Capacity Sizing Ratio {W/W}
    3.400,                   !- Gross Rated Heating COP {W/W}
    -20.00,                  !- Minimum Condenser Inlet Node Temperature in Heating Mode {C}
    40.00,                   !- Maximum Condenser Inlet Node Temperature in Heating Mode {C}
    VRFHeatCapFT,            !- Heating Capacity Ratio Modifier Function of Low Temperature Curve Name
    VRFHeatCapFTBoundary,    !- Heating Capacity Ratio Boundary Curve Name
    VRFHeatCapFTHi,          !- Heating Capacity Ratio Modifier Function of High Temperature Curve Name
    VRFHeatEIRFT,            !- Heating Energy Input Ratio Modifier Function of Low Temperature Curve Name
    VRFHeatEIRFTBoundary,    !- Heating Energy Input Ratio Boundary Curve Name
    VRFHeatEIRFTHi,          !- Heating Energy Input Ratio Modifier Function of High Temperature Curve Name
    WetBulbTemperature,      !- Heating Performance Curve Outdoor Temperature Type
    HeatingEIRLowPLR,        !- Heating Energy Input Ratio Modifier Function of Low Part-Load Ratio Curve Name
    HeatingEIRHiPLR,         !- Heating Energy Input Ratio Modifier Function of High Part-Load Ratio Curve Name
    HeatingCombRatio,        !- Heating Combination Ratio Correction Factor Curve Name
    VRFCPLFFPLR,             !- Heating Part-Load Fraction Correlation Curve Name
    0.20,                    !- Minimum Heat Pump Part-Load Ratio {dimensionless}
    ,                        !- Zone Name for Master Thermostat Location
    LoadPriority,            !- Master Thermostat Priority Control Type
    ,                        !- Thermostat Priority Schedule Name
    OU 2R Zone List,         !- Zone Terminal Unit List Name
    Yes,                     !- Heat Pump Waste Heat Recovery
    50.00,                   !- Equivalent Piping Length used for Piping Correction Factor in Cooling Mode {m}
    15.00,                   !- Vertical Height used for Piping Correction Factor {m}
    CoolingLengthCorrectionFactor,  !- Piping Correction Factor for Length in Cooling Mode Curve Name
    -0.00,                   !- Piping Correction Factor for Height in Cooling Mode Coefficient {1/m}
    50.00,                   !- Equivalent Piping Length used for Piping Correction Factor in Heating Mode {m}
    VRF Piping Correction Factor for Length in Heating Mode,  !- Piping Correction Factor for Length in Heating Mode Curve Name
    0.0000,                  !- Piping Correction Factor for Height in Heating Mode Coefficient {1/m}
    15.000,                  !- Crankcase Heater Power per Compressor {W}
    2,                       !- Number of Compressors {dimensionless}
    0.5000,                  !- Ratio of Compressor Size to Total Compressor Capacity {W/W}
    5.00,                    !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater {C}
    Resistive,               !- Defrost Strategy
    Timed,                   !- Defrost Control
    ,                        !- Defrost Energy Input Ratio Modifier Function of Temperature Curve Name
    0.0000,                  !- Defrost Time Period Fraction {dimensionless}
    autosize,                !- Resistive Defrost Heater Capacity {W}
    5.00,                    !- Maximum Outdoor Dry-bulb Temperature for Defrost Operation {C}
    AirCooled,               !- Condenser Type
    OU 2R Outdoor Air Node,  !- Condenser Inlet Node Name
    ,                        !- Condenser Outlet Node Name
    autosize,                !- Water Condenser Volume Flow Rate {m3/s}
    0.9000,                  !- Evaporative Condenser Effectiveness {dimensionless}
    autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    ,                        !- Supply Water Storage Tank Name
    0.000,                   !- Basin Heater Capacity {W/K}
    2.00,                    !- Basin Heater Setpoint Temperature {C}
    On 24/7,                 !- Basin Heater Operating Schedule Name
    Electricity,             !- Fuel Type
    -10.00,                  !- Minimum Condenser Inlet Node Temperature in Heat Recovery Mode {C}
    40.00,                   !- Maximum Condenser Inlet Node Temperature in Heat Recovery Mode {C}
    VRF Heat Recovery Cooling Capacity Modifier,  !- Heat Recovery Cooling Capacity Modifier Curve Name
    0.50,                    !- Initial Heat Recovery Cooling Capacity Fraction {W/W}
    0.1500,                  !- Heat Recovery Cooling Capacity Time Constant {hr}
    VRF Heat Recovery Cooling Energy Modifier,  !- Heat Recovery Cooling Energy Modifier Curve Name
    1.0000,                  !- Initial Heat Recovery Cooling Energy Fraction {W/W}
    0.0000,                  !- Heat Recovery Cooling Energy Time Constant {hr}
    VRF Heat Recovery Heating Capacity Modifier,  !- Heat Recovery Heating Capacity Modifier Curve Name
    1.0000,                  !- Initial Heat Recovery Heating Capacity Fraction {W/W}
    0.1500,                  !- Heat Recovery Heating Capacity Time Constant {hr}
    VRF Heat Recovery Heating Energy Modifier,  !- Heat Recovery Heating Energy Modifier Curve Name
    1.0000,                  !- Initial Heat Recovery Heating Energy Fraction {W/W}
    0.0000;                  !- Heat Recovery Heating Energy Time Constant {hr}

  OutdoorAir:NodeList,
    OU 2R Outdoor Air Node;  !- Node or NodeList Name 1

  ZoneTerminalUnitList,
    OU 2R Zone List,         !- Zone Terminal Unit List Name
    Level2:2RLivingRoom VRF Indoor Unit,  !- Zone Terminal Unit Name 1
    Level2:2RBedroom1 VRF Indoor Unit,  !- Zone Terminal Unit Name 2
    Level2:2RBedroom2 VRF Indoor Unit;  !- Zone Terminal Unit Name 3

  AirConditioner:VariableRefrigerantFlow,
    OU 3R,                   !- Heat Pump Name
    On 24/7,                 !- Availability Schedule Name
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    3.300,                   !- Gross Rated Cooling COP {W/W}
    -6.00,                   !- Minimum Condenser Inlet Node Temperature in Cooling Mode {C}
    43.00,                   !- Maximum Condenser Inlet Node Temperature in Cooling Mode {C}
    VRFCoolCapFT,            !- Cooling Capacity Ratio Modifier Function of Low Temperature Curve Name
    VRFCoolCapFTBoundary,    !- Cooling Capacity Ratio Boundary Curve Name
    VRFCoolCapFTHi,          !- Cooling Capacity Ratio Modifier Function of High Temperature Curve Name
    VRFCoolEIRFT,            !- Cooling Energy Input Ratio Modifier Function of Low Temperature Curve Name
    VRFCoolEIRFTBoundary,    !- Cooling Energy Input Ratio Boundary Curve Name
    VRFCoolEIRFTHi,          !- Cooling Energy Input Ratio Modifier Function of High Temperature Curve Name
    CoolingEIRLowPLR,        !- Cooling Energy Input Ratio Modifier Function of Low Part-Load Ratio Curve Name
    CoolingEIRHiPLR,         !- Cooling Energy Input Ratio Modifier Function of High Part-Load Ratio Curve Name
    CoolingCombRatio,        !- Cooling Combination Ratio Correction Factor Curve Name
    VRFCPLFFPLR,             !- Cooling Part-Load Fraction Correlation Curve Name
    autosize,                !- Gross Rated Heating Capacity {W}
    1.00,                    !- Rated Heating Capacity Sizing Ratio {W/W}
    3.400,                   !- Gross Rated Heating COP {W/W}
    -20.00,                  !- Minimum Condenser Inlet Node Temperature in Heating Mode {C}
    40.00,                   !- Maximum Condenser Inlet Node Temperature in Heating Mode {C}
    VRFHeatCapFT,            !- Heating Capacity Ratio Modifier Function of Low Temperature Curve Name
    VRFHeatCapFTBoundary,    !- Heating Capacity Ratio Boundary Curve Name
    VRFHeatCapFTHi,          !- Heating Capacity Ratio Modifier Function of High Temperature Curve Name
    VRFHeatEIRFT,            !- Heating Energy Input Ratio Modifier Function of Low Temperature Curve Name
    VRFHeatEIRFTBoundary,    !- Heating Energy Input Ratio Boundary Curve Name
    VRFHeatEIRFTHi,          !- Heating Energy Input Ratio Modifier Function of High Temperature Curve Name
    WetBulbTemperature,      !- Heating Performance Curve Outdoor Temperature Type
    HeatingEIRLowPLR,        !- Heating Energy Input Ratio Modifier Function of Low Part-Load Ratio Curve Name
    HeatingEIRHiPLR,         !- Heating Energy Input Ratio Modifier Function of High Part-Load Ratio Curve Name
    HeatingCombRatio,        !- Heating Combination Ratio Correction Factor Curve Name
    VRFCPLFFPLR,             !- Heating Part-Load Fraction Correlation Curve Name
    0.20,                    !- Minimum Heat Pump Part-Load Ratio {dimensionless}
    ,                        !- Zone Name for Master Thermostat Location
    LoadPriority,            !- Master Thermostat Priority Control Type
    ,                        !- Thermostat Priority Schedule Name
    OU 3R Zone List,         !- Zone Terminal Unit List Name
    Yes,                     !- Heat Pump Waste Heat Recovery
    50.00,                   !- Equivalent Piping Length used for Piping Correction Factor in Cooling Mode {m}
    15.00,                   !- Vertical Height used for Piping Correction Factor {m}
    CoolingLengthCorrectionFactor,  !- Piping Correction Factor for Length in Cooling Mode Curve Name
    -0.00,                   !- Piping Correction Factor for Height in Cooling Mode Coefficient {1/m}
    50.00,                   !- Equivalent Piping Length used for Piping Correction Factor in Heating Mode {m}
    VRF Piping Correction Factor for Length in Heating Mode,  !- Piping Correction Factor for Length in Heating Mode Curve Name
    0.0000,                  !- Piping Correction Factor for Height in Heating Mode Coefficient {1/m}
    15.000,                  !- Crankcase Heater Power per Compressor {W}
    2,                       !- Number of Compressors {dimensionless}
    0.5000,                  !- Ratio of Compressor Size to Total Compressor Capacity {W/W}
    5.00,                    !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater {C}
    Resistive,               !- Defrost Strategy
    Timed,                   !- Defrost Control
    ,                        !- Defrost Energy Input Ratio Modifier Function of Temperature Curve Name
    0.0000,                  !- Defrost Time Period Fraction {dimensionless}
    autosize,                !- Resistive Defrost Heater Capacity {W}
    5.00,                    !- Maximum Outdoor Dry-bulb Temperature for Defrost Operation {C}
    AirCooled,               !- Condenser Type
    OU 3R Outdoor Air Node,  !- Condenser Inlet Node Name
    ,                        !- Condenser Outlet Node Name
    autosize,                !- Water Condenser Volume Flow Rate {m3/s}
    0.9000,                  !- Evaporative Condenser Effectiveness {dimensionless}
    autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    ,                        !- Supply Water Storage Tank Name
    0.000,                   !- Basin Heater Capacity {W/K}
    2.00,                    !- Basin Heater Setpoint Temperature {C}
    On 24/7,                 !- Basin Heater Operating Schedule Name
    Electricity,             !- Fuel Type
    -10.00,                  !- Minimum Condenser Inlet Node Temperature in Heat Recovery Mode {C}
    40.00,                   !- Maximum Condenser Inlet Node Temperature in Heat Recovery Mode {C}
    VRF Heat Recovery Cooling Capacity Modifier,  !- Heat Recovery Cooling Capacity Modifier Curve Name
    0.50,                    !- Initial Heat Recovery Cooling Capacity Fraction {W/W}
    0.1500,                  !- Heat Recovery Cooling Capacity Time Constant {hr}
    VRF Heat Recovery Cooling Energy Modifier,  !- Heat Recovery Cooling Energy Modifier Curve Name
    1.0000,                  !- Initial Heat Recovery Cooling Energy Fraction {W/W}
    0.0000,                  !- Heat Recovery Cooling Energy Time Constant {hr}
    VRF Heat Recovery Heating Capacity Modifier,  !- Heat Recovery Heating Capacity Modifier Curve Name
    1.0000,                  !- Initial Heat Recovery Heating Capacity Fraction {W/W}
    0.1500,                  !- Heat Recovery Heating Capacity Time Constant {hr}
    VRF Heat Recovery Heating Energy Modifier,  !- Heat Recovery Heating Energy Modifier Curve Name
    1.0000,                  !- Initial Heat Recovery Heating Energy Fraction {W/W}
    0.0000;                  !- Heat Recovery Heating Energy Time Constant {hr}

  OutdoorAir:NodeList,
    OU 3R Outdoor Air Node;  !- Node or NodeList Name 1

  ZoneTerminalUnitList,
    OU 3R Zone List,         !- Zone Terminal Unit List Name
    Level3:3RLivingRoom VRF Indoor Unit,  !- Zone Terminal Unit Name 1
    Level3:3RBedroom1 VRF Indoor Unit,  !- Zone Terminal Unit Name 2
    Level3:3RBedroom2 VRF Indoor Unit;  !- Zone Terminal Unit Name 3

  AirConditioner:VariableRefrigerantFlow,
    OU 4R,                   !- Heat Pump Name
    On 24/7,                 !- Availability Schedule Name
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    3.300,                   !- Gross Rated Cooling COP {W/W}
    -6.00,                   !- Minimum Condenser Inlet Node Temperature in Cooling Mode {C}
    43.00,                   !- Maximum Condenser Inlet Node Temperature in Cooling Mode {C}
    VRFCoolCapFT,            !- Cooling Capacity Ratio Modifier Function of Low Temperature Curve Name
    VRFCoolCapFTBoundary,    !- Cooling Capacity Ratio Boundary Curve Name
    VRFCoolCapFTHi,          !- Cooling Capacity Ratio Modifier Function of High Temperature Curve Name
    VRFCoolEIRFT,            !- Cooling Energy Input Ratio Modifier Function of Low Temperature Curve Name
    VRFCoolEIRFTBoundary,    !- Cooling Energy Input Ratio Boundary Curve Name
    VRFCoolEIRFTHi,          !- Cooling Energy Input Ratio Modifier Function of High Temperature Curve Name
    CoolingEIRLowPLR,        !- Cooling Energy Input Ratio Modifier Function of Low Part-Load Ratio Curve Name
    CoolingEIRHiPLR,         !- Cooling Energy Input Ratio Modifier Function of High Part-Load Ratio Curve Name
    CoolingCombRatio,        !- Cooling Combination Ratio Correction Factor Curve Name
    VRFCPLFFPLR,             !- Cooling Part-Load Fraction Correlation Curve Name
    autosize,                !- Gross Rated Heating Capacity {W}
    1.00,                    !- Rated Heating Capacity Sizing Ratio {W/W}
    3.400,                   !- Gross Rated Heating COP {W/W}
    -20.00,                  !- Minimum Condenser Inlet Node Temperature in Heating Mode {C}
    40.00,                   !- Maximum Condenser Inlet Node Temperature in Heating Mode {C}
    VRFHeatCapFT,            !- Heating Capacity Ratio Modifier Function of Low Temperature Curve Name
    VRFHeatCapFTBoundary,    !- Heating Capacity Ratio Boundary Curve Name
    VRFHeatCapFTHi,          !- Heating Capacity Ratio Modifier Function of High Temperature Curve Name
    VRFHeatEIRFT,            !- Heating Energy Input Ratio Modifier Function of Low Temperature Curve Name
    VRFHeatEIRFTBoundary,    !- Heating Energy Input Ratio Boundary Curve Name
    VRFHeatEIRFTHi,          !- Heating Energy Input Ratio Modifier Function of High Temperature Curve Name
    WetBulbTemperature,      !- Heating Performance Curve Outdoor Temperature Type
    HeatingEIRLowPLR,        !- Heating Energy Input Ratio Modifier Function of Low Part-Load Ratio Curve Name
    HeatingEIRHiPLR,         !- Heating Energy Input Ratio Modifier Function of High Part-Load Ratio Curve Name
    HeatingCombRatio,        !- Heating Combination Ratio Correction Factor Curve Name
    VRFCPLFFPLR,             !- Heating Part-Load Fraction Correlation Curve Name
    0.20,                    !- Minimum Heat Pump Part-Load Ratio {dimensionless}
    ,                        !- Zone Name for Master Thermostat Location
    LoadPriority,            !- Master Thermostat Priority Control Type
    ,                        !- Thermostat Priority Schedule Name
    OU 4R Zone List,         !- Zone Terminal Unit List Name
    Yes,                     !- Heat Pump Waste Heat Recovery
    50.00,                   !- Equivalent Piping Length used for Piping Correction Factor in Cooling Mode {m}
    15.00,                   !- Vertical Height used for Piping Correction Factor {m}
    CoolingLengthCorrectionFactor,  !- Piping Correction Factor for Length in Cooling Mode Curve Name
    -0.00,                   !- Piping Correction Factor for Height in Cooling Mode Coefficient {1/m}
    50.00,                   !- Equivalent Piping Length used for Piping Correction Factor in Heating Mode {m}
    VRF Piping Correction Factor for Length in Heating Mode,  !- Piping Correction Factor for Length in Heating Mode Curve Name
    0.0000,                  !- Piping Correction Factor for Height in Heating Mode Coefficient {1/m}
    15.000,                  !- Crankcase Heater Power per Compressor {W}
    2,                       !- Number of Compressors {dimensionless}
    0.5000,                  !- Ratio of Compressor Size to Total Compressor Capacity {W/W}
    5.00,                    !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater {C}
    Resistive,               !- Defrost Strategy
    Timed,                   !- Defrost Control
    ,                        !- Defrost Energy Input Ratio Modifier Function of Temperature Curve Name
    0.0000,                  !- Defrost Time Period Fraction {dimensionless}
    autosize,                !- Resistive Defrost Heater Capacity {W}
    5.00,                    !- Maximum Outdoor Dry-bulb Temperature for Defrost Operation {C}
    AirCooled,               !- Condenser Type
    OU 4R Outdoor Air Node,  !- Condenser Inlet Node Name
    ,                        !- Condenser Outlet Node Name
    autosize,                !- Water Condenser Volume Flow Rate {m3/s}
    0.9000,                  !- Evaporative Condenser Effectiveness {dimensionless}
    autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    ,                        !- Supply Water Storage Tank Name
    0.000,                   !- Basin Heater Capacity {W/K}
    2.00,                    !- Basin Heater Setpoint Temperature {C}
    On 24/7,                 !- Basin Heater Operating Schedule Name
    Electricity,             !- Fuel Type
    -10.00,                  !- Minimum Condenser Inlet Node Temperature in Heat Recovery Mode {C}
    40.00,                   !- Maximum Condenser Inlet Node Temperature in Heat Recovery Mode {C}
    VRF Heat Recovery Cooling Capacity Modifier,  !- Heat Recovery Cooling Capacity Modifier Curve Name
    0.50,                    !- Initial Heat Recovery Cooling Capacity Fraction {W/W}
    0.1500,                  !- Heat Recovery Cooling Capacity Time Constant {hr}
    VRF Heat Recovery Cooling Energy Modifier,  !- Heat Recovery Cooling Energy Modifier Curve Name
    1.0000,                  !- Initial Heat Recovery Cooling Energy Fraction {W/W}
    0.0000,                  !- Heat Recovery Cooling Energy Time Constant {hr}
    VRF Heat Recovery Heating Capacity Modifier,  !- Heat Recovery Heating Capacity Modifier Curve Name
    1.0000,                  !- Initial Heat Recovery Heating Capacity Fraction {W/W}
    0.1500,                  !- Heat Recovery Heating Capacity Time Constant {hr}
    VRF Heat Recovery Heating Energy Modifier,  !- Heat Recovery Heating Energy Modifier Curve Name
    1.0000,                  !- Initial Heat Recovery Heating Energy Fraction {W/W}
    0.0000;                  !- Heat Recovery Heating Energy Time Constant {hr}

  OutdoorAir:NodeList,
    OU 4R Outdoor Air Node;  !- Node or NodeList Name 1

  ZoneTerminalUnitList,
    OU 4R Zone List,         !- Zone Terminal Unit List Name
    Level4:4RLivingRoom VRF Indoor Unit,  !- Zone Terminal Unit Name 1
    Level4:4RBedroom1 VRF Indoor Unit,  !- Zone Terminal Unit Name 2
    Level4:4RBedroom2 VRF Indoor Unit;  !- Zone Terminal Unit Name 3

  AirConditioner:VariableRefrigerantFlow,
    OU Stairwell,            !- Heat Pump Name
    On 24/7,                 !- Availability Schedule Name
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    3.300,                   !- Gross Rated Cooling COP {W/W}
    -6.00,                   !- Minimum Condenser Inlet Node Temperature in Cooling Mode {C}
    43.00,                   !- Maximum Condenser Inlet Node Temperature in Cooling Mode {C}
    VRFCoolCapFT,            !- Cooling Capacity Ratio Modifier Function of Low Temperature Curve Name
    VRFCoolCapFTBoundary,    !- Cooling Capacity Ratio Boundary Curve Name
    VRFCoolCapFTHi,          !- Cooling Capacity Ratio Modifier Function of High Temperature Curve Name
    VRFCoolEIRFT,            !- Cooling Energy Input Ratio Modifier Function of Low Temperature Curve Name
    VRFCoolEIRFTBoundary,    !- Cooling Energy Input Ratio Boundary Curve Name
    VRFCoolEIRFTHi,          !- Cooling Energy Input Ratio Modifier Function of High Temperature Curve Name
    CoolingEIRLowPLR,        !- Cooling Energy Input Ratio Modifier Function of Low Part-Load Ratio Curve Name
    CoolingEIRHiPLR,         !- Cooling Energy Input Ratio Modifier Function of High Part-Load Ratio Curve Name
    CoolingCombRatio,        !- Cooling Combination Ratio Correction Factor Curve Name
    VRFCPLFFPLR,             !- Cooling Part-Load Fraction Correlation Curve Name
    autosize,                !- Gross Rated Heating Capacity {W}
    1.00,                    !- Rated Heating Capacity Sizing Ratio {W/W}
    3.400,                   !- Gross Rated Heating COP {W/W}
    -20.00,                  !- Minimum Condenser Inlet Node Temperature in Heating Mode {C}
    40.00,                   !- Maximum Condenser Inlet Node Temperature in Heating Mode {C}
    VRFHeatCapFT,            !- Heating Capacity Ratio Modifier Function of Low Temperature Curve Name
    VRFHeatCapFTBoundary,    !- Heating Capacity Ratio Boundary Curve Name
    VRFHeatCapFTHi,          !- Heating Capacity Ratio Modifier Function of High Temperature Curve Name
    VRFHeatEIRFT,            !- Heating Energy Input Ratio Modifier Function of Low Temperature Curve Name
    VRFHeatEIRFTBoundary,    !- Heating Energy Input Ratio Boundary Curve Name
    VRFHeatEIRFTHi,          !- Heating Energy Input Ratio Modifier Function of High Temperature Curve Name
    WetBulbTemperature,      !- Heating Performance Curve Outdoor Temperature Type
    HeatingEIRLowPLR,        !- Heating Energy Input Ratio Modifier Function of Low Part-Load Ratio Curve Name
    HeatingEIRHiPLR,         !- Heating Energy Input Ratio Modifier Function of High Part-Load Ratio Curve Name
    HeatingCombRatio,        !- Heating Combination Ratio Correction Factor Curve Name
    VRFCPLFFPLR,             !- Heating Part-Load Fraction Correlation Curve Name
    0.20,                    !- Minimum Heat Pump Part-Load Ratio {dimensionless}
    ,                        !- Zone Name for Master Thermostat Location
    LoadPriority,            !- Master Thermostat Priority Control Type
    ,                        !- Thermostat Priority Schedule Name
    OU Stairwell Zone List,  !- Zone Terminal Unit List Name
    Yes,                     !- Heat Pump Waste Heat Recovery
    50.00,                   !- Equivalent Piping Length used for Piping Correction Factor in Cooling Mode {m}
    15.00,                   !- Vertical Height used for Piping Correction Factor {m}
    CoolingLengthCorrectionFactor,  !- Piping Correction Factor for Length in Cooling Mode Curve Name
    -0.00,                   !- Piping Correction Factor for Height in Cooling Mode Coefficient {1/m}
    50.00,                   !- Equivalent Piping Length used for Piping Correction Factor in Heating Mode {m}
    VRF Piping Correction Factor for Length in Heating Mode,  !- Piping Correction Factor for Length in Heating Mode Curve Name
    0.0000,                  !- Piping Correction Factor for Height in Heating Mode Coefficient {1/m}
    15.000,                  !- Crankcase Heater Power per Compressor {W}
    2,                       !- Number of Compressors {dimensionless}
    0.5000,                  !- Ratio of Compressor Size to Total Compressor Capacity {W/W}
    5.00,                    !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater {C}
    Resistive,               !- Defrost Strategy
    Timed,                   !- Defrost Control
    ,                        !- Defrost Energy Input Ratio Modifier Function of Temperature Curve Name
    0.0000,                  !- Defrost Time Period Fraction {dimensionless}
    autosize,                !- Resistive Defrost Heater Capacity {W}
    5.00,                    !- Maximum Outdoor Dry-bulb Temperature for Defrost Operation {C}
    AirCooled,               !- Condenser Type
    OU Stairwell Outdoor Air Node,  !- Condenser Inlet Node Name
    ,                        !- Condenser Outlet Node Name
    autosize,                !- Water Condenser Volume Flow Rate {m3/s}
    0.9000,                  !- Evaporative Condenser Effectiveness {dimensionless}
    autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    ,                        !- Supply Water Storage Tank Name
    0.000,                   !- Basin Heater Capacity {W/K}
    2.00,                    !- Basin Heater Setpoint Temperature {C}
    On 24/7,                 !- Basin Heater Operating Schedule Name
    Electricity,             !- Fuel Type
    -10.00,                  !- Minimum Condenser Inlet Node Temperature in Heat Recovery Mode {C}
    40.00,                   !- Maximum Condenser Inlet Node Temperature in Heat Recovery Mode {C}
    VRF Heat Recovery Cooling Capacity Modifier,  !- Heat Recovery Cooling Capacity Modifier Curve Name
    0.50,                    !- Initial Heat Recovery Cooling Capacity Fraction {W/W}
    0.1500,                  !- Heat Recovery Cooling Capacity Time Constant {hr}
    VRF Heat Recovery Cooling Energy Modifier,  !- Heat Recovery Cooling Energy Modifier Curve Name
    1.0000,                  !- Initial Heat Recovery Cooling Energy Fraction {W/W}
    0.0000,                  !- Heat Recovery Cooling Energy Time Constant {hr}
    VRF Heat Recovery Heating Capacity Modifier,  !- Heat Recovery Heating Capacity Modifier Curve Name
    1.0000,                  !- Initial Heat Recovery Heating Capacity Fraction {W/W}
    0.1500,                  !- Heat Recovery Heating Capacity Time Constant {hr}
    VRF Heat Recovery Heating Energy Modifier,  !- Heat Recovery Heating Energy Modifier Curve Name
    1.0000,                  !- Initial Heat Recovery Heating Energy Fraction {W/W}
    0.0000;                  !- Heat Recovery Heating Energy Time Constant {hr}

  OutdoorAir:NodeList,
    OU Stairwell Outdoor Air Node;  !- Node or NodeList Name 1

  ZoneTerminalUnitList,
    OU Stairwell Zone List,  !- Zone Terminal Unit List Name
    Level4:Stairs VRF Indoor Unit;  !- Zone Terminal Unit Name 1

  ZoneControl:Thermostat,
    Level1:1LLivingRoom Thermostat,  !- Name
    Level1:1LLivingRoom,     !- Zone or ZoneList Name
    Control type schedule: Always 4,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Level1:1LLivingRoom Dual SP;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Level1:1LLivingRoom Dual SP,  !- Name
    Level1:1LLivingRoom Heating Setpoint Schedule,  !- Heating Setpoint Temperature Schedule Name
    Level1:1LLivingRoom Cooling Setpoint Schedule;  !- Cooling Setpoint Temperature Schedule Name

  Sizing:Zone,
    Level1:1LLivingRoom,     !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.00,                   !- Zone Cooling Design Supply Air Temperature {C}
    5.00,                    !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.00,                   !- Zone Heating Design Supply Air Temperature {C}
    15.00,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0090,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0040,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Level1:1LLivingRoom Design Specification Outdoor Air Object,  !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.000000,                !- Cooling Design Air Flow Rate {m3/s}
    0.000760,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.000000,                !- Cooling Minimum Air Flow {m3/s}
    0.00,                    !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.000000,                !- Heating Design Air Flow Rate {m3/s}
    0.002030,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.141580,                !- Heating Maximum Air Flow {m3/s}
    0.30,                    !- Heating Maximum Air Flow Fraction
    Level1:1LLivingRoom Design Specification Zone Air Distribution Object,  !- Design Specification Zone Air Distribution Object Name
    Yes,                     !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize;                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

  DesignSpecification:OutdoorAir,
    Level1:1LLivingRoom Design Specification Outdoor Air Object,  !- Name
    Sum,                     !- Outdoor Air Method
    0.000000,                !- Outdoor Air Flow per Person {m3/s-person}
    0.000000,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Outdoor Air Flow per Zone {m3/s}
    0.000000,                !- Outdoor Air Flow Air Changes per Hour {1/hr}
    On 24/7;                 !- Outdoor Air Schedule Name

  DesignSpecification:ZoneAirDistribution,
    Level1:1LLivingRoom Design Specification Zone Air Distribution Object,  !- Name
    1.0000,                  !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0000,                  !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    0.0000;                  !- Zone Secondary Recirculation Fraction {dimensionless}

  NodeList,
    Level1:1LLivingRoom Air Inlet Node List,  !- Name
    Level1:1LLivingRoom VRF Indoor Unit Supply Outlet;  !- Node 1 Name

  NodeList,
    Level1:1LLivingRoom Air Exhaust Node List,  !- Name
    Level1:1LLivingRoom VRF Indoor Unit Return;  !- Node 1 Name

  ZoneHVAC:EquipmentConnections,
    Level1:1LLivingRoom,     !- Zone Name
    Level1:1LLivingRoom Equipment,  !- Zone Conditioning Equipment List Name
    Level1:1LLivingRoom Air Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Level1:1LLivingRoom Air Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Level1:1LLivingRoom Zone Air Node,  !- Zone Air Node Name
    Level1:1LLivingRoom Return Outlet;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    Level1:1LLivingRoom Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,  !- Zone Equipment 1 Object Type
    Level1:1LLivingRoom VRF Indoor Unit,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    Cooling fraction schedule,  !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    Heating fraction schedule;  !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
    Level1:1LLivingRoom VRF Indoor Unit,  !- Zone Terminal Unit Name
    On 24/7,                 !- Terminal Unit Availability Schedule
    Level1:1LLivingRoom VRF Indoor Unit Return,  !- Terminal Unit Air Inlet Node Name
    Level1:1LLivingRoom VRF Indoor Unit Supply Outlet,  !- Terminal Unit Air Outlet Node Name
    autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    autosize,                !- No Cooling Supply Air Flow Rate {m3/s}
    autosize,                !- Heating Supply Air Flow Rate {m3/s}
    autosize,                !- No Heating Supply Air Flow Rate {m3/s}
    0.0,                     !- Cooling Outdoor Air Flow Rate {m3/s}
    0.0,                     !- Heating Outdoor Air Flow Rate {m3/s}
    0.0,                     !- No Load Outdoor Air Flow Rate {m3/s}
    On 24/7,                 !- Supply Air Fan Operating Mode Schedule Name
    DrawThrough,             !- Supply Air Fan Placement
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    Level1:1LLivingRoom VRF Indoor Unit Supply Fan,  !- Supply Air Fan Object Name
    ,                        !- Outside Air Mixer Object Type
    ,                        !- Outside Air Mixer Object Name
    Coil:Cooling:DX:VariableRefrigerantFlow,  !- Cooling Coil Object Type
    Level1:1LLivingRoom VRF Indoor Unit DX Cooling Coil,  !- Cooling Coil Object Name
    Coil:Heating:DX:VariableRefrigerantFlow,  !- Heating Coil Object Type
    Level1:1LLivingRoom VRF Indoor Unit DX Heating Coil,  !- Heating Coil Object Name
    30.0000,                 !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
    20.0000,                 !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
    ,                        !- Rated Heating Capacity Sizing Ratio {W/W}
    ,                        !- Availability Manager List Name
    ,                        !- Design Specification ZoneHVAC Sizing Object Name
    ,                        !- Supplemental Heating Coil Object Type
    ,                        !- Supplemental Heating Coil Name
    ;                        !- Maximum Supply Air Temperature from Supplemental Heater {C}

  Coil:Cooling:DX:VariableRefrigerantFlow,
    Level1:1LLivingRoom VRF Indoor Unit DX Cooling Coil,  !- Name
    On 24/7,                 !- Availability Schedule Name
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    autosize,                !- Gross Rated Sensible Heat Ratio
    autosize,                !- Rated Air Flow Rate {m3/s}
    VRFTUCoolCapFT,          !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
    VRFACCoolCapFFF,         !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
    Level1:1LLivingRoom VRF Indoor Unit Return,  !- Coil Air Inlet Node
    Level1:1LLivingRoom VRF Indoor Unit DX Cooling Coil Outlet,  !- Coil Air Outlet Node
    ;                        !- Name of Water Storage Tank for Condensate Collection

  Coil:Heating:DX:VariableRefrigerantFlow,
    Level1:1LLivingRoom VRF Indoor Unit DX Heating Coil,  !- Name
    On 24/7,                 !- Availability Schedule
    autosize,                !- Gross Rated Heating Capacity {W}
    autosize,                !- Rated Air Flow Rate {m3/s}
    Level1:1LLivingRoom VRF Indoor Unit DX Cooling Coil Outlet,  !- Coil Air Inlet Node
    Level1:1LLivingRoom VRF Indoor Unit DX Heating Coil Outlet,  !- Coil Air Outlet Node
    VRFTUHeatCapFT,          !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
    VRFACCoolCapFFF;         !- Heating Capacity Modifier Function of Flow Fraction Curve Name

  Fan:ConstantVolume,
    Level1:1LLivingRoom VRF Indoor Unit Supply Fan,  !- Name
    On 24/7,                 !- Availability Schedule Name
    0.700000,                !- Fan Total Efficiency
    100.00,                  !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.900000,                !- Motor Efficiency
    1.00,                    !- Motor In Airstream Fraction
    Level1:1LLivingRoom VRF Indoor Unit DX Heating Coil Outlet,  !- Air Inlet Node Name
    Level1:1LLivingRoom VRF Indoor Unit Supply Outlet,  !- Air Outlet Node Name
    General;                 !- End-Use Subcategory

  ZoneControl:Thermostat,
    Level1:1LBedroom1 Thermostat,  !- Name
    Level1:1LBedroom1,       !- Zone or ZoneList Name
    Control type schedule: Always 4,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Level1:1LBedroom1 Dual SP;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Level1:1LBedroom1 Dual SP,  !- Name
    Level1:1LBedroom1 Heating Setpoint Schedule,  !- Heating Setpoint Temperature Schedule Name
    Level1:1LBedroom1 Cooling Setpoint Schedule;  !- Cooling Setpoint Temperature Schedule Name

  Sizing:Zone,
    Level1:1LBedroom1,       !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.00,                   !- Zone Cooling Design Supply Air Temperature {C}
    5.00,                    !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.00,                   !- Zone Heating Design Supply Air Temperature {C}
    15.00,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0090,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0040,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Level1:1LBedroom1 Design Specification Outdoor Air Object,  !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.000000,                !- Cooling Design Air Flow Rate {m3/s}
    0.000760,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.000000,                !- Cooling Minimum Air Flow {m3/s}
    0.00,                    !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.000000,                !- Heating Design Air Flow Rate {m3/s}
    0.002030,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.141580,                !- Heating Maximum Air Flow {m3/s}
    0.30,                    !- Heating Maximum Air Flow Fraction
    Level1:1LBedroom1 Design Specification Zone Air Distribution Object,  !- Design Specification Zone Air Distribution Object Name
    Yes,                     !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize;                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

  DesignSpecification:OutdoorAir,
    Level1:1LBedroom1 Design Specification Outdoor Air Object,  !- Name
    Sum,                     !- Outdoor Air Method
    0.000000,                !- Outdoor Air Flow per Person {m3/s-person}
    0.000000,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Outdoor Air Flow per Zone {m3/s}
    0.000000,                !- Outdoor Air Flow Air Changes per Hour {1/hr}
    On 24/7;                 !- Outdoor Air Schedule Name

  DesignSpecification:ZoneAirDistribution,
    Level1:1LBedroom1 Design Specification Zone Air Distribution Object,  !- Name
    1.0000,                  !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0000,                  !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    0.0000;                  !- Zone Secondary Recirculation Fraction {dimensionless}

  NodeList,
    Level1:1LBedroom1 Air Inlet Node List,  !- Name
    Level1:1LBedroom1 VRF Indoor Unit Supply Outlet;  !- Node 1 Name

  NodeList,
    Level1:1LBedroom1 Air Exhaust Node List,  !- Name
    Level1:1LBedroom1 VRF Indoor Unit Return;  !- Node 1 Name

  ZoneHVAC:EquipmentConnections,
    Level1:1LBedroom1,       !- Zone Name
    Level1:1LBedroom1 Equipment,  !- Zone Conditioning Equipment List Name
    Level1:1LBedroom1 Air Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Level1:1LBedroom1 Air Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Level1:1LBedroom1 Zone Air Node,  !- Zone Air Node Name
    Level1:1LBedroom1 Return Outlet;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    Level1:1LBedroom1 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,  !- Zone Equipment 1 Object Type
    Level1:1LBedroom1 VRF Indoor Unit,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    Cooling fraction schedule,  !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    Heating fraction schedule;  !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
    Level1:1LBedroom1 VRF Indoor Unit,  !- Zone Terminal Unit Name
    On 24/7,                 !- Terminal Unit Availability Schedule
    Level1:1LBedroom1 VRF Indoor Unit Return,  !- Terminal Unit Air Inlet Node Name
    Level1:1LBedroom1 VRF Indoor Unit Supply Outlet,  !- Terminal Unit Air Outlet Node Name
    autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    autosize,                !- No Cooling Supply Air Flow Rate {m3/s}
    autosize,                !- Heating Supply Air Flow Rate {m3/s}
    autosize,                !- No Heating Supply Air Flow Rate {m3/s}
    0.0,                     !- Cooling Outdoor Air Flow Rate {m3/s}
    0.0,                     !- Heating Outdoor Air Flow Rate {m3/s}
    0.0,                     !- No Load Outdoor Air Flow Rate {m3/s}
    On 24/7,                 !- Supply Air Fan Operating Mode Schedule Name
    DrawThrough,             !- Supply Air Fan Placement
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    Level1:1LBedroom1 VRF Indoor Unit Supply Fan,  !- Supply Air Fan Object Name
    ,                        !- Outside Air Mixer Object Type
    ,                        !- Outside Air Mixer Object Name
    Coil:Cooling:DX:VariableRefrigerantFlow,  !- Cooling Coil Object Type
    Level1:1LBedroom1 VRF Indoor Unit DX Cooling Coil,  !- Cooling Coil Object Name
    Coil:Heating:DX:VariableRefrigerantFlow,  !- Heating Coil Object Type
    Level1:1LBedroom1 VRF Indoor Unit DX Heating Coil,  !- Heating Coil Object Name
    30.0000,                 !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
    20.0000,                 !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
    ,                        !- Rated Heating Capacity Sizing Ratio {W/W}
    ,                        !- Availability Manager List Name
    ,                        !- Design Specification ZoneHVAC Sizing Object Name
    ,                        !- Supplemental Heating Coil Object Type
    ,                        !- Supplemental Heating Coil Name
    ;                        !- Maximum Supply Air Temperature from Supplemental Heater {C}

  Coil:Cooling:DX:VariableRefrigerantFlow,
    Level1:1LBedroom1 VRF Indoor Unit DX Cooling Coil,  !- Name
    On 24/7,                 !- Availability Schedule Name
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    autosize,                !- Gross Rated Sensible Heat Ratio
    autosize,                !- Rated Air Flow Rate {m3/s}
    VRFTUCoolCapFT,          !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
    VRFACCoolCapFFF,         !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
    Level1:1LBedroom1 VRF Indoor Unit Return,  !- Coil Air Inlet Node
    Level1:1LBedroom1 VRF Indoor Unit DX Cooling Coil Outlet,  !- Coil Air Outlet Node
    ;                        !- Name of Water Storage Tank for Condensate Collection

  Coil:Heating:DX:VariableRefrigerantFlow,
    Level1:1LBedroom1 VRF Indoor Unit DX Heating Coil,  !- Name
    On 24/7,                 !- Availability Schedule
    autosize,                !- Gross Rated Heating Capacity {W}
    autosize,                !- Rated Air Flow Rate {m3/s}
    Level1:1LBedroom1 VRF Indoor Unit DX Cooling Coil Outlet,  !- Coil Air Inlet Node
    Level1:1LBedroom1 VRF Indoor Unit DX Heating Coil Outlet,  !- Coil Air Outlet Node
    VRFTUHeatCapFT,          !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
    VRFACCoolCapFFF;         !- Heating Capacity Modifier Function of Flow Fraction Curve Name

  Fan:ConstantVolume,
    Level1:1LBedroom1 VRF Indoor Unit Supply Fan,  !- Name
    On 24/7,                 !- Availability Schedule Name
    0.700000,                !- Fan Total Efficiency
    100.00,                  !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.900000,                !- Motor Efficiency
    1.00,                    !- Motor In Airstream Fraction
    Level1:1LBedroom1 VRF Indoor Unit DX Heating Coil Outlet,  !- Air Inlet Node Name
    Level1:1LBedroom1 VRF Indoor Unit Supply Outlet,  !- Air Outlet Node Name
    General;                 !- End-Use Subcategory

  ZoneControl:Thermostat,
    Level1:1LBedroom2 Thermostat,  !- Name
    Level1:1LBedroom2,       !- Zone or ZoneList Name
    Control type schedule: Always 4,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Level1:1LBedroom2 Dual SP;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Level1:1LBedroom2 Dual SP,  !- Name
    Level1:1LBedroom2 Heating Setpoint Schedule,  !- Heating Setpoint Temperature Schedule Name
    Level1:1LBedroom2 Cooling Setpoint Schedule;  !- Cooling Setpoint Temperature Schedule Name

  Sizing:Zone,
    Level1:1LBedroom2,       !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.00,                   !- Zone Cooling Design Supply Air Temperature {C}
    5.00,                    !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.00,                   !- Zone Heating Design Supply Air Temperature {C}
    15.00,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0090,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0040,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Level1:1LBedroom2 Design Specification Outdoor Air Object,  !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.000000,                !- Cooling Design Air Flow Rate {m3/s}
    0.000760,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.000000,                !- Cooling Minimum Air Flow {m3/s}
    0.00,                    !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.000000,                !- Heating Design Air Flow Rate {m3/s}
    0.002030,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.141580,                !- Heating Maximum Air Flow {m3/s}
    0.30,                    !- Heating Maximum Air Flow Fraction
    Level1:1LBedroom2 Design Specification Zone Air Distribution Object,  !- Design Specification Zone Air Distribution Object Name
    Yes,                     !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize;                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

  DesignSpecification:OutdoorAir,
    Level1:1LBedroom2 Design Specification Outdoor Air Object,  !- Name
    Sum,                     !- Outdoor Air Method
    0.000000,                !- Outdoor Air Flow per Person {m3/s-person}
    0.000000,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Outdoor Air Flow per Zone {m3/s}
    0.000000,                !- Outdoor Air Flow Air Changes per Hour {1/hr}
    On 24/7;                 !- Outdoor Air Schedule Name

  DesignSpecification:ZoneAirDistribution,
    Level1:1LBedroom2 Design Specification Zone Air Distribution Object,  !- Name
    1.0000,                  !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0000,                  !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    0.0000;                  !- Zone Secondary Recirculation Fraction {dimensionless}

  NodeList,
    Level1:1LBedroom2 Air Inlet Node List,  !- Name
    Level1:1LBedroom2 VRF Indoor Unit Supply Outlet;  !- Node 1 Name

  NodeList,
    Level1:1LBedroom2 Air Exhaust Node List,  !- Name
    Level1:1LBedroom2 VRF Indoor Unit Return;  !- Node 1 Name

  ZoneHVAC:EquipmentConnections,
    Level1:1LBedroom2,       !- Zone Name
    Level1:1LBedroom2 Equipment,  !- Zone Conditioning Equipment List Name
    Level1:1LBedroom2 Air Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Level1:1LBedroom2 Air Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Level1:1LBedroom2 Zone Air Node,  !- Zone Air Node Name
    Level1:1LBedroom2 Return Outlet;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    Level1:1LBedroom2 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,  !- Zone Equipment 1 Object Type
    Level1:1LBedroom2 VRF Indoor Unit,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    Cooling fraction schedule,  !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    Heating fraction schedule;  !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
    Level1:1LBedroom2 VRF Indoor Unit,  !- Zone Terminal Unit Name
    On 24/7,                 !- Terminal Unit Availability Schedule
    Level1:1LBedroom2 VRF Indoor Unit Return,  !- Terminal Unit Air Inlet Node Name
    Level1:1LBedroom2 VRF Indoor Unit Supply Outlet,  !- Terminal Unit Air Outlet Node Name
    autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    autosize,                !- No Cooling Supply Air Flow Rate {m3/s}
    autosize,                !- Heating Supply Air Flow Rate {m3/s}
    autosize,                !- No Heating Supply Air Flow Rate {m3/s}
    0.0,                     !- Cooling Outdoor Air Flow Rate {m3/s}
    0.0,                     !- Heating Outdoor Air Flow Rate {m3/s}
    0.0,                     !- No Load Outdoor Air Flow Rate {m3/s}
    On 24/7,                 !- Supply Air Fan Operating Mode Schedule Name
    DrawThrough,             !- Supply Air Fan Placement
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    Level1:1LBedroom2 VRF Indoor Unit Supply Fan,  !- Supply Air Fan Object Name
    ,                        !- Outside Air Mixer Object Type
    ,                        !- Outside Air Mixer Object Name
    Coil:Cooling:DX:VariableRefrigerantFlow,  !- Cooling Coil Object Type
    Level1:1LBedroom2 VRF Indoor Unit DX Cooling Coil,  !- Cooling Coil Object Name
    Coil:Heating:DX:VariableRefrigerantFlow,  !- Heating Coil Object Type
    Level1:1LBedroom2 VRF Indoor Unit DX Heating Coil,  !- Heating Coil Object Name
    30.0000,                 !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
    20.0000,                 !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
    ,                        !- Rated Heating Capacity Sizing Ratio {W/W}
    ,                        !- Availability Manager List Name
    ,                        !- Design Specification ZoneHVAC Sizing Object Name
    ,                        !- Supplemental Heating Coil Object Type
    ,                        !- Supplemental Heating Coil Name
    ;                        !- Maximum Supply Air Temperature from Supplemental Heater {C}

  Coil:Cooling:DX:VariableRefrigerantFlow,
    Level1:1LBedroom2 VRF Indoor Unit DX Cooling Coil,  !- Name
    On 24/7,                 !- Availability Schedule Name
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    autosize,                !- Gross Rated Sensible Heat Ratio
    autosize,                !- Rated Air Flow Rate {m3/s}
    VRFTUCoolCapFT,          !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
    VRFACCoolCapFFF,         !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
    Level1:1LBedroom2 VRF Indoor Unit Return,  !- Coil Air Inlet Node
    Level1:1LBedroom2 VRF Indoor Unit DX Cooling Coil Outlet,  !- Coil Air Outlet Node
    ;                        !- Name of Water Storage Tank for Condensate Collection

  Coil:Heating:DX:VariableRefrigerantFlow,
    Level1:1LBedroom2 VRF Indoor Unit DX Heating Coil,  !- Name
    On 24/7,                 !- Availability Schedule
    autosize,                !- Gross Rated Heating Capacity {W}
    autosize,                !- Rated Air Flow Rate {m3/s}
    Level1:1LBedroom2 VRF Indoor Unit DX Cooling Coil Outlet,  !- Coil Air Inlet Node
    Level1:1LBedroom2 VRF Indoor Unit DX Heating Coil Outlet,  !- Coil Air Outlet Node
    VRFTUHeatCapFT,          !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
    VRFACCoolCapFFF;         !- Heating Capacity Modifier Function of Flow Fraction Curve Name

  Fan:ConstantVolume,
    Level1:1LBedroom2 VRF Indoor Unit Supply Fan,  !- Name
    On 24/7,                 !- Availability Schedule Name
    0.700000,                !- Fan Total Efficiency
    100.00,                  !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.900000,                !- Motor Efficiency
    1.00,                    !- Motor In Airstream Fraction
    Level1:1LBedroom2 VRF Indoor Unit DX Heating Coil Outlet,  !- Air Inlet Node Name
    Level1:1LBedroom2 VRF Indoor Unit Supply Outlet,  !- Air Outlet Node Name
    General;                 !- End-Use Subcategory

  ZoneControl:Thermostat,
    Level1:1RLivingRoom Thermostat,  !- Name
    Level1:1RLivingRoom,     !- Zone or ZoneList Name
    Control type schedule: Always 4,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Level1:1RLivingRoom Dual SP;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Level1:1RLivingRoom Dual SP,  !- Name
    Level1:1RLivingRoom Heating Setpoint Schedule,  !- Heating Setpoint Temperature Schedule Name
    Level1:1RLivingRoom Cooling Setpoint Schedule;  !- Cooling Setpoint Temperature Schedule Name

  Sizing:Zone,
    Level1:1RLivingRoom,     !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.00,                   !- Zone Cooling Design Supply Air Temperature {C}
    5.00,                    !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.00,                   !- Zone Heating Design Supply Air Temperature {C}
    15.00,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0090,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0040,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Level1:1RLivingRoom Design Specification Outdoor Air Object,  !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.000000,                !- Cooling Design Air Flow Rate {m3/s}
    0.000760,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.000000,                !- Cooling Minimum Air Flow {m3/s}
    0.00,                    !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.000000,                !- Heating Design Air Flow Rate {m3/s}
    0.002030,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.141580,                !- Heating Maximum Air Flow {m3/s}
    0.30,                    !- Heating Maximum Air Flow Fraction
    Level1:1RLivingRoom Design Specification Zone Air Distribution Object,  !- Design Specification Zone Air Distribution Object Name
    Yes,                     !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize;                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

  DesignSpecification:OutdoorAir,
    Level1:1RLivingRoom Design Specification Outdoor Air Object,  !- Name
    Sum,                     !- Outdoor Air Method
    0.000000,                !- Outdoor Air Flow per Person {m3/s-person}
    0.000000,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Outdoor Air Flow per Zone {m3/s}
    0.000000,                !- Outdoor Air Flow Air Changes per Hour {1/hr}
    On 24/7;                 !- Outdoor Air Schedule Name

  DesignSpecification:ZoneAirDistribution,
    Level1:1RLivingRoom Design Specification Zone Air Distribution Object,  !- Name
    1.0000,                  !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0000,                  !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    0.0000;                  !- Zone Secondary Recirculation Fraction {dimensionless}

  NodeList,
    Level1:1RLivingRoom Air Inlet Node List,  !- Name
    Level1:1RLivingRoom VRF Indoor Unit Supply Outlet;  !- Node 1 Name

  NodeList,
    Level1:1RLivingRoom Air Exhaust Node List,  !- Name
    Level1:1RLivingRoom VRF Indoor Unit Return;  !- Node 1 Name

  ZoneHVAC:EquipmentConnections,
    Level1:1RLivingRoom,     !- Zone Name
    Level1:1RLivingRoom Equipment,  !- Zone Conditioning Equipment List Name
    Level1:1RLivingRoom Air Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Level1:1RLivingRoom Air Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Level1:1RLivingRoom Zone Air Node,  !- Zone Air Node Name
    Level1:1RLivingRoom Return Outlet;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    Level1:1RLivingRoom Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,  !- Zone Equipment 1 Object Type
    Level1:1RLivingRoom VRF Indoor Unit,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    Cooling fraction schedule,  !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    Heating fraction schedule;  !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
    Level1:1RLivingRoom VRF Indoor Unit,  !- Zone Terminal Unit Name
    On 24/7,                 !- Terminal Unit Availability Schedule
    Level1:1RLivingRoom VRF Indoor Unit Return,  !- Terminal Unit Air Inlet Node Name
    Level1:1RLivingRoom VRF Indoor Unit Supply Outlet,  !- Terminal Unit Air Outlet Node Name
    autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    autosize,                !- No Cooling Supply Air Flow Rate {m3/s}
    autosize,                !- Heating Supply Air Flow Rate {m3/s}
    autosize,                !- No Heating Supply Air Flow Rate {m3/s}
    0.0,                     !- Cooling Outdoor Air Flow Rate {m3/s}
    0.0,                     !- Heating Outdoor Air Flow Rate {m3/s}
    0.0,                     !- No Load Outdoor Air Flow Rate {m3/s}
    On 24/7,                 !- Supply Air Fan Operating Mode Schedule Name
    DrawThrough,             !- Supply Air Fan Placement
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    Level1:1RLivingRoom VRF Indoor Unit Supply Fan,  !- Supply Air Fan Object Name
    ,                        !- Outside Air Mixer Object Type
    ,                        !- Outside Air Mixer Object Name
    Coil:Cooling:DX:VariableRefrigerantFlow,  !- Cooling Coil Object Type
    Level1:1RLivingRoom VRF Indoor Unit DX Cooling Coil,  !- Cooling Coil Object Name
    Coil:Heating:DX:VariableRefrigerantFlow,  !- Heating Coil Object Type
    Level1:1RLivingRoom VRF Indoor Unit DX Heating Coil,  !- Heating Coil Object Name
    30.0000,                 !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
    20.0000,                 !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
    ,                        !- Rated Heating Capacity Sizing Ratio {W/W}
    ,                        !- Availability Manager List Name
    ,                        !- Design Specification ZoneHVAC Sizing Object Name
    ,                        !- Supplemental Heating Coil Object Type
    ,                        !- Supplemental Heating Coil Name
    ;                        !- Maximum Supply Air Temperature from Supplemental Heater {C}

  Coil:Cooling:DX:VariableRefrigerantFlow,
    Level1:1RLivingRoom VRF Indoor Unit DX Cooling Coil,  !- Name
    On 24/7,                 !- Availability Schedule Name
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    autosize,                !- Gross Rated Sensible Heat Ratio
    autosize,                !- Rated Air Flow Rate {m3/s}
    VRFTUCoolCapFT,          !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
    VRFACCoolCapFFF,         !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
    Level1:1RLivingRoom VRF Indoor Unit Return,  !- Coil Air Inlet Node
    Level1:1RLivingRoom VRF Indoor Unit DX Cooling Coil Outlet,  !- Coil Air Outlet Node
    ;                        !- Name of Water Storage Tank for Condensate Collection

  Coil:Heating:DX:VariableRefrigerantFlow,
    Level1:1RLivingRoom VRF Indoor Unit DX Heating Coil,  !- Name
    On 24/7,                 !- Availability Schedule
    autosize,                !- Gross Rated Heating Capacity {W}
    autosize,                !- Rated Air Flow Rate {m3/s}
    Level1:1RLivingRoom VRF Indoor Unit DX Cooling Coil Outlet,  !- Coil Air Inlet Node
    Level1:1RLivingRoom VRF Indoor Unit DX Heating Coil Outlet,  !- Coil Air Outlet Node
    VRFTUHeatCapFT,          !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
    VRFACCoolCapFFF;         !- Heating Capacity Modifier Function of Flow Fraction Curve Name

  Fan:ConstantVolume,
    Level1:1RLivingRoom VRF Indoor Unit Supply Fan,  !- Name
    On 24/7,                 !- Availability Schedule Name
    0.700000,                !- Fan Total Efficiency
    100.00,                  !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.900000,                !- Motor Efficiency
    1.00,                    !- Motor In Airstream Fraction
    Level1:1RLivingRoom VRF Indoor Unit DX Heating Coil Outlet,  !- Air Inlet Node Name
    Level1:1RLivingRoom VRF Indoor Unit Supply Outlet,  !- Air Outlet Node Name
    General;                 !- End-Use Subcategory

  ZoneControl:Thermostat,
    Level1:1RBedroom1 Thermostat,  !- Name
    Level1:1RBedroom1,       !- Zone or ZoneList Name
    Control type schedule: Always 4,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Level1:1RBedroom1 Dual SP;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Level1:1RBedroom1 Dual SP,  !- Name
    Level1:1RBedroom1 Heating Setpoint Schedule,  !- Heating Setpoint Temperature Schedule Name
    Level1:1RBedroom1 Cooling Setpoint Schedule;  !- Cooling Setpoint Temperature Schedule Name

  Sizing:Zone,
    Level1:1RBedroom1,       !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.00,                   !- Zone Cooling Design Supply Air Temperature {C}
    5.00,                    !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.00,                   !- Zone Heating Design Supply Air Temperature {C}
    15.00,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0090,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0040,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Level1:1RBedroom1 Design Specification Outdoor Air Object,  !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.000000,                !- Cooling Design Air Flow Rate {m3/s}
    0.000760,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.000000,                !- Cooling Minimum Air Flow {m3/s}
    0.00,                    !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.000000,                !- Heating Design Air Flow Rate {m3/s}
    0.002030,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.141580,                !- Heating Maximum Air Flow {m3/s}
    0.30,                    !- Heating Maximum Air Flow Fraction
    Level1:1RBedroom1 Design Specification Zone Air Distribution Object,  !- Design Specification Zone Air Distribution Object Name
    Yes,                     !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize;                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

  DesignSpecification:OutdoorAir,
    Level1:1RBedroom1 Design Specification Outdoor Air Object,  !- Name
    Sum,                     !- Outdoor Air Method
    0.000000,                !- Outdoor Air Flow per Person {m3/s-person}
    0.000000,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Outdoor Air Flow per Zone {m3/s}
    0.000000,                !- Outdoor Air Flow Air Changes per Hour {1/hr}
    On 24/7;                 !- Outdoor Air Schedule Name

  DesignSpecification:ZoneAirDistribution,
    Level1:1RBedroom1 Design Specification Zone Air Distribution Object,  !- Name
    1.0000,                  !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0000,                  !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    0.0000;                  !- Zone Secondary Recirculation Fraction {dimensionless}

  NodeList,
    Level1:1RBedroom1 Air Inlet Node List,  !- Name
    Level1:1RBedroom1 VRF Indoor Unit Supply Outlet;  !- Node 1 Name

  NodeList,
    Level1:1RBedroom1 Air Exhaust Node List,  !- Name
    Level1:1RBedroom1 VRF Indoor Unit Return;  !- Node 1 Name

  ZoneHVAC:EquipmentConnections,
    Level1:1RBedroom1,       !- Zone Name
    Level1:1RBedroom1 Equipment,  !- Zone Conditioning Equipment List Name
    Level1:1RBedroom1 Air Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Level1:1RBedroom1 Air Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Level1:1RBedroom1 Zone Air Node,  !- Zone Air Node Name
    Level1:1RBedroom1 Return Outlet;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    Level1:1RBedroom1 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,  !- Zone Equipment 1 Object Type
    Level1:1RBedroom1 VRF Indoor Unit,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    Cooling fraction schedule,  !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    Heating fraction schedule;  !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
    Level1:1RBedroom1 VRF Indoor Unit,  !- Zone Terminal Unit Name
    On 24/7,                 !- Terminal Unit Availability Schedule
    Level1:1RBedroom1 VRF Indoor Unit Return,  !- Terminal Unit Air Inlet Node Name
    Level1:1RBedroom1 VRF Indoor Unit Supply Outlet,  !- Terminal Unit Air Outlet Node Name
    autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    autosize,                !- No Cooling Supply Air Flow Rate {m3/s}
    autosize,                !- Heating Supply Air Flow Rate {m3/s}
    autosize,                !- No Heating Supply Air Flow Rate {m3/s}
    0.0,                     !- Cooling Outdoor Air Flow Rate {m3/s}
    0.0,                     !- Heating Outdoor Air Flow Rate {m3/s}
    0.0,                     !- No Load Outdoor Air Flow Rate {m3/s}
    On 24/7,                 !- Supply Air Fan Operating Mode Schedule Name
    DrawThrough,             !- Supply Air Fan Placement
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    Level1:1RBedroom1 VRF Indoor Unit Supply Fan,  !- Supply Air Fan Object Name
    ,                        !- Outside Air Mixer Object Type
    ,                        !- Outside Air Mixer Object Name
    Coil:Cooling:DX:VariableRefrigerantFlow,  !- Cooling Coil Object Type
    Level1:1RBedroom1 VRF Indoor Unit DX Cooling Coil,  !- Cooling Coil Object Name
    Coil:Heating:DX:VariableRefrigerantFlow,  !- Heating Coil Object Type
    Level1:1RBedroom1 VRF Indoor Unit DX Heating Coil,  !- Heating Coil Object Name
    30.0000,                 !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
    20.0000,                 !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
    ,                        !- Rated Heating Capacity Sizing Ratio {W/W}
    ,                        !- Availability Manager List Name
    ,                        !- Design Specification ZoneHVAC Sizing Object Name
    ,                        !- Supplemental Heating Coil Object Type
    ,                        !- Supplemental Heating Coil Name
    ;                        !- Maximum Supply Air Temperature from Supplemental Heater {C}

  Coil:Cooling:DX:VariableRefrigerantFlow,
    Level1:1RBedroom1 VRF Indoor Unit DX Cooling Coil,  !- Name
    On 24/7,                 !- Availability Schedule Name
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    autosize,                !- Gross Rated Sensible Heat Ratio
    autosize,                !- Rated Air Flow Rate {m3/s}
    VRFTUCoolCapFT,          !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
    VRFACCoolCapFFF,         !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
    Level1:1RBedroom1 VRF Indoor Unit Return,  !- Coil Air Inlet Node
    Level1:1RBedroom1 VRF Indoor Unit DX Cooling Coil Outlet,  !- Coil Air Outlet Node
    ;                        !- Name of Water Storage Tank for Condensate Collection

  Coil:Heating:DX:VariableRefrigerantFlow,
    Level1:1RBedroom1 VRF Indoor Unit DX Heating Coil,  !- Name
    On 24/7,                 !- Availability Schedule
    autosize,                !- Gross Rated Heating Capacity {W}
    autosize,                !- Rated Air Flow Rate {m3/s}
    Level1:1RBedroom1 VRF Indoor Unit DX Cooling Coil Outlet,  !- Coil Air Inlet Node
    Level1:1RBedroom1 VRF Indoor Unit DX Heating Coil Outlet,  !- Coil Air Outlet Node
    VRFTUHeatCapFT,          !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
    VRFACCoolCapFFF;         !- Heating Capacity Modifier Function of Flow Fraction Curve Name

  Fan:ConstantVolume,
    Level1:1RBedroom1 VRF Indoor Unit Supply Fan,  !- Name
    On 24/7,                 !- Availability Schedule Name
    0.700000,                !- Fan Total Efficiency
    100.00,                  !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.900000,                !- Motor Efficiency
    1.00,                    !- Motor In Airstream Fraction
    Level1:1RBedroom1 VRF Indoor Unit DX Heating Coil Outlet,  !- Air Inlet Node Name
    Level1:1RBedroom1 VRF Indoor Unit Supply Outlet,  !- Air Outlet Node Name
    General;                 !- End-Use Subcategory

  ZoneControl:Thermostat,
    Level1:1RBedroom2 Thermostat,  !- Name
    Level1:1RBedroom2,       !- Zone or ZoneList Name
    Control type schedule: Always 4,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Level1:1RBedroom2 Dual SP;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Level1:1RBedroom2 Dual SP,  !- Name
    Level1:1RBedroom2 Heating Setpoint Schedule,  !- Heating Setpoint Temperature Schedule Name
    Level1:1RBedroom2 Cooling Setpoint Schedule;  !- Cooling Setpoint Temperature Schedule Name

  Sizing:Zone,
    Level1:1RBedroom2,       !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.00,                   !- Zone Cooling Design Supply Air Temperature {C}
    5.00,                    !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.00,                   !- Zone Heating Design Supply Air Temperature {C}
    15.00,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0090,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0040,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Level1:1RBedroom2 Design Specification Outdoor Air Object,  !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.000000,                !- Cooling Design Air Flow Rate {m3/s}
    0.000760,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.000000,                !- Cooling Minimum Air Flow {m3/s}
    0.00,                    !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.000000,                !- Heating Design Air Flow Rate {m3/s}
    0.002030,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.141580,                !- Heating Maximum Air Flow {m3/s}
    0.30,                    !- Heating Maximum Air Flow Fraction
    Level1:1RBedroom2 Design Specification Zone Air Distribution Object,  !- Design Specification Zone Air Distribution Object Name
    Yes,                     !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize;                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

  DesignSpecification:OutdoorAir,
    Level1:1RBedroom2 Design Specification Outdoor Air Object,  !- Name
    Sum,                     !- Outdoor Air Method
    0.000000,                !- Outdoor Air Flow per Person {m3/s-person}
    0.000000,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Outdoor Air Flow per Zone {m3/s}
    0.000000,                !- Outdoor Air Flow Air Changes per Hour {1/hr}
    On 24/7;                 !- Outdoor Air Schedule Name

  DesignSpecification:ZoneAirDistribution,
    Level1:1RBedroom2 Design Specification Zone Air Distribution Object,  !- Name
    1.0000,                  !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0000,                  !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    0.0000;                  !- Zone Secondary Recirculation Fraction {dimensionless}

  NodeList,
    Level1:1RBedroom2 Air Inlet Node List,  !- Name
    Level1:1RBedroom2 VRF Indoor Unit Supply Outlet;  !- Node 1 Name

  NodeList,
    Level1:1RBedroom2 Air Exhaust Node List,  !- Name
    Level1:1RBedroom2 VRF Indoor Unit Return;  !- Node 1 Name

  ZoneHVAC:EquipmentConnections,
    Level1:1RBedroom2,       !- Zone Name
    Level1:1RBedroom2 Equipment,  !- Zone Conditioning Equipment List Name
    Level1:1RBedroom2 Air Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Level1:1RBedroom2 Air Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Level1:1RBedroom2 Zone Air Node,  !- Zone Air Node Name
    Level1:1RBedroom2 Return Outlet;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    Level1:1RBedroom2 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,  !- Zone Equipment 1 Object Type
    Level1:1RBedroom2 VRF Indoor Unit,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    Cooling fraction schedule,  !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    Heating fraction schedule;  !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
    Level1:1RBedroom2 VRF Indoor Unit,  !- Zone Terminal Unit Name
    On 24/7,                 !- Terminal Unit Availability Schedule
    Level1:1RBedroom2 VRF Indoor Unit Return,  !- Terminal Unit Air Inlet Node Name
    Level1:1RBedroom2 VRF Indoor Unit Supply Outlet,  !- Terminal Unit Air Outlet Node Name
    autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    autosize,                !- No Cooling Supply Air Flow Rate {m3/s}
    autosize,                !- Heating Supply Air Flow Rate {m3/s}
    autosize,                !- No Heating Supply Air Flow Rate {m3/s}
    0.0,                     !- Cooling Outdoor Air Flow Rate {m3/s}
    0.0,                     !- Heating Outdoor Air Flow Rate {m3/s}
    0.0,                     !- No Load Outdoor Air Flow Rate {m3/s}
    On 24/7,                 !- Supply Air Fan Operating Mode Schedule Name
    DrawThrough,             !- Supply Air Fan Placement
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    Level1:1RBedroom2 VRF Indoor Unit Supply Fan,  !- Supply Air Fan Object Name
    ,                        !- Outside Air Mixer Object Type
    ,                        !- Outside Air Mixer Object Name
    Coil:Cooling:DX:VariableRefrigerantFlow,  !- Cooling Coil Object Type
    Level1:1RBedroom2 VRF Indoor Unit DX Cooling Coil,  !- Cooling Coil Object Name
    Coil:Heating:DX:VariableRefrigerantFlow,  !- Heating Coil Object Type
    Level1:1RBedroom2 VRF Indoor Unit DX Heating Coil,  !- Heating Coil Object Name
    30.0000,                 !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
    20.0000,                 !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
    ,                        !- Rated Heating Capacity Sizing Ratio {W/W}
    ,                        !- Availability Manager List Name
    ,                        !- Design Specification ZoneHVAC Sizing Object Name
    ,                        !- Supplemental Heating Coil Object Type
    ,                        !- Supplemental Heating Coil Name
    ;                        !- Maximum Supply Air Temperature from Supplemental Heater {C}

  Coil:Cooling:DX:VariableRefrigerantFlow,
    Level1:1RBedroom2 VRF Indoor Unit DX Cooling Coil,  !- Name
    On 24/7,                 !- Availability Schedule Name
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    autosize,                !- Gross Rated Sensible Heat Ratio
    autosize,                !- Rated Air Flow Rate {m3/s}
    VRFTUCoolCapFT,          !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
    VRFACCoolCapFFF,         !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
    Level1:1RBedroom2 VRF Indoor Unit Return,  !- Coil Air Inlet Node
    Level1:1RBedroom2 VRF Indoor Unit DX Cooling Coil Outlet,  !- Coil Air Outlet Node
    ;                        !- Name of Water Storage Tank for Condensate Collection

  Coil:Heating:DX:VariableRefrigerantFlow,
    Level1:1RBedroom2 VRF Indoor Unit DX Heating Coil,  !- Name
    On 24/7,                 !- Availability Schedule
    autosize,                !- Gross Rated Heating Capacity {W}
    autosize,                !- Rated Air Flow Rate {m3/s}
    Level1:1RBedroom2 VRF Indoor Unit DX Cooling Coil Outlet,  !- Coil Air Inlet Node
    Level1:1RBedroom2 VRF Indoor Unit DX Heating Coil Outlet,  !- Coil Air Outlet Node
    VRFTUHeatCapFT,          !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
    VRFACCoolCapFFF;         !- Heating Capacity Modifier Function of Flow Fraction Curve Name

  Fan:ConstantVolume,
    Level1:1RBedroom2 VRF Indoor Unit Supply Fan,  !- Name
    On 24/7,                 !- Availability Schedule Name
    0.700000,                !- Fan Total Efficiency
    100.00,                  !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.900000,                !- Motor Efficiency
    1.00,                    !- Motor In Airstream Fraction
    Level1:1RBedroom2 VRF Indoor Unit DX Heating Coil Outlet,  !- Air Inlet Node Name
    Level1:1RBedroom2 VRF Indoor Unit Supply Outlet,  !- Air Outlet Node Name
    General;                 !- End-Use Subcategory

  ZoneControl:Thermostat,
    Level2:2LLivingRoom Thermostat,  !- Name
    Level2:2LLivingRoom,     !- Zone or ZoneList Name
    Control type schedule: Always 4,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Level2:2LLivingRoom Dual SP;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Level2:2LLivingRoom Dual SP,  !- Name
    Level2:2LLivingRoom Heating Setpoint Schedule,  !- Heating Setpoint Temperature Schedule Name
    Level2:2LLivingRoom Cooling Setpoint Schedule;  !- Cooling Setpoint Temperature Schedule Name

  Sizing:Zone,
    Level2:2LLivingRoom,     !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.00,                   !- Zone Cooling Design Supply Air Temperature {C}
    5.00,                    !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.00,                   !- Zone Heating Design Supply Air Temperature {C}
    15.00,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0090,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0040,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Level2:2LLivingRoom Design Specification Outdoor Air Object,  !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.000000,                !- Cooling Design Air Flow Rate {m3/s}
    0.000760,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.000000,                !- Cooling Minimum Air Flow {m3/s}
    0.00,                    !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.000000,                !- Heating Design Air Flow Rate {m3/s}
    0.002030,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.141580,                !- Heating Maximum Air Flow {m3/s}
    0.30,                    !- Heating Maximum Air Flow Fraction
    Level2:2LLivingRoom Design Specification Zone Air Distribution Object,  !- Design Specification Zone Air Distribution Object Name
    Yes,                     !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize;                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

  DesignSpecification:OutdoorAir,
    Level2:2LLivingRoom Design Specification Outdoor Air Object,  !- Name
    Sum,                     !- Outdoor Air Method
    0.000000,                !- Outdoor Air Flow per Person {m3/s-person}
    0.000000,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Outdoor Air Flow per Zone {m3/s}
    0.000000,                !- Outdoor Air Flow Air Changes per Hour {1/hr}
    On 24/7;                 !- Outdoor Air Schedule Name

  DesignSpecification:ZoneAirDistribution,
    Level2:2LLivingRoom Design Specification Zone Air Distribution Object,  !- Name
    1.0000,                  !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0000,                  !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    0.0000;                  !- Zone Secondary Recirculation Fraction {dimensionless}

  NodeList,
    Level2:2LLivingRoom Air Inlet Node List,  !- Name
    Level2:2LLivingRoom VRF Indoor Unit Supply Outlet;  !- Node 1 Name

  NodeList,
    Level2:2LLivingRoom Air Exhaust Node List,  !- Name
    Level2:2LLivingRoom VRF Indoor Unit Return;  !- Node 1 Name

  ZoneHVAC:EquipmentConnections,
    Level2:2LLivingRoom,     !- Zone Name
    Level2:2LLivingRoom Equipment,  !- Zone Conditioning Equipment List Name
    Level2:2LLivingRoom Air Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Level2:2LLivingRoom Air Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Level2:2LLivingRoom Zone Air Node,  !- Zone Air Node Name
    Level2:2LLivingRoom Return Outlet;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    Level2:2LLivingRoom Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,  !- Zone Equipment 1 Object Type
    Level2:2LLivingRoom VRF Indoor Unit,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    Cooling fraction schedule,  !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    Heating fraction schedule;  !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
    Level2:2LLivingRoom VRF Indoor Unit,  !- Zone Terminal Unit Name
    On 24/7,                 !- Terminal Unit Availability Schedule
    Level2:2LLivingRoom VRF Indoor Unit Return,  !- Terminal Unit Air Inlet Node Name
    Level2:2LLivingRoom VRF Indoor Unit Supply Outlet,  !- Terminal Unit Air Outlet Node Name
    autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    autosize,                !- No Cooling Supply Air Flow Rate {m3/s}
    autosize,                !- Heating Supply Air Flow Rate {m3/s}
    autosize,                !- No Heating Supply Air Flow Rate {m3/s}
    0.0,                     !- Cooling Outdoor Air Flow Rate {m3/s}
    0.0,                     !- Heating Outdoor Air Flow Rate {m3/s}
    0.0,                     !- No Load Outdoor Air Flow Rate {m3/s}
    On 24/7,                 !- Supply Air Fan Operating Mode Schedule Name
    DrawThrough,             !- Supply Air Fan Placement
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    Level2:2LLivingRoom VRF Indoor Unit Supply Fan,  !- Supply Air Fan Object Name
    ,                        !- Outside Air Mixer Object Type
    ,                        !- Outside Air Mixer Object Name
    Coil:Cooling:DX:VariableRefrigerantFlow,  !- Cooling Coil Object Type
    Level2:2LLivingRoom VRF Indoor Unit DX Cooling Coil,  !- Cooling Coil Object Name
    Coil:Heating:DX:VariableRefrigerantFlow,  !- Heating Coil Object Type
    Level2:2LLivingRoom VRF Indoor Unit DX Heating Coil,  !- Heating Coil Object Name
    30.0000,                 !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
    20.0000,                 !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
    ,                        !- Rated Heating Capacity Sizing Ratio {W/W}
    ,                        !- Availability Manager List Name
    ,                        !- Design Specification ZoneHVAC Sizing Object Name
    ,                        !- Supplemental Heating Coil Object Type
    ,                        !- Supplemental Heating Coil Name
    ;                        !- Maximum Supply Air Temperature from Supplemental Heater {C}

  Coil:Cooling:DX:VariableRefrigerantFlow,
    Level2:2LLivingRoom VRF Indoor Unit DX Cooling Coil,  !- Name
    On 24/7,                 !- Availability Schedule Name
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    autosize,                !- Gross Rated Sensible Heat Ratio
    autosize,                !- Rated Air Flow Rate {m3/s}
    VRFTUCoolCapFT,          !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
    VRFACCoolCapFFF,         !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
    Level2:2LLivingRoom VRF Indoor Unit Return,  !- Coil Air Inlet Node
    Level2:2LLivingRoom VRF Indoor Unit DX Cooling Coil Outlet,  !- Coil Air Outlet Node
    ;                        !- Name of Water Storage Tank for Condensate Collection

  Coil:Heating:DX:VariableRefrigerantFlow,
    Level2:2LLivingRoom VRF Indoor Unit DX Heating Coil,  !- Name
    On 24/7,                 !- Availability Schedule
    autosize,                !- Gross Rated Heating Capacity {W}
    autosize,                !- Rated Air Flow Rate {m3/s}
    Level2:2LLivingRoom VRF Indoor Unit DX Cooling Coil Outlet,  !- Coil Air Inlet Node
    Level2:2LLivingRoom VRF Indoor Unit DX Heating Coil Outlet,  !- Coil Air Outlet Node
    VRFTUHeatCapFT,          !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
    VRFACCoolCapFFF;         !- Heating Capacity Modifier Function of Flow Fraction Curve Name

  Fan:ConstantVolume,
    Level2:2LLivingRoom VRF Indoor Unit Supply Fan,  !- Name
    On 24/7,                 !- Availability Schedule Name
    0.700000,                !- Fan Total Efficiency
    100.00,                  !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.900000,                !- Motor Efficiency
    1.00,                    !- Motor In Airstream Fraction
    Level2:2LLivingRoom VRF Indoor Unit DX Heating Coil Outlet,  !- Air Inlet Node Name
    Level2:2LLivingRoom VRF Indoor Unit Supply Outlet,  !- Air Outlet Node Name
    General;                 !- End-Use Subcategory

  ZoneControl:Thermostat,
    Level2:2LBedroom1 Thermostat,  !- Name
    Level2:2LBedroom1,       !- Zone or ZoneList Name
    Control type schedule: Always 4,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Level2:2LBedroom1 Dual SP;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Level2:2LBedroom1 Dual SP,  !- Name
    Level2:2LBedroom1 Heating Setpoint Schedule,  !- Heating Setpoint Temperature Schedule Name
    Level2:2LBedroom1 Cooling Setpoint Schedule;  !- Cooling Setpoint Temperature Schedule Name

  Sizing:Zone,
    Level2:2LBedroom1,       !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.00,                   !- Zone Cooling Design Supply Air Temperature {C}
    5.00,                    !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.00,                   !- Zone Heating Design Supply Air Temperature {C}
    15.00,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0090,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0040,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Level2:2LBedroom1 Design Specification Outdoor Air Object,  !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.000000,                !- Cooling Design Air Flow Rate {m3/s}
    0.000760,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.000000,                !- Cooling Minimum Air Flow {m3/s}
    0.00,                    !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.000000,                !- Heating Design Air Flow Rate {m3/s}
    0.002030,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.141580,                !- Heating Maximum Air Flow {m3/s}
    0.30,                    !- Heating Maximum Air Flow Fraction
    Level2:2LBedroom1 Design Specification Zone Air Distribution Object,  !- Design Specification Zone Air Distribution Object Name
    Yes,                     !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize;                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

  DesignSpecification:OutdoorAir,
    Level2:2LBedroom1 Design Specification Outdoor Air Object,  !- Name
    Sum,                     !- Outdoor Air Method
    0.000000,                !- Outdoor Air Flow per Person {m3/s-person}
    0.000000,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Outdoor Air Flow per Zone {m3/s}
    0.000000,                !- Outdoor Air Flow Air Changes per Hour {1/hr}
    On 24/7;                 !- Outdoor Air Schedule Name

  DesignSpecification:ZoneAirDistribution,
    Level2:2LBedroom1 Design Specification Zone Air Distribution Object,  !- Name
    1.0000,                  !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0000,                  !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    0.0000;                  !- Zone Secondary Recirculation Fraction {dimensionless}

  NodeList,
    Level2:2LBedroom1 Air Inlet Node List,  !- Name
    Level2:2LBedroom1 VRF Indoor Unit Supply Outlet;  !- Node 1 Name

  NodeList,
    Level2:2LBedroom1 Air Exhaust Node List,  !- Name
    Level2:2LBedroom1 VRF Indoor Unit Return;  !- Node 1 Name

  ZoneHVAC:EquipmentConnections,
    Level2:2LBedroom1,       !- Zone Name
    Level2:2LBedroom1 Equipment,  !- Zone Conditioning Equipment List Name
    Level2:2LBedroom1 Air Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Level2:2LBedroom1 Air Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Level2:2LBedroom1 Zone Air Node,  !- Zone Air Node Name
    Level2:2LBedroom1 Return Outlet;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    Level2:2LBedroom1 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,  !- Zone Equipment 1 Object Type
    Level2:2LBedroom1 VRF Indoor Unit,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    Cooling fraction schedule,  !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    Heating fraction schedule;  !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
    Level2:2LBedroom1 VRF Indoor Unit,  !- Zone Terminal Unit Name
    On 24/7,                 !- Terminal Unit Availability Schedule
    Level2:2LBedroom1 VRF Indoor Unit Return,  !- Terminal Unit Air Inlet Node Name
    Level2:2LBedroom1 VRF Indoor Unit Supply Outlet,  !- Terminal Unit Air Outlet Node Name
    autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    autosize,                !- No Cooling Supply Air Flow Rate {m3/s}
    autosize,                !- Heating Supply Air Flow Rate {m3/s}
    autosize,                !- No Heating Supply Air Flow Rate {m3/s}
    0.0,                     !- Cooling Outdoor Air Flow Rate {m3/s}
    0.0,                     !- Heating Outdoor Air Flow Rate {m3/s}
    0.0,                     !- No Load Outdoor Air Flow Rate {m3/s}
    On 24/7,                 !- Supply Air Fan Operating Mode Schedule Name
    DrawThrough,             !- Supply Air Fan Placement
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    Level2:2LBedroom1 VRF Indoor Unit Supply Fan,  !- Supply Air Fan Object Name
    ,                        !- Outside Air Mixer Object Type
    ,                        !- Outside Air Mixer Object Name
    Coil:Cooling:DX:VariableRefrigerantFlow,  !- Cooling Coil Object Type
    Level2:2LBedroom1 VRF Indoor Unit DX Cooling Coil,  !- Cooling Coil Object Name
    Coil:Heating:DX:VariableRefrigerantFlow,  !- Heating Coil Object Type
    Level2:2LBedroom1 VRF Indoor Unit DX Heating Coil,  !- Heating Coil Object Name
    30.0000,                 !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
    20.0000,                 !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
    ,                        !- Rated Heating Capacity Sizing Ratio {W/W}
    ,                        !- Availability Manager List Name
    ,                        !- Design Specification ZoneHVAC Sizing Object Name
    ,                        !- Supplemental Heating Coil Object Type
    ,                        !- Supplemental Heating Coil Name
    ;                        !- Maximum Supply Air Temperature from Supplemental Heater {C}

  Coil:Cooling:DX:VariableRefrigerantFlow,
    Level2:2LBedroom1 VRF Indoor Unit DX Cooling Coil,  !- Name
    On 24/7,                 !- Availability Schedule Name
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    autosize,                !- Gross Rated Sensible Heat Ratio
    autosize,                !- Rated Air Flow Rate {m3/s}
    VRFTUCoolCapFT,          !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
    VRFACCoolCapFFF,         !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
    Level2:2LBedroom1 VRF Indoor Unit Return,  !- Coil Air Inlet Node
    Level2:2LBedroom1 VRF Indoor Unit DX Cooling Coil Outlet,  !- Coil Air Outlet Node
    ;                        !- Name of Water Storage Tank for Condensate Collection

  Coil:Heating:DX:VariableRefrigerantFlow,
    Level2:2LBedroom1 VRF Indoor Unit DX Heating Coil,  !- Name
    On 24/7,                 !- Availability Schedule
    autosize,                !- Gross Rated Heating Capacity {W}
    autosize,                !- Rated Air Flow Rate {m3/s}
    Level2:2LBedroom1 VRF Indoor Unit DX Cooling Coil Outlet,  !- Coil Air Inlet Node
    Level2:2LBedroom1 VRF Indoor Unit DX Heating Coil Outlet,  !- Coil Air Outlet Node
    VRFTUHeatCapFT,          !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
    VRFACCoolCapFFF;         !- Heating Capacity Modifier Function of Flow Fraction Curve Name

  Fan:ConstantVolume,
    Level2:2LBedroom1 VRF Indoor Unit Supply Fan,  !- Name
    On 24/7,                 !- Availability Schedule Name
    0.700000,                !- Fan Total Efficiency
    100.00,                  !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.900000,                !- Motor Efficiency
    1.00,                    !- Motor In Airstream Fraction
    Level2:2LBedroom1 VRF Indoor Unit DX Heating Coil Outlet,  !- Air Inlet Node Name
    Level2:2LBedroom1 VRF Indoor Unit Supply Outlet,  !- Air Outlet Node Name
    General;                 !- End-Use Subcategory

  ZoneControl:Thermostat,
    Level2:2LBedroom2 Thermostat,  !- Name
    Level2:2LBedroom2,       !- Zone or ZoneList Name
    Control type schedule: Always 4,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Level2:2LBedroom2 Dual SP;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Level2:2LBedroom2 Dual SP,  !- Name
    Level2:2LBedroom2 Heating Setpoint Schedule,  !- Heating Setpoint Temperature Schedule Name
    Level2:2LBedroom2 Cooling Setpoint Schedule;  !- Cooling Setpoint Temperature Schedule Name

  Sizing:Zone,
    Level2:2LBedroom2,       !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.00,                   !- Zone Cooling Design Supply Air Temperature {C}
    5.00,                    !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.00,                   !- Zone Heating Design Supply Air Temperature {C}
    15.00,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0090,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0040,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Level2:2LBedroom2 Design Specification Outdoor Air Object,  !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.000000,                !- Cooling Design Air Flow Rate {m3/s}
    0.000760,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.000000,                !- Cooling Minimum Air Flow {m3/s}
    0.00,                    !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.000000,                !- Heating Design Air Flow Rate {m3/s}
    0.002030,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.141580,                !- Heating Maximum Air Flow {m3/s}
    0.30,                    !- Heating Maximum Air Flow Fraction
    Level2:2LBedroom2 Design Specification Zone Air Distribution Object,  !- Design Specification Zone Air Distribution Object Name
    Yes,                     !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize;                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

  DesignSpecification:OutdoorAir,
    Level2:2LBedroom2 Design Specification Outdoor Air Object,  !- Name
    Sum,                     !- Outdoor Air Method
    0.000000,                !- Outdoor Air Flow per Person {m3/s-person}
    0.000000,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Outdoor Air Flow per Zone {m3/s}
    0.000000,                !- Outdoor Air Flow Air Changes per Hour {1/hr}
    On 24/7;                 !- Outdoor Air Schedule Name

  DesignSpecification:ZoneAirDistribution,
    Level2:2LBedroom2 Design Specification Zone Air Distribution Object,  !- Name
    1.0000,                  !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0000,                  !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    0.0000;                  !- Zone Secondary Recirculation Fraction {dimensionless}

  NodeList,
    Level2:2LBedroom2 Air Inlet Node List,  !- Name
    Level2:2LBedroom2 VRF Indoor Unit Supply Outlet;  !- Node 1 Name

  NodeList,
    Level2:2LBedroom2 Air Exhaust Node List,  !- Name
    Level2:2LBedroom2 VRF Indoor Unit Return;  !- Node 1 Name

  ZoneHVAC:EquipmentConnections,
    Level2:2LBedroom2,       !- Zone Name
    Level2:2LBedroom2 Equipment,  !- Zone Conditioning Equipment List Name
    Level2:2LBedroom2 Air Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Level2:2LBedroom2 Air Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Level2:2LBedroom2 Zone Air Node,  !- Zone Air Node Name
    Level2:2LBedroom2 Return Outlet;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    Level2:2LBedroom2 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,  !- Zone Equipment 1 Object Type
    Level2:2LBedroom2 VRF Indoor Unit,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    Cooling fraction schedule,  !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    Heating fraction schedule;  !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
    Level2:2LBedroom2 VRF Indoor Unit,  !- Zone Terminal Unit Name
    On 24/7,                 !- Terminal Unit Availability Schedule
    Level2:2LBedroom2 VRF Indoor Unit Return,  !- Terminal Unit Air Inlet Node Name
    Level2:2LBedroom2 VRF Indoor Unit Supply Outlet,  !- Terminal Unit Air Outlet Node Name
    autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    autosize,                !- No Cooling Supply Air Flow Rate {m3/s}
    autosize,                !- Heating Supply Air Flow Rate {m3/s}
    autosize,                !- No Heating Supply Air Flow Rate {m3/s}
    0.0,                     !- Cooling Outdoor Air Flow Rate {m3/s}
    0.0,                     !- Heating Outdoor Air Flow Rate {m3/s}
    0.0,                     !- No Load Outdoor Air Flow Rate {m3/s}
    On 24/7,                 !- Supply Air Fan Operating Mode Schedule Name
    DrawThrough,             !- Supply Air Fan Placement
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    Level2:2LBedroom2 VRF Indoor Unit Supply Fan,  !- Supply Air Fan Object Name
    ,                        !- Outside Air Mixer Object Type
    ,                        !- Outside Air Mixer Object Name
    Coil:Cooling:DX:VariableRefrigerantFlow,  !- Cooling Coil Object Type
    Level2:2LBedroom2 VRF Indoor Unit DX Cooling Coil,  !- Cooling Coil Object Name
    Coil:Heating:DX:VariableRefrigerantFlow,  !- Heating Coil Object Type
    Level2:2LBedroom2 VRF Indoor Unit DX Heating Coil,  !- Heating Coil Object Name
    30.0000,                 !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
    20.0000,                 !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
    ,                        !- Rated Heating Capacity Sizing Ratio {W/W}
    ,                        !- Availability Manager List Name
    ,                        !- Design Specification ZoneHVAC Sizing Object Name
    ,                        !- Supplemental Heating Coil Object Type
    ,                        !- Supplemental Heating Coil Name
    ;                        !- Maximum Supply Air Temperature from Supplemental Heater {C}

  Coil:Cooling:DX:VariableRefrigerantFlow,
    Level2:2LBedroom2 VRF Indoor Unit DX Cooling Coil,  !- Name
    On 24/7,                 !- Availability Schedule Name
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    autosize,                !- Gross Rated Sensible Heat Ratio
    autosize,                !- Rated Air Flow Rate {m3/s}
    VRFTUCoolCapFT,          !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
    VRFACCoolCapFFF,         !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
    Level2:2LBedroom2 VRF Indoor Unit Return,  !- Coil Air Inlet Node
    Level2:2LBedroom2 VRF Indoor Unit DX Cooling Coil Outlet,  !- Coil Air Outlet Node
    ;                        !- Name of Water Storage Tank for Condensate Collection

  Coil:Heating:DX:VariableRefrigerantFlow,
    Level2:2LBedroom2 VRF Indoor Unit DX Heating Coil,  !- Name
    On 24/7,                 !- Availability Schedule
    autosize,                !- Gross Rated Heating Capacity {W}
    autosize,                !- Rated Air Flow Rate {m3/s}
    Level2:2LBedroom2 VRF Indoor Unit DX Cooling Coil Outlet,  !- Coil Air Inlet Node
    Level2:2LBedroom2 VRF Indoor Unit DX Heating Coil Outlet,  !- Coil Air Outlet Node
    VRFTUHeatCapFT,          !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
    VRFACCoolCapFFF;         !- Heating Capacity Modifier Function of Flow Fraction Curve Name

  Fan:ConstantVolume,
    Level2:2LBedroom2 VRF Indoor Unit Supply Fan,  !- Name
    On 24/7,                 !- Availability Schedule Name
    0.700000,                !- Fan Total Efficiency
    100.00,                  !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.900000,                !- Motor Efficiency
    1.00,                    !- Motor In Airstream Fraction
    Level2:2LBedroom2 VRF Indoor Unit DX Heating Coil Outlet,  !- Air Inlet Node Name
    Level2:2LBedroom2 VRF Indoor Unit Supply Outlet,  !- Air Outlet Node Name
    General;                 !- End-Use Subcategory

  ZoneControl:Thermostat,
    Level2:2RLivingRoom Thermostat,  !- Name
    Level2:2RLivingRoom,     !- Zone or ZoneList Name
    Control type schedule: Always 4,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Level2:2RLivingRoom Dual SP;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Level2:2RLivingRoom Dual SP,  !- Name
    Level2:2RLivingRoom Heating Setpoint Schedule,  !- Heating Setpoint Temperature Schedule Name
    Level2:2RLivingRoom Cooling Setpoint Schedule;  !- Cooling Setpoint Temperature Schedule Name

  Sizing:Zone,
    Level2:2RLivingRoom,     !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.00,                   !- Zone Cooling Design Supply Air Temperature {C}
    5.00,                    !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.00,                   !- Zone Heating Design Supply Air Temperature {C}
    15.00,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0090,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0040,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Level2:2RLivingRoom Design Specification Outdoor Air Object,  !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.000000,                !- Cooling Design Air Flow Rate {m3/s}
    0.000760,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.000000,                !- Cooling Minimum Air Flow {m3/s}
    0.00,                    !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.000000,                !- Heating Design Air Flow Rate {m3/s}
    0.002030,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.141580,                !- Heating Maximum Air Flow {m3/s}
    0.30,                    !- Heating Maximum Air Flow Fraction
    Level2:2RLivingRoom Design Specification Zone Air Distribution Object,  !- Design Specification Zone Air Distribution Object Name
    Yes,                     !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize;                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

  DesignSpecification:OutdoorAir,
    Level2:2RLivingRoom Design Specification Outdoor Air Object,  !- Name
    Sum,                     !- Outdoor Air Method
    0.000000,                !- Outdoor Air Flow per Person {m3/s-person}
    0.000000,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Outdoor Air Flow per Zone {m3/s}
    0.000000,                !- Outdoor Air Flow Air Changes per Hour {1/hr}
    On 24/7;                 !- Outdoor Air Schedule Name

  DesignSpecification:ZoneAirDistribution,
    Level2:2RLivingRoom Design Specification Zone Air Distribution Object,  !- Name
    1.0000,                  !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0000,                  !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    0.0000;                  !- Zone Secondary Recirculation Fraction {dimensionless}

  NodeList,
    Level2:2RLivingRoom Air Inlet Node List,  !- Name
    Level2:2RLivingRoom VRF Indoor Unit Supply Outlet;  !- Node 1 Name

  NodeList,
    Level2:2RLivingRoom Air Exhaust Node List,  !- Name
    Level2:2RLivingRoom VRF Indoor Unit Return;  !- Node 1 Name

  ZoneHVAC:EquipmentConnections,
    Level2:2RLivingRoom,     !- Zone Name
    Level2:2RLivingRoom Equipment,  !- Zone Conditioning Equipment List Name
    Level2:2RLivingRoom Air Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Level2:2RLivingRoom Air Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Level2:2RLivingRoom Zone Air Node,  !- Zone Air Node Name
    Level2:2RLivingRoom Return Outlet;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    Level2:2RLivingRoom Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,  !- Zone Equipment 1 Object Type
    Level2:2RLivingRoom VRF Indoor Unit,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    Cooling fraction schedule,  !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    Heating fraction schedule;  !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
    Level2:2RLivingRoom VRF Indoor Unit,  !- Zone Terminal Unit Name
    On 24/7,                 !- Terminal Unit Availability Schedule
    Level2:2RLivingRoom VRF Indoor Unit Return,  !- Terminal Unit Air Inlet Node Name
    Level2:2RLivingRoom VRF Indoor Unit Supply Outlet,  !- Terminal Unit Air Outlet Node Name
    autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    autosize,                !- No Cooling Supply Air Flow Rate {m3/s}
    autosize,                !- Heating Supply Air Flow Rate {m3/s}
    autosize,                !- No Heating Supply Air Flow Rate {m3/s}
    0.0,                     !- Cooling Outdoor Air Flow Rate {m3/s}
    0.0,                     !- Heating Outdoor Air Flow Rate {m3/s}
    0.0,                     !- No Load Outdoor Air Flow Rate {m3/s}
    On 24/7,                 !- Supply Air Fan Operating Mode Schedule Name
    DrawThrough,             !- Supply Air Fan Placement
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    Level2:2RLivingRoom VRF Indoor Unit Supply Fan,  !- Supply Air Fan Object Name
    ,                        !- Outside Air Mixer Object Type
    ,                        !- Outside Air Mixer Object Name
    Coil:Cooling:DX:VariableRefrigerantFlow,  !- Cooling Coil Object Type
    Level2:2RLivingRoom VRF Indoor Unit DX Cooling Coil,  !- Cooling Coil Object Name
    Coil:Heating:DX:VariableRefrigerantFlow,  !- Heating Coil Object Type
    Level2:2RLivingRoom VRF Indoor Unit DX Heating Coil,  !- Heating Coil Object Name
    30.0000,                 !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
    20.0000,                 !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
    ,                        !- Rated Heating Capacity Sizing Ratio {W/W}
    ,                        !- Availability Manager List Name
    ,                        !- Design Specification ZoneHVAC Sizing Object Name
    ,                        !- Supplemental Heating Coil Object Type
    ,                        !- Supplemental Heating Coil Name
    ;                        !- Maximum Supply Air Temperature from Supplemental Heater {C}

  Coil:Cooling:DX:VariableRefrigerantFlow,
    Level2:2RLivingRoom VRF Indoor Unit DX Cooling Coil,  !- Name
    On 24/7,                 !- Availability Schedule Name
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    autosize,                !- Gross Rated Sensible Heat Ratio
    autosize,                !- Rated Air Flow Rate {m3/s}
    VRFTUCoolCapFT,          !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
    VRFACCoolCapFFF,         !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
    Level2:2RLivingRoom VRF Indoor Unit Return,  !- Coil Air Inlet Node
    Level2:2RLivingRoom VRF Indoor Unit DX Cooling Coil Outlet,  !- Coil Air Outlet Node
    ;                        !- Name of Water Storage Tank for Condensate Collection

  Coil:Heating:DX:VariableRefrigerantFlow,
    Level2:2RLivingRoom VRF Indoor Unit DX Heating Coil,  !- Name
    On 24/7,                 !- Availability Schedule
    autosize,                !- Gross Rated Heating Capacity {W}
    autosize,                !- Rated Air Flow Rate {m3/s}
    Level2:2RLivingRoom VRF Indoor Unit DX Cooling Coil Outlet,  !- Coil Air Inlet Node
    Level2:2RLivingRoom VRF Indoor Unit DX Heating Coil Outlet,  !- Coil Air Outlet Node
    VRFTUHeatCapFT,          !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
    VRFACCoolCapFFF;         !- Heating Capacity Modifier Function of Flow Fraction Curve Name

  Fan:ConstantVolume,
    Level2:2RLivingRoom VRF Indoor Unit Supply Fan,  !- Name
    On 24/7,                 !- Availability Schedule Name
    0.700000,                !- Fan Total Efficiency
    100.00,                  !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.900000,                !- Motor Efficiency
    1.00,                    !- Motor In Airstream Fraction
    Level2:2RLivingRoom VRF Indoor Unit DX Heating Coil Outlet,  !- Air Inlet Node Name
    Level2:2RLivingRoom VRF Indoor Unit Supply Outlet,  !- Air Outlet Node Name
    General;                 !- End-Use Subcategory

  ZoneControl:Thermostat,
    Level2:2RBedroom1 Thermostat,  !- Name
    Level2:2RBedroom1,       !- Zone or ZoneList Name
    Control type schedule: Always 4,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Level2:2RBedroom1 Dual SP;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Level2:2RBedroom1 Dual SP,  !- Name
    Level2:2RBedroom1 Heating Setpoint Schedule,  !- Heating Setpoint Temperature Schedule Name
    Level2:2RBedroom1 Cooling Setpoint Schedule;  !- Cooling Setpoint Temperature Schedule Name

  Sizing:Zone,
    Level2:2RBedroom1,       !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.00,                   !- Zone Cooling Design Supply Air Temperature {C}
    5.00,                    !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.00,                   !- Zone Heating Design Supply Air Temperature {C}
    15.00,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0090,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0040,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Level2:2RBedroom1 Design Specification Outdoor Air Object,  !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.000000,                !- Cooling Design Air Flow Rate {m3/s}
    0.000760,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.000000,                !- Cooling Minimum Air Flow {m3/s}
    0.00,                    !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.000000,                !- Heating Design Air Flow Rate {m3/s}
    0.002030,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.141580,                !- Heating Maximum Air Flow {m3/s}
    0.30,                    !- Heating Maximum Air Flow Fraction
    Level2:2RBedroom1 Design Specification Zone Air Distribution Object,  !- Design Specification Zone Air Distribution Object Name
    Yes,                     !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize;                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

  DesignSpecification:OutdoorAir,
    Level2:2RBedroom1 Design Specification Outdoor Air Object,  !- Name
    Sum,                     !- Outdoor Air Method
    0.000000,                !- Outdoor Air Flow per Person {m3/s-person}
    0.000000,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Outdoor Air Flow per Zone {m3/s}
    0.000000,                !- Outdoor Air Flow Air Changes per Hour {1/hr}
    On 24/7;                 !- Outdoor Air Schedule Name

  DesignSpecification:ZoneAirDistribution,
    Level2:2RBedroom1 Design Specification Zone Air Distribution Object,  !- Name
    1.0000,                  !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0000,                  !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    0.0000;                  !- Zone Secondary Recirculation Fraction {dimensionless}

  NodeList,
    Level2:2RBedroom1 Air Inlet Node List,  !- Name
    Level2:2RBedroom1 VRF Indoor Unit Supply Outlet;  !- Node 1 Name

  NodeList,
    Level2:2RBedroom1 Air Exhaust Node List,  !- Name
    Level2:2RBedroom1 VRF Indoor Unit Return;  !- Node 1 Name

  ZoneHVAC:EquipmentConnections,
    Level2:2RBedroom1,       !- Zone Name
    Level2:2RBedroom1 Equipment,  !- Zone Conditioning Equipment List Name
    Level2:2RBedroom1 Air Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Level2:2RBedroom1 Air Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Level2:2RBedroom1 Zone Air Node,  !- Zone Air Node Name
    Level2:2RBedroom1 Return Outlet;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    Level2:2RBedroom1 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,  !- Zone Equipment 1 Object Type
    Level2:2RBedroom1 VRF Indoor Unit,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    Cooling fraction schedule,  !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    Heating fraction schedule;  !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
    Level2:2RBedroom1 VRF Indoor Unit,  !- Zone Terminal Unit Name
    On 24/7,                 !- Terminal Unit Availability Schedule
    Level2:2RBedroom1 VRF Indoor Unit Return,  !- Terminal Unit Air Inlet Node Name
    Level2:2RBedroom1 VRF Indoor Unit Supply Outlet,  !- Terminal Unit Air Outlet Node Name
    autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    autosize,                !- No Cooling Supply Air Flow Rate {m3/s}
    autosize,                !- Heating Supply Air Flow Rate {m3/s}
    autosize,                !- No Heating Supply Air Flow Rate {m3/s}
    0.0,                     !- Cooling Outdoor Air Flow Rate {m3/s}
    0.0,                     !- Heating Outdoor Air Flow Rate {m3/s}
    0.0,                     !- No Load Outdoor Air Flow Rate {m3/s}
    On 24/7,                 !- Supply Air Fan Operating Mode Schedule Name
    DrawThrough,             !- Supply Air Fan Placement
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    Level2:2RBedroom1 VRF Indoor Unit Supply Fan,  !- Supply Air Fan Object Name
    ,                        !- Outside Air Mixer Object Type
    ,                        !- Outside Air Mixer Object Name
    Coil:Cooling:DX:VariableRefrigerantFlow,  !- Cooling Coil Object Type
    Level2:2RBedroom1 VRF Indoor Unit DX Cooling Coil,  !- Cooling Coil Object Name
    Coil:Heating:DX:VariableRefrigerantFlow,  !- Heating Coil Object Type
    Level2:2RBedroom1 VRF Indoor Unit DX Heating Coil,  !- Heating Coil Object Name
    30.0000,                 !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
    20.0000,                 !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
    ,                        !- Rated Heating Capacity Sizing Ratio {W/W}
    ,                        !- Availability Manager List Name
    ,                        !- Design Specification ZoneHVAC Sizing Object Name
    ,                        !- Supplemental Heating Coil Object Type
    ,                        !- Supplemental Heating Coil Name
    ;                        !- Maximum Supply Air Temperature from Supplemental Heater {C}

  Coil:Cooling:DX:VariableRefrigerantFlow,
    Level2:2RBedroom1 VRF Indoor Unit DX Cooling Coil,  !- Name
    On 24/7,                 !- Availability Schedule Name
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    autosize,                !- Gross Rated Sensible Heat Ratio
    autosize,                !- Rated Air Flow Rate {m3/s}
    VRFTUCoolCapFT,          !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
    VRFACCoolCapFFF,         !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
    Level2:2RBedroom1 VRF Indoor Unit Return,  !- Coil Air Inlet Node
    Level2:2RBedroom1 VRF Indoor Unit DX Cooling Coil Outlet,  !- Coil Air Outlet Node
    ;                        !- Name of Water Storage Tank for Condensate Collection

  Coil:Heating:DX:VariableRefrigerantFlow,
    Level2:2RBedroom1 VRF Indoor Unit DX Heating Coil,  !- Name
    On 24/7,                 !- Availability Schedule
    autosize,                !- Gross Rated Heating Capacity {W}
    autosize,                !- Rated Air Flow Rate {m3/s}
    Level2:2RBedroom1 VRF Indoor Unit DX Cooling Coil Outlet,  !- Coil Air Inlet Node
    Level2:2RBedroom1 VRF Indoor Unit DX Heating Coil Outlet,  !- Coil Air Outlet Node
    VRFTUHeatCapFT,          !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
    VRFACCoolCapFFF;         !- Heating Capacity Modifier Function of Flow Fraction Curve Name

  Fan:ConstantVolume,
    Level2:2RBedroom1 VRF Indoor Unit Supply Fan,  !- Name
    On 24/7,                 !- Availability Schedule Name
    0.700000,                !- Fan Total Efficiency
    100.00,                  !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.900000,                !- Motor Efficiency
    1.00,                    !- Motor In Airstream Fraction
    Level2:2RBedroom1 VRF Indoor Unit DX Heating Coil Outlet,  !- Air Inlet Node Name
    Level2:2RBedroom1 VRF Indoor Unit Supply Outlet,  !- Air Outlet Node Name
    General;                 !- End-Use Subcategory

  ZoneControl:Thermostat,
    Level2:2RBedroom2 Thermostat,  !- Name
    Level2:2RBedroom2,       !- Zone or ZoneList Name
    Control type schedule: Always 4,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Level2:2RBedroom2 Dual SP;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Level2:2RBedroom2 Dual SP,  !- Name
    Level2:2RBedroom2 Heating Setpoint Schedule,  !- Heating Setpoint Temperature Schedule Name
    Level2:2RBedroom2 Cooling Setpoint Schedule;  !- Cooling Setpoint Temperature Schedule Name

  Sizing:Zone,
    Level2:2RBedroom2,       !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.00,                   !- Zone Cooling Design Supply Air Temperature {C}
    5.00,                    !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.00,                   !- Zone Heating Design Supply Air Temperature {C}
    15.00,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0090,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0040,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Level2:2RBedroom2 Design Specification Outdoor Air Object,  !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.000000,                !- Cooling Design Air Flow Rate {m3/s}
    0.000760,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.000000,                !- Cooling Minimum Air Flow {m3/s}
    0.00,                    !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.000000,                !- Heating Design Air Flow Rate {m3/s}
    0.002030,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.141580,                !- Heating Maximum Air Flow {m3/s}
    0.30,                    !- Heating Maximum Air Flow Fraction
    Level2:2RBedroom2 Design Specification Zone Air Distribution Object,  !- Design Specification Zone Air Distribution Object Name
    Yes,                     !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize;                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

  DesignSpecification:OutdoorAir,
    Level2:2RBedroom2 Design Specification Outdoor Air Object,  !- Name
    Sum,                     !- Outdoor Air Method
    0.000000,                !- Outdoor Air Flow per Person {m3/s-person}
    0.000000,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Outdoor Air Flow per Zone {m3/s}
    0.000000,                !- Outdoor Air Flow Air Changes per Hour {1/hr}
    On 24/7;                 !- Outdoor Air Schedule Name

  DesignSpecification:ZoneAirDistribution,
    Level2:2RBedroom2 Design Specification Zone Air Distribution Object,  !- Name
    1.0000,                  !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0000,                  !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    0.0000;                  !- Zone Secondary Recirculation Fraction {dimensionless}

  NodeList,
    Level2:2RBedroom2 Air Inlet Node List,  !- Name
    Level2:2RBedroom2 VRF Indoor Unit Supply Outlet;  !- Node 1 Name

  NodeList,
    Level2:2RBedroom2 Air Exhaust Node List,  !- Name
    Level2:2RBedroom2 VRF Indoor Unit Return;  !- Node 1 Name

  ZoneHVAC:EquipmentConnections,
    Level2:2RBedroom2,       !- Zone Name
    Level2:2RBedroom2 Equipment,  !- Zone Conditioning Equipment List Name
    Level2:2RBedroom2 Air Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Level2:2RBedroom2 Air Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Level2:2RBedroom2 Zone Air Node,  !- Zone Air Node Name
    Level2:2RBedroom2 Return Outlet;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    Level2:2RBedroom2 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,  !- Zone Equipment 1 Object Type
    Level2:2RBedroom2 VRF Indoor Unit,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    Cooling fraction schedule,  !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    Heating fraction schedule;  !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
    Level2:2RBedroom2 VRF Indoor Unit,  !- Zone Terminal Unit Name
    On 24/7,                 !- Terminal Unit Availability Schedule
    Level2:2RBedroom2 VRF Indoor Unit Return,  !- Terminal Unit Air Inlet Node Name
    Level2:2RBedroom2 VRF Indoor Unit Supply Outlet,  !- Terminal Unit Air Outlet Node Name
    autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    autosize,                !- No Cooling Supply Air Flow Rate {m3/s}
    autosize,                !- Heating Supply Air Flow Rate {m3/s}
    autosize,                !- No Heating Supply Air Flow Rate {m3/s}
    0.0,                     !- Cooling Outdoor Air Flow Rate {m3/s}
    0.0,                     !- Heating Outdoor Air Flow Rate {m3/s}
    0.0,                     !- No Load Outdoor Air Flow Rate {m3/s}
    On 24/7,                 !- Supply Air Fan Operating Mode Schedule Name
    DrawThrough,             !- Supply Air Fan Placement
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    Level2:2RBedroom2 VRF Indoor Unit Supply Fan,  !- Supply Air Fan Object Name
    ,                        !- Outside Air Mixer Object Type
    ,                        !- Outside Air Mixer Object Name
    Coil:Cooling:DX:VariableRefrigerantFlow,  !- Cooling Coil Object Type
    Level2:2RBedroom2 VRF Indoor Unit DX Cooling Coil,  !- Cooling Coil Object Name
    Coil:Heating:DX:VariableRefrigerantFlow,  !- Heating Coil Object Type
    Level2:2RBedroom2 VRF Indoor Unit DX Heating Coil,  !- Heating Coil Object Name
    30.0000,                 !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
    20.0000,                 !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
    ,                        !- Rated Heating Capacity Sizing Ratio {W/W}
    ,                        !- Availability Manager List Name
    ,                        !- Design Specification ZoneHVAC Sizing Object Name
    ,                        !- Supplemental Heating Coil Object Type
    ,                        !- Supplemental Heating Coil Name
    ;                        !- Maximum Supply Air Temperature from Supplemental Heater {C}

  Coil:Cooling:DX:VariableRefrigerantFlow,
    Level2:2RBedroom2 VRF Indoor Unit DX Cooling Coil,  !- Name
    On 24/7,                 !- Availability Schedule Name
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    autosize,                !- Gross Rated Sensible Heat Ratio
    autosize,                !- Rated Air Flow Rate {m3/s}
    VRFTUCoolCapFT,          !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
    VRFACCoolCapFFF,         !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
    Level2:2RBedroom2 VRF Indoor Unit Return,  !- Coil Air Inlet Node
    Level2:2RBedroom2 VRF Indoor Unit DX Cooling Coil Outlet,  !- Coil Air Outlet Node
    ;                        !- Name of Water Storage Tank for Condensate Collection

  Coil:Heating:DX:VariableRefrigerantFlow,
    Level2:2RBedroom2 VRF Indoor Unit DX Heating Coil,  !- Name
    On 24/7,                 !- Availability Schedule
    autosize,                !- Gross Rated Heating Capacity {W}
    autosize,                !- Rated Air Flow Rate {m3/s}
    Level2:2RBedroom2 VRF Indoor Unit DX Cooling Coil Outlet,  !- Coil Air Inlet Node
    Level2:2RBedroom2 VRF Indoor Unit DX Heating Coil Outlet,  !- Coil Air Outlet Node
    VRFTUHeatCapFT,          !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
    VRFACCoolCapFFF;         !- Heating Capacity Modifier Function of Flow Fraction Curve Name

  Fan:ConstantVolume,
    Level2:2RBedroom2 VRF Indoor Unit Supply Fan,  !- Name
    On 24/7,                 !- Availability Schedule Name
    0.700000,                !- Fan Total Efficiency
    100.00,                  !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.900000,                !- Motor Efficiency
    1.00,                    !- Motor In Airstream Fraction
    Level2:2RBedroom2 VRF Indoor Unit DX Heating Coil Outlet,  !- Air Inlet Node Name
    Level2:2RBedroom2 VRF Indoor Unit Supply Outlet,  !- Air Outlet Node Name
    General;                 !- End-Use Subcategory

  ZoneControl:Thermostat,
    Level3:3RLivingRoom Thermostat,  !- Name
    Level3:3RLivingRoom,     !- Zone or ZoneList Name
    Control type schedule: Always 4,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Level3:3RLivingRoom Dual SP;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Level3:3RLivingRoom Dual SP,  !- Name
    Level3:3RLivingRoom Heating Setpoint Schedule,  !- Heating Setpoint Temperature Schedule Name
    Level3:3RLivingRoom Cooling Setpoint Schedule;  !- Cooling Setpoint Temperature Schedule Name

  Sizing:Zone,
    Level3:3RLivingRoom,     !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.00,                   !- Zone Cooling Design Supply Air Temperature {C}
    5.00,                    !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.00,                   !- Zone Heating Design Supply Air Temperature {C}
    15.00,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0090,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0040,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Level3:3RLivingRoom Design Specification Outdoor Air Object,  !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.000000,                !- Cooling Design Air Flow Rate {m3/s}
    0.000760,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.000000,                !- Cooling Minimum Air Flow {m3/s}
    0.00,                    !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.000000,                !- Heating Design Air Flow Rate {m3/s}
    0.002030,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.141580,                !- Heating Maximum Air Flow {m3/s}
    0.30,                    !- Heating Maximum Air Flow Fraction
    Level3:3RLivingRoom Design Specification Zone Air Distribution Object,  !- Design Specification Zone Air Distribution Object Name
    Yes,                     !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize;                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

  DesignSpecification:OutdoorAir,
    Level3:3RLivingRoom Design Specification Outdoor Air Object,  !- Name
    Sum,                     !- Outdoor Air Method
    0.000000,                !- Outdoor Air Flow per Person {m3/s-person}
    0.000000,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Outdoor Air Flow per Zone {m3/s}
    0.000000,                !- Outdoor Air Flow Air Changes per Hour {1/hr}
    On 24/7;                 !- Outdoor Air Schedule Name

  DesignSpecification:ZoneAirDistribution,
    Level3:3RLivingRoom Design Specification Zone Air Distribution Object,  !- Name
    1.0000,                  !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0000,                  !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    0.0000;                  !- Zone Secondary Recirculation Fraction {dimensionless}

  NodeList,
    Level3:3RLivingRoom Air Inlet Node List,  !- Name
    Level3:3RLivingRoom VRF Indoor Unit Supply Outlet;  !- Node 1 Name

  NodeList,
    Level3:3RLivingRoom Air Exhaust Node List,  !- Name
    Level3:3RLivingRoom VRF Indoor Unit Return;  !- Node 1 Name

  ZoneHVAC:EquipmentConnections,
    Level3:3RLivingRoom,     !- Zone Name
    Level3:3RLivingRoom Equipment,  !- Zone Conditioning Equipment List Name
    Level3:3RLivingRoom Air Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Level3:3RLivingRoom Air Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Level3:3RLivingRoom Zone Air Node,  !- Zone Air Node Name
    Level3:3RLivingRoom Return Outlet;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    Level3:3RLivingRoom Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,  !- Zone Equipment 1 Object Type
    Level3:3RLivingRoom VRF Indoor Unit,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    Cooling fraction schedule,  !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    Heating fraction schedule;  !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
    Level3:3RLivingRoom VRF Indoor Unit,  !- Zone Terminal Unit Name
    On 24/7,                 !- Terminal Unit Availability Schedule
    Level3:3RLivingRoom VRF Indoor Unit Return,  !- Terminal Unit Air Inlet Node Name
    Level3:3RLivingRoom VRF Indoor Unit Supply Outlet,  !- Terminal Unit Air Outlet Node Name
    autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    autosize,                !- No Cooling Supply Air Flow Rate {m3/s}
    autosize,                !- Heating Supply Air Flow Rate {m3/s}
    autosize,                !- No Heating Supply Air Flow Rate {m3/s}
    0.0,                     !- Cooling Outdoor Air Flow Rate {m3/s}
    0.0,                     !- Heating Outdoor Air Flow Rate {m3/s}
    0.0,                     !- No Load Outdoor Air Flow Rate {m3/s}
    On 24/7,                 !- Supply Air Fan Operating Mode Schedule Name
    DrawThrough,             !- Supply Air Fan Placement
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    Level3:3RLivingRoom VRF Indoor Unit Supply Fan,  !- Supply Air Fan Object Name
    ,                        !- Outside Air Mixer Object Type
    ,                        !- Outside Air Mixer Object Name
    Coil:Cooling:DX:VariableRefrigerantFlow,  !- Cooling Coil Object Type
    Level3:3RLivingRoom VRF Indoor Unit DX Cooling Coil,  !- Cooling Coil Object Name
    Coil:Heating:DX:VariableRefrigerantFlow,  !- Heating Coil Object Type
    Level3:3RLivingRoom VRF Indoor Unit DX Heating Coil,  !- Heating Coil Object Name
    30.0000,                 !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
    20.0000,                 !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
    ,                        !- Rated Heating Capacity Sizing Ratio {W/W}
    ,                        !- Availability Manager List Name
    ,                        !- Design Specification ZoneHVAC Sizing Object Name
    ,                        !- Supplemental Heating Coil Object Type
    ,                        !- Supplemental Heating Coil Name
    ;                        !- Maximum Supply Air Temperature from Supplemental Heater {C}

  Coil:Cooling:DX:VariableRefrigerantFlow,
    Level3:3RLivingRoom VRF Indoor Unit DX Cooling Coil,  !- Name
    On 24/7,                 !- Availability Schedule Name
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    autosize,                !- Gross Rated Sensible Heat Ratio
    autosize,                !- Rated Air Flow Rate {m3/s}
    VRFTUCoolCapFT,          !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
    VRFACCoolCapFFF,         !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
    Level3:3RLivingRoom VRF Indoor Unit Return,  !- Coil Air Inlet Node
    Level3:3RLivingRoom VRF Indoor Unit DX Cooling Coil Outlet,  !- Coil Air Outlet Node
    ;                        !- Name of Water Storage Tank for Condensate Collection

  Coil:Heating:DX:VariableRefrigerantFlow,
    Level3:3RLivingRoom VRF Indoor Unit DX Heating Coil,  !- Name
    On 24/7,                 !- Availability Schedule
    autosize,                !- Gross Rated Heating Capacity {W}
    autosize,                !- Rated Air Flow Rate {m3/s}
    Level3:3RLivingRoom VRF Indoor Unit DX Cooling Coil Outlet,  !- Coil Air Inlet Node
    Level3:3RLivingRoom VRF Indoor Unit DX Heating Coil Outlet,  !- Coil Air Outlet Node
    VRFTUHeatCapFT,          !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
    VRFACCoolCapFFF;         !- Heating Capacity Modifier Function of Flow Fraction Curve Name

  Fan:ConstantVolume,
    Level3:3RLivingRoom VRF Indoor Unit Supply Fan,  !- Name
    On 24/7,                 !- Availability Schedule Name
    0.700000,                !- Fan Total Efficiency
    100.00,                  !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.900000,                !- Motor Efficiency
    1.00,                    !- Motor In Airstream Fraction
    Level3:3RLivingRoom VRF Indoor Unit DX Heating Coil Outlet,  !- Air Inlet Node Name
    Level3:3RLivingRoom VRF Indoor Unit Supply Outlet,  !- Air Outlet Node Name
    General;                 !- End-Use Subcategory

  ZoneControl:Thermostat,
    Level3:3RBedroom1 Thermostat,  !- Name
    Level3:3RBedroom1,       !- Zone or ZoneList Name
    Control type schedule: Always 4,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Level3:3RBedroom1 Dual SP;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Level3:3RBedroom1 Dual SP,  !- Name
    Level3:3RBedroom1 Heating Setpoint Schedule,  !- Heating Setpoint Temperature Schedule Name
    Level3:3RBedroom1 Cooling Setpoint Schedule;  !- Cooling Setpoint Temperature Schedule Name

  Sizing:Zone,
    Level3:3RBedroom1,       !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.00,                   !- Zone Cooling Design Supply Air Temperature {C}
    5.00,                    !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.00,                   !- Zone Heating Design Supply Air Temperature {C}
    15.00,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0090,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0040,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Level3:3RBedroom1 Design Specification Outdoor Air Object,  !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.000000,                !- Cooling Design Air Flow Rate {m3/s}
    0.000760,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.000000,                !- Cooling Minimum Air Flow {m3/s}
    0.00,                    !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.000000,                !- Heating Design Air Flow Rate {m3/s}
    0.002030,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.141580,                !- Heating Maximum Air Flow {m3/s}
    0.30,                    !- Heating Maximum Air Flow Fraction
    Level3:3RBedroom1 Design Specification Zone Air Distribution Object,  !- Design Specification Zone Air Distribution Object Name
    Yes,                     !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize;                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

  DesignSpecification:OutdoorAir,
    Level3:3RBedroom1 Design Specification Outdoor Air Object,  !- Name
    Sum,                     !- Outdoor Air Method
    0.000000,                !- Outdoor Air Flow per Person {m3/s-person}
    0.000000,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Outdoor Air Flow per Zone {m3/s}
    0.000000,                !- Outdoor Air Flow Air Changes per Hour {1/hr}
    On 24/7;                 !- Outdoor Air Schedule Name

  DesignSpecification:ZoneAirDistribution,
    Level3:3RBedroom1 Design Specification Zone Air Distribution Object,  !- Name
    1.0000,                  !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0000,                  !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    0.0000;                  !- Zone Secondary Recirculation Fraction {dimensionless}

  NodeList,
    Level3:3RBedroom1 Air Inlet Node List,  !- Name
    Level3:3RBedroom1 VRF Indoor Unit Supply Outlet;  !- Node 1 Name

  NodeList,
    Level3:3RBedroom1 Air Exhaust Node List,  !- Name
    Level3:3RBedroom1 VRF Indoor Unit Return;  !- Node 1 Name

  ZoneHVAC:EquipmentConnections,
    Level3:3RBedroom1,       !- Zone Name
    Level3:3RBedroom1 Equipment,  !- Zone Conditioning Equipment List Name
    Level3:3RBedroom1 Air Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Level3:3RBedroom1 Air Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Level3:3RBedroom1 Zone Air Node,  !- Zone Air Node Name
    Level3:3RBedroom1 Return Outlet;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    Level3:3RBedroom1 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,  !- Zone Equipment 1 Object Type
    Level3:3RBedroom1 VRF Indoor Unit,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    Cooling fraction schedule,  !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    Heating fraction schedule;  !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
    Level3:3RBedroom1 VRF Indoor Unit,  !- Zone Terminal Unit Name
    On 24/7,                 !- Terminal Unit Availability Schedule
    Level3:3RBedroom1 VRF Indoor Unit Return,  !- Terminal Unit Air Inlet Node Name
    Level3:3RBedroom1 VRF Indoor Unit Supply Outlet,  !- Terminal Unit Air Outlet Node Name
    autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    autosize,                !- No Cooling Supply Air Flow Rate {m3/s}
    autosize,                !- Heating Supply Air Flow Rate {m3/s}
    autosize,                !- No Heating Supply Air Flow Rate {m3/s}
    0.0,                     !- Cooling Outdoor Air Flow Rate {m3/s}
    0.0,                     !- Heating Outdoor Air Flow Rate {m3/s}
    0.0,                     !- No Load Outdoor Air Flow Rate {m3/s}
    On 24/7,                 !- Supply Air Fan Operating Mode Schedule Name
    DrawThrough,             !- Supply Air Fan Placement
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    Level3:3RBedroom1 VRF Indoor Unit Supply Fan,  !- Supply Air Fan Object Name
    ,                        !- Outside Air Mixer Object Type
    ,                        !- Outside Air Mixer Object Name
    Coil:Cooling:DX:VariableRefrigerantFlow,  !- Cooling Coil Object Type
    Level3:3RBedroom1 VRF Indoor Unit DX Cooling Coil,  !- Cooling Coil Object Name
    Coil:Heating:DX:VariableRefrigerantFlow,  !- Heating Coil Object Type
    Level3:3RBedroom1 VRF Indoor Unit DX Heating Coil,  !- Heating Coil Object Name
    30.0000,                 !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
    20.0000,                 !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
    ,                        !- Rated Heating Capacity Sizing Ratio {W/W}
    ,                        !- Availability Manager List Name
    ,                        !- Design Specification ZoneHVAC Sizing Object Name
    ,                        !- Supplemental Heating Coil Object Type
    ,                        !- Supplemental Heating Coil Name
    ;                        !- Maximum Supply Air Temperature from Supplemental Heater {C}

  Coil:Cooling:DX:VariableRefrigerantFlow,
    Level3:3RBedroom1 VRF Indoor Unit DX Cooling Coil,  !- Name
    On 24/7,                 !- Availability Schedule Name
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    autosize,                !- Gross Rated Sensible Heat Ratio
    autosize,                !- Rated Air Flow Rate {m3/s}
    VRFTUCoolCapFT,          !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
    VRFACCoolCapFFF,         !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
    Level3:3RBedroom1 VRF Indoor Unit Return,  !- Coil Air Inlet Node
    Level3:3RBedroom1 VRF Indoor Unit DX Cooling Coil Outlet,  !- Coil Air Outlet Node
    ;                        !- Name of Water Storage Tank for Condensate Collection

  Coil:Heating:DX:VariableRefrigerantFlow,
    Level3:3RBedroom1 VRF Indoor Unit DX Heating Coil,  !- Name
    On 24/7,                 !- Availability Schedule
    autosize,                !- Gross Rated Heating Capacity {W}
    autosize,                !- Rated Air Flow Rate {m3/s}
    Level3:3RBedroom1 VRF Indoor Unit DX Cooling Coil Outlet,  !- Coil Air Inlet Node
    Level3:3RBedroom1 VRF Indoor Unit DX Heating Coil Outlet,  !- Coil Air Outlet Node
    VRFTUHeatCapFT,          !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
    VRFACCoolCapFFF;         !- Heating Capacity Modifier Function of Flow Fraction Curve Name

  Fan:ConstantVolume,
    Level3:3RBedroom1 VRF Indoor Unit Supply Fan,  !- Name
    On 24/7,                 !- Availability Schedule Name
    0.700000,                !- Fan Total Efficiency
    100.00,                  !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.900000,                !- Motor Efficiency
    1.00,                    !- Motor In Airstream Fraction
    Level3:3RBedroom1 VRF Indoor Unit DX Heating Coil Outlet,  !- Air Inlet Node Name
    Level3:3RBedroom1 VRF Indoor Unit Supply Outlet,  !- Air Outlet Node Name
    General;                 !- End-Use Subcategory

  ZoneControl:Thermostat,
    Level3:3RBedroom2 Thermostat,  !- Name
    Level3:3RBedroom2,       !- Zone or ZoneList Name
    Control type schedule: Always 4,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Level3:3RBedroom2 Dual SP;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Level3:3RBedroom2 Dual SP,  !- Name
    Level3:3RBedroom2 Heating Setpoint Schedule,  !- Heating Setpoint Temperature Schedule Name
    Level3:3RBedroom2 Cooling Setpoint Schedule;  !- Cooling Setpoint Temperature Schedule Name

  Sizing:Zone,
    Level3:3RBedroom2,       !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.00,                   !- Zone Cooling Design Supply Air Temperature {C}
    5.00,                    !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.00,                   !- Zone Heating Design Supply Air Temperature {C}
    15.00,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0090,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0040,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Level3:3RBedroom2 Design Specification Outdoor Air Object,  !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.000000,                !- Cooling Design Air Flow Rate {m3/s}
    0.000760,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.000000,                !- Cooling Minimum Air Flow {m3/s}
    0.00,                    !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.000000,                !- Heating Design Air Flow Rate {m3/s}
    0.002030,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.141580,                !- Heating Maximum Air Flow {m3/s}
    0.30,                    !- Heating Maximum Air Flow Fraction
    Level3:3RBedroom2 Design Specification Zone Air Distribution Object,  !- Design Specification Zone Air Distribution Object Name
    Yes,                     !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize;                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

  DesignSpecification:OutdoorAir,
    Level3:3RBedroom2 Design Specification Outdoor Air Object,  !- Name
    Sum,                     !- Outdoor Air Method
    0.000000,                !- Outdoor Air Flow per Person {m3/s-person}
    0.000000,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Outdoor Air Flow per Zone {m3/s}
    0.000000,                !- Outdoor Air Flow Air Changes per Hour {1/hr}
    On 24/7;                 !- Outdoor Air Schedule Name

  DesignSpecification:ZoneAirDistribution,
    Level3:3RBedroom2 Design Specification Zone Air Distribution Object,  !- Name
    1.0000,                  !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0000,                  !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    0.0000;                  !- Zone Secondary Recirculation Fraction {dimensionless}

  NodeList,
    Level3:3RBedroom2 Air Inlet Node List,  !- Name
    Level3:3RBedroom2 VRF Indoor Unit Supply Outlet;  !- Node 1 Name

  NodeList,
    Level3:3RBedroom2 Air Exhaust Node List,  !- Name
    Level3:3RBedroom2 VRF Indoor Unit Return;  !- Node 1 Name

  ZoneHVAC:EquipmentConnections,
    Level3:3RBedroom2,       !- Zone Name
    Level3:3RBedroom2 Equipment,  !- Zone Conditioning Equipment List Name
    Level3:3RBedroom2 Air Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Level3:3RBedroom2 Air Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Level3:3RBedroom2 Zone Air Node,  !- Zone Air Node Name
    Level3:3RBedroom2 Return Outlet;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    Level3:3RBedroom2 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,  !- Zone Equipment 1 Object Type
    Level3:3RBedroom2 VRF Indoor Unit,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    Cooling fraction schedule,  !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    Heating fraction schedule;  !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
    Level3:3RBedroom2 VRF Indoor Unit,  !- Zone Terminal Unit Name
    On 24/7,                 !- Terminal Unit Availability Schedule
    Level3:3RBedroom2 VRF Indoor Unit Return,  !- Terminal Unit Air Inlet Node Name
    Level3:3RBedroom2 VRF Indoor Unit Supply Outlet,  !- Terminal Unit Air Outlet Node Name
    autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    autosize,                !- No Cooling Supply Air Flow Rate {m3/s}
    autosize,                !- Heating Supply Air Flow Rate {m3/s}
    autosize,                !- No Heating Supply Air Flow Rate {m3/s}
    0.0,                     !- Cooling Outdoor Air Flow Rate {m3/s}
    0.0,                     !- Heating Outdoor Air Flow Rate {m3/s}
    0.0,                     !- No Load Outdoor Air Flow Rate {m3/s}
    On 24/7,                 !- Supply Air Fan Operating Mode Schedule Name
    DrawThrough,             !- Supply Air Fan Placement
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    Level3:3RBedroom2 VRF Indoor Unit Supply Fan,  !- Supply Air Fan Object Name
    ,                        !- Outside Air Mixer Object Type
    ,                        !- Outside Air Mixer Object Name
    Coil:Cooling:DX:VariableRefrigerantFlow,  !- Cooling Coil Object Type
    Level3:3RBedroom2 VRF Indoor Unit DX Cooling Coil,  !- Cooling Coil Object Name
    Coil:Heating:DX:VariableRefrigerantFlow,  !- Heating Coil Object Type
    Level3:3RBedroom2 VRF Indoor Unit DX Heating Coil,  !- Heating Coil Object Name
    30.0000,                 !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
    20.0000,                 !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
    ,                        !- Rated Heating Capacity Sizing Ratio {W/W}
    ,                        !- Availability Manager List Name
    ,                        !- Design Specification ZoneHVAC Sizing Object Name
    ,                        !- Supplemental Heating Coil Object Type
    ,                        !- Supplemental Heating Coil Name
    ;                        !- Maximum Supply Air Temperature from Supplemental Heater {C}

  Coil:Cooling:DX:VariableRefrigerantFlow,
    Level3:3RBedroom2 VRF Indoor Unit DX Cooling Coil,  !- Name
    On 24/7,                 !- Availability Schedule Name
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    autosize,                !- Gross Rated Sensible Heat Ratio
    autosize,                !- Rated Air Flow Rate {m3/s}
    VRFTUCoolCapFT,          !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
    VRFACCoolCapFFF,         !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
    Level3:3RBedroom2 VRF Indoor Unit Return,  !- Coil Air Inlet Node
    Level3:3RBedroom2 VRF Indoor Unit DX Cooling Coil Outlet,  !- Coil Air Outlet Node
    ;                        !- Name of Water Storage Tank for Condensate Collection

  Coil:Heating:DX:VariableRefrigerantFlow,
    Level3:3RBedroom2 VRF Indoor Unit DX Heating Coil,  !- Name
    On 24/7,                 !- Availability Schedule
    autosize,                !- Gross Rated Heating Capacity {W}
    autosize,                !- Rated Air Flow Rate {m3/s}
    Level3:3RBedroom2 VRF Indoor Unit DX Cooling Coil Outlet,  !- Coil Air Inlet Node
    Level3:3RBedroom2 VRF Indoor Unit DX Heating Coil Outlet,  !- Coil Air Outlet Node
    VRFTUHeatCapFT,          !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
    VRFACCoolCapFFF;         !- Heating Capacity Modifier Function of Flow Fraction Curve Name

  Fan:ConstantVolume,
    Level3:3RBedroom2 VRF Indoor Unit Supply Fan,  !- Name
    On 24/7,                 !- Availability Schedule Name
    0.700000,                !- Fan Total Efficiency
    100.00,                  !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.900000,                !- Motor Efficiency
    1.00,                    !- Motor In Airstream Fraction
    Level3:3RBedroom2 VRF Indoor Unit DX Heating Coil Outlet,  !- Air Inlet Node Name
    Level3:3RBedroom2 VRF Indoor Unit Supply Outlet,  !- Air Outlet Node Name
    General;                 !- End-Use Subcategory

  ZoneControl:Thermostat,
    Level3:3LLivingRoom Thermostat,  !- Name
    Level3:3LLivingRoom,     !- Zone or ZoneList Name
    Control type schedule: Always 4,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Level3:3LLivingRoom Dual SP;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Level3:3LLivingRoom Dual SP,  !- Name
    Level3:3LLivingRoom Heating Setpoint Schedule,  !- Heating Setpoint Temperature Schedule Name
    Level3:3LLivingRoom Cooling Setpoint Schedule;  !- Cooling Setpoint Temperature Schedule Name

  Sizing:Zone,
    Level3:3LLivingRoom,     !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.00,                   !- Zone Cooling Design Supply Air Temperature {C}
    5.00,                    !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.00,                   !- Zone Heating Design Supply Air Temperature {C}
    15.00,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0090,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0040,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Level3:3LLivingRoom Design Specification Outdoor Air Object,  !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.000000,                !- Cooling Design Air Flow Rate {m3/s}
    0.000760,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.000000,                !- Cooling Minimum Air Flow {m3/s}
    0.00,                    !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.000000,                !- Heating Design Air Flow Rate {m3/s}
    0.002030,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.141580,                !- Heating Maximum Air Flow {m3/s}
    0.30,                    !- Heating Maximum Air Flow Fraction
    Level3:3LLivingRoom Design Specification Zone Air Distribution Object,  !- Design Specification Zone Air Distribution Object Name
    Yes,                     !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize;                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

  DesignSpecification:OutdoorAir,
    Level3:3LLivingRoom Design Specification Outdoor Air Object,  !- Name
    Sum,                     !- Outdoor Air Method
    0.000000,                !- Outdoor Air Flow per Person {m3/s-person}
    0.000000,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Outdoor Air Flow per Zone {m3/s}
    0.000000,                !- Outdoor Air Flow Air Changes per Hour {1/hr}
    On 24/7;                 !- Outdoor Air Schedule Name

  DesignSpecification:ZoneAirDistribution,
    Level3:3LLivingRoom Design Specification Zone Air Distribution Object,  !- Name
    1.0000,                  !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0000,                  !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    0.0000;                  !- Zone Secondary Recirculation Fraction {dimensionless}

  NodeList,
    Level3:3LLivingRoom Air Inlet Node List,  !- Name
    Level3:3LLivingRoom VRF Indoor Unit Supply Outlet;  !- Node 1 Name

  NodeList,
    Level3:3LLivingRoom Air Exhaust Node List,  !- Name
    Level3:3LLivingRoom VRF Indoor Unit Return;  !- Node 1 Name

  ZoneHVAC:EquipmentConnections,
    Level3:3LLivingRoom,     !- Zone Name
    Level3:3LLivingRoom Equipment,  !- Zone Conditioning Equipment List Name
    Level3:3LLivingRoom Air Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Level3:3LLivingRoom Air Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Level3:3LLivingRoom Zone Air Node,  !- Zone Air Node Name
    Level3:3LLivingRoom Return Outlet;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    Level3:3LLivingRoom Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,  !- Zone Equipment 1 Object Type
    Level3:3LLivingRoom VRF Indoor Unit,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    Cooling fraction schedule,  !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    Heating fraction schedule;  !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
    Level3:3LLivingRoom VRF Indoor Unit,  !- Zone Terminal Unit Name
    On 24/7,                 !- Terminal Unit Availability Schedule
    Level3:3LLivingRoom VRF Indoor Unit Return,  !- Terminal Unit Air Inlet Node Name
    Level3:3LLivingRoom VRF Indoor Unit Supply Outlet,  !- Terminal Unit Air Outlet Node Name
    autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    autosize,                !- No Cooling Supply Air Flow Rate {m3/s}
    autosize,                !- Heating Supply Air Flow Rate {m3/s}
    autosize,                !- No Heating Supply Air Flow Rate {m3/s}
    0.0,                     !- Cooling Outdoor Air Flow Rate {m3/s}
    0.0,                     !- Heating Outdoor Air Flow Rate {m3/s}
    0.0,                     !- No Load Outdoor Air Flow Rate {m3/s}
    On 24/7,                 !- Supply Air Fan Operating Mode Schedule Name
    DrawThrough,             !- Supply Air Fan Placement
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    Level3:3LLivingRoom VRF Indoor Unit Supply Fan,  !- Supply Air Fan Object Name
    ,                        !- Outside Air Mixer Object Type
    ,                        !- Outside Air Mixer Object Name
    Coil:Cooling:DX:VariableRefrigerantFlow,  !- Cooling Coil Object Type
    Level3:3LLivingRoom VRF Indoor Unit DX Cooling Coil,  !- Cooling Coil Object Name
    Coil:Heating:DX:VariableRefrigerantFlow,  !- Heating Coil Object Type
    Level3:3LLivingRoom VRF Indoor Unit DX Heating Coil,  !- Heating Coil Object Name
    30.0000,                 !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
    20.0000,                 !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
    ,                        !- Rated Heating Capacity Sizing Ratio {W/W}
    ,                        !- Availability Manager List Name
    ,                        !- Design Specification ZoneHVAC Sizing Object Name
    ,                        !- Supplemental Heating Coil Object Type
    ,                        !- Supplemental Heating Coil Name
    ;                        !- Maximum Supply Air Temperature from Supplemental Heater {C}

  Coil:Cooling:DX:VariableRefrigerantFlow,
    Level3:3LLivingRoom VRF Indoor Unit DX Cooling Coil,  !- Name
    On 24/7,                 !- Availability Schedule Name
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    autosize,                !- Gross Rated Sensible Heat Ratio
    autosize,                !- Rated Air Flow Rate {m3/s}
    VRFTUCoolCapFT,          !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
    VRFACCoolCapFFF,         !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
    Level3:3LLivingRoom VRF Indoor Unit Return,  !- Coil Air Inlet Node
    Level3:3LLivingRoom VRF Indoor Unit DX Cooling Coil Outlet,  !- Coil Air Outlet Node
    ;                        !- Name of Water Storage Tank for Condensate Collection

  Coil:Heating:DX:VariableRefrigerantFlow,
    Level3:3LLivingRoom VRF Indoor Unit DX Heating Coil,  !- Name
    On 24/7,                 !- Availability Schedule
    autosize,                !- Gross Rated Heating Capacity {W}
    autosize,                !- Rated Air Flow Rate {m3/s}
    Level3:3LLivingRoom VRF Indoor Unit DX Cooling Coil Outlet,  !- Coil Air Inlet Node
    Level3:3LLivingRoom VRF Indoor Unit DX Heating Coil Outlet,  !- Coil Air Outlet Node
    VRFTUHeatCapFT,          !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
    VRFACCoolCapFFF;         !- Heating Capacity Modifier Function of Flow Fraction Curve Name

  Fan:ConstantVolume,
    Level3:3LLivingRoom VRF Indoor Unit Supply Fan,  !- Name
    On 24/7,                 !- Availability Schedule Name
    0.700000,                !- Fan Total Efficiency
    100.00,                  !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.900000,                !- Motor Efficiency
    1.00,                    !- Motor In Airstream Fraction
    Level3:3LLivingRoom VRF Indoor Unit DX Heating Coil Outlet,  !- Air Inlet Node Name
    Level3:3LLivingRoom VRF Indoor Unit Supply Outlet,  !- Air Outlet Node Name
    General;                 !- End-Use Subcategory

  ZoneControl:Thermostat,
    Level3:3LBedroom1 Thermostat,  !- Name
    Level3:3LBedroom1,       !- Zone or ZoneList Name
    Control type schedule: Always 4,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Level3:3LBedroom1 Dual SP;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Level3:3LBedroom1 Dual SP,  !- Name
    Level3:3LBedroom1 Heating Setpoint Schedule,  !- Heating Setpoint Temperature Schedule Name
    Level3:3LBedroom1 Cooling Setpoint Schedule;  !- Cooling Setpoint Temperature Schedule Name

  Sizing:Zone,
    Level3:3LBedroom1,       !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.00,                   !- Zone Cooling Design Supply Air Temperature {C}
    5.00,                    !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.00,                   !- Zone Heating Design Supply Air Temperature {C}
    15.00,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0090,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0040,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Level3:3LBedroom1 Design Specification Outdoor Air Object,  !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.000000,                !- Cooling Design Air Flow Rate {m3/s}
    0.000760,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.000000,                !- Cooling Minimum Air Flow {m3/s}
    0.00,                    !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.000000,                !- Heating Design Air Flow Rate {m3/s}
    0.002030,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.141580,                !- Heating Maximum Air Flow {m3/s}
    0.30,                    !- Heating Maximum Air Flow Fraction
    Level3:3LBedroom1 Design Specification Zone Air Distribution Object,  !- Design Specification Zone Air Distribution Object Name
    Yes,                     !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize;                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

  DesignSpecification:OutdoorAir,
    Level3:3LBedroom1 Design Specification Outdoor Air Object,  !- Name
    Sum,                     !- Outdoor Air Method
    0.000000,                !- Outdoor Air Flow per Person {m3/s-person}
    0.000000,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Outdoor Air Flow per Zone {m3/s}
    0.000000,                !- Outdoor Air Flow Air Changes per Hour {1/hr}
    On 24/7;                 !- Outdoor Air Schedule Name

  DesignSpecification:ZoneAirDistribution,
    Level3:3LBedroom1 Design Specification Zone Air Distribution Object,  !- Name
    1.0000,                  !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0000,                  !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    0.0000;                  !- Zone Secondary Recirculation Fraction {dimensionless}

  NodeList,
    Level3:3LBedroom1 Air Inlet Node List,  !- Name
    Level3:3LBedroom1 VRF Indoor Unit Supply Outlet;  !- Node 1 Name

  NodeList,
    Level3:3LBedroom1 Air Exhaust Node List,  !- Name
    Level3:3LBedroom1 VRF Indoor Unit Return;  !- Node 1 Name

  ZoneHVAC:EquipmentConnections,
    Level3:3LBedroom1,       !- Zone Name
    Level3:3LBedroom1 Equipment,  !- Zone Conditioning Equipment List Name
    Level3:3LBedroom1 Air Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Level3:3LBedroom1 Air Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Level3:3LBedroom1 Zone Air Node,  !- Zone Air Node Name
    Level3:3LBedroom1 Return Outlet;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    Level3:3LBedroom1 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,  !- Zone Equipment 1 Object Type
    Level3:3LBedroom1 VRF Indoor Unit,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    Cooling fraction schedule,  !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    Heating fraction schedule;  !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
    Level3:3LBedroom1 VRF Indoor Unit,  !- Zone Terminal Unit Name
    On 24/7,                 !- Terminal Unit Availability Schedule
    Level3:3LBedroom1 VRF Indoor Unit Return,  !- Terminal Unit Air Inlet Node Name
    Level3:3LBedroom1 VRF Indoor Unit Supply Outlet,  !- Terminal Unit Air Outlet Node Name
    autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    autosize,                !- No Cooling Supply Air Flow Rate {m3/s}
    autosize,                !- Heating Supply Air Flow Rate {m3/s}
    autosize,                !- No Heating Supply Air Flow Rate {m3/s}
    0.0,                     !- Cooling Outdoor Air Flow Rate {m3/s}
    0.0,                     !- Heating Outdoor Air Flow Rate {m3/s}
    0.0,                     !- No Load Outdoor Air Flow Rate {m3/s}
    On 24/7,                 !- Supply Air Fan Operating Mode Schedule Name
    DrawThrough,             !- Supply Air Fan Placement
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    Level3:3LBedroom1 VRF Indoor Unit Supply Fan,  !- Supply Air Fan Object Name
    ,                        !- Outside Air Mixer Object Type
    ,                        !- Outside Air Mixer Object Name
    Coil:Cooling:DX:VariableRefrigerantFlow,  !- Cooling Coil Object Type
    Level3:3LBedroom1 VRF Indoor Unit DX Cooling Coil,  !- Cooling Coil Object Name
    Coil:Heating:DX:VariableRefrigerantFlow,  !- Heating Coil Object Type
    Level3:3LBedroom1 VRF Indoor Unit DX Heating Coil,  !- Heating Coil Object Name
    30.0000,                 !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
    20.0000,                 !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
    ,                        !- Rated Heating Capacity Sizing Ratio {W/W}
    ,                        !- Availability Manager List Name
    ,                        !- Design Specification ZoneHVAC Sizing Object Name
    ,                        !- Supplemental Heating Coil Object Type
    ,                        !- Supplemental Heating Coil Name
    ;                        !- Maximum Supply Air Temperature from Supplemental Heater {C}

  Coil:Cooling:DX:VariableRefrigerantFlow,
    Level3:3LBedroom1 VRF Indoor Unit DX Cooling Coil,  !- Name
    On 24/7,                 !- Availability Schedule Name
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    autosize,                !- Gross Rated Sensible Heat Ratio
    autosize,                !- Rated Air Flow Rate {m3/s}
    VRFTUCoolCapFT,          !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
    VRFACCoolCapFFF,         !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
    Level3:3LBedroom1 VRF Indoor Unit Return,  !- Coil Air Inlet Node
    Level3:3LBedroom1 VRF Indoor Unit DX Cooling Coil Outlet,  !- Coil Air Outlet Node
    ;                        !- Name of Water Storage Tank for Condensate Collection

  Coil:Heating:DX:VariableRefrigerantFlow,
    Level3:3LBedroom1 VRF Indoor Unit DX Heating Coil,  !- Name
    On 24/7,                 !- Availability Schedule
    autosize,                !- Gross Rated Heating Capacity {W}
    autosize,                !- Rated Air Flow Rate {m3/s}
    Level3:3LBedroom1 VRF Indoor Unit DX Cooling Coil Outlet,  !- Coil Air Inlet Node
    Level3:3LBedroom1 VRF Indoor Unit DX Heating Coil Outlet,  !- Coil Air Outlet Node
    VRFTUHeatCapFT,          !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
    VRFACCoolCapFFF;         !- Heating Capacity Modifier Function of Flow Fraction Curve Name

  Fan:ConstantVolume,
    Level3:3LBedroom1 VRF Indoor Unit Supply Fan,  !- Name
    On 24/7,                 !- Availability Schedule Name
    0.700000,                !- Fan Total Efficiency
    100.00,                  !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.900000,                !- Motor Efficiency
    1.00,                    !- Motor In Airstream Fraction
    Level3:3LBedroom1 VRF Indoor Unit DX Heating Coil Outlet,  !- Air Inlet Node Name
    Level3:3LBedroom1 VRF Indoor Unit Supply Outlet,  !- Air Outlet Node Name
    General;                 !- End-Use Subcategory

  ZoneControl:Thermostat,
    Level3:3LBedroom2 Thermostat,  !- Name
    Level3:3LBedroom2,       !- Zone or ZoneList Name
    Control type schedule: Always 4,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Level3:3LBedroom2 Dual SP;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Level3:3LBedroom2 Dual SP,  !- Name
    Level3:3LBedroom2 Heating Setpoint Schedule,  !- Heating Setpoint Temperature Schedule Name
    Level3:3LBedroom2 Cooling Setpoint Schedule;  !- Cooling Setpoint Temperature Schedule Name

  Sizing:Zone,
    Level3:3LBedroom2,       !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.00,                   !- Zone Cooling Design Supply Air Temperature {C}
    5.00,                    !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.00,                   !- Zone Heating Design Supply Air Temperature {C}
    15.00,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0090,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0040,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Level3:3LBedroom2 Design Specification Outdoor Air Object,  !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.000000,                !- Cooling Design Air Flow Rate {m3/s}
    0.000760,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.000000,                !- Cooling Minimum Air Flow {m3/s}
    0.00,                    !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.000000,                !- Heating Design Air Flow Rate {m3/s}
    0.002030,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.141580,                !- Heating Maximum Air Flow {m3/s}
    0.30,                    !- Heating Maximum Air Flow Fraction
    Level3:3LBedroom2 Design Specification Zone Air Distribution Object,  !- Design Specification Zone Air Distribution Object Name
    Yes,                     !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize;                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

  DesignSpecification:OutdoorAir,
    Level3:3LBedroom2 Design Specification Outdoor Air Object,  !- Name
    Sum,                     !- Outdoor Air Method
    0.000000,                !- Outdoor Air Flow per Person {m3/s-person}
    0.000000,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Outdoor Air Flow per Zone {m3/s}
    0.000000,                !- Outdoor Air Flow Air Changes per Hour {1/hr}
    On 24/7;                 !- Outdoor Air Schedule Name

  DesignSpecification:ZoneAirDistribution,
    Level3:3LBedroom2 Design Specification Zone Air Distribution Object,  !- Name
    1.0000,                  !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0000,                  !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    0.0000;                  !- Zone Secondary Recirculation Fraction {dimensionless}

  NodeList,
    Level3:3LBedroom2 Air Inlet Node List,  !- Name
    Level3:3LBedroom2 VRF Indoor Unit Supply Outlet;  !- Node 1 Name

  NodeList,
    Level3:3LBedroom2 Air Exhaust Node List,  !- Name
    Level3:3LBedroom2 VRF Indoor Unit Return;  !- Node 1 Name

  ZoneHVAC:EquipmentConnections,
    Level3:3LBedroom2,       !- Zone Name
    Level3:3LBedroom2 Equipment,  !- Zone Conditioning Equipment List Name
    Level3:3LBedroom2 Air Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Level3:3LBedroom2 Air Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Level3:3LBedroom2 Zone Air Node,  !- Zone Air Node Name
    Level3:3LBedroom2 Return Outlet;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    Level3:3LBedroom2 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,  !- Zone Equipment 1 Object Type
    Level3:3LBedroom2 VRF Indoor Unit,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    Cooling fraction schedule,  !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    Heating fraction schedule;  !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
    Level3:3LBedroom2 VRF Indoor Unit,  !- Zone Terminal Unit Name
    On 24/7,                 !- Terminal Unit Availability Schedule
    Level3:3LBedroom2 VRF Indoor Unit Return,  !- Terminal Unit Air Inlet Node Name
    Level3:3LBedroom2 VRF Indoor Unit Supply Outlet,  !- Terminal Unit Air Outlet Node Name
    autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    autosize,                !- No Cooling Supply Air Flow Rate {m3/s}
    autosize,                !- Heating Supply Air Flow Rate {m3/s}
    autosize,                !- No Heating Supply Air Flow Rate {m3/s}
    0.0,                     !- Cooling Outdoor Air Flow Rate {m3/s}
    0.0,                     !- Heating Outdoor Air Flow Rate {m3/s}
    0.0,                     !- No Load Outdoor Air Flow Rate {m3/s}
    On 24/7,                 !- Supply Air Fan Operating Mode Schedule Name
    DrawThrough,             !- Supply Air Fan Placement
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    Level3:3LBedroom2 VRF Indoor Unit Supply Fan,  !- Supply Air Fan Object Name
    ,                        !- Outside Air Mixer Object Type
    ,                        !- Outside Air Mixer Object Name
    Coil:Cooling:DX:VariableRefrigerantFlow,  !- Cooling Coil Object Type
    Level3:3LBedroom2 VRF Indoor Unit DX Cooling Coil,  !- Cooling Coil Object Name
    Coil:Heating:DX:VariableRefrigerantFlow,  !- Heating Coil Object Type
    Level3:3LBedroom2 VRF Indoor Unit DX Heating Coil,  !- Heating Coil Object Name
    30.0000,                 !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
    20.0000,                 !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
    ,                        !- Rated Heating Capacity Sizing Ratio {W/W}
    ,                        !- Availability Manager List Name
    ,                        !- Design Specification ZoneHVAC Sizing Object Name
    ,                        !- Supplemental Heating Coil Object Type
    ,                        !- Supplemental Heating Coil Name
    ;                        !- Maximum Supply Air Temperature from Supplemental Heater {C}

  Coil:Cooling:DX:VariableRefrigerantFlow,
    Level3:3LBedroom2 VRF Indoor Unit DX Cooling Coil,  !- Name
    On 24/7,                 !- Availability Schedule Name
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    autosize,                !- Gross Rated Sensible Heat Ratio
    autosize,                !- Rated Air Flow Rate {m3/s}
    VRFTUCoolCapFT,          !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
    VRFACCoolCapFFF,         !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
    Level3:3LBedroom2 VRF Indoor Unit Return,  !- Coil Air Inlet Node
    Level3:3LBedroom2 VRF Indoor Unit DX Cooling Coil Outlet,  !- Coil Air Outlet Node
    ;                        !- Name of Water Storage Tank for Condensate Collection

  Coil:Heating:DX:VariableRefrigerantFlow,
    Level3:3LBedroom2 VRF Indoor Unit DX Heating Coil,  !- Name
    On 24/7,                 !- Availability Schedule
    autosize,                !- Gross Rated Heating Capacity {W}
    autosize,                !- Rated Air Flow Rate {m3/s}
    Level3:3LBedroom2 VRF Indoor Unit DX Cooling Coil Outlet,  !- Coil Air Inlet Node
    Level3:3LBedroom2 VRF Indoor Unit DX Heating Coil Outlet,  !- Coil Air Outlet Node
    VRFTUHeatCapFT,          !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
    VRFACCoolCapFFF;         !- Heating Capacity Modifier Function of Flow Fraction Curve Name

  Fan:ConstantVolume,
    Level3:3LBedroom2 VRF Indoor Unit Supply Fan,  !- Name
    On 24/7,                 !- Availability Schedule Name
    0.700000,                !- Fan Total Efficiency
    100.00,                  !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.900000,                !- Motor Efficiency
    1.00,                    !- Motor In Airstream Fraction
    Level3:3LBedroom2 VRF Indoor Unit DX Heating Coil Outlet,  !- Air Inlet Node Name
    Level3:3LBedroom2 VRF Indoor Unit Supply Outlet,  !- Air Outlet Node Name
    General;                 !- End-Use Subcategory

  ZoneControl:Thermostat,
    Level4:4LLivingRoom Thermostat,  !- Name
    Level4:4LLivingRoom,     !- Zone or ZoneList Name
    Control type schedule: Always 4,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Level4:4LLivingRoom Dual SP;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Level4:4LLivingRoom Dual SP,  !- Name
    Level4:4LLivingRoom Heating Setpoint Schedule,  !- Heating Setpoint Temperature Schedule Name
    Level4:4LLivingRoom Cooling Setpoint Schedule;  !- Cooling Setpoint Temperature Schedule Name

  Sizing:Zone,
    Level4:4LLivingRoom,     !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.00,                   !- Zone Cooling Design Supply Air Temperature {C}
    5.00,                    !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.00,                   !- Zone Heating Design Supply Air Temperature {C}
    15.00,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0090,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0040,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Level4:4LLivingRoom Design Specification Outdoor Air Object,  !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.000000,                !- Cooling Design Air Flow Rate {m3/s}
    0.000760,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.000000,                !- Cooling Minimum Air Flow {m3/s}
    0.00,                    !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.000000,                !- Heating Design Air Flow Rate {m3/s}
    0.002030,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.141580,                !- Heating Maximum Air Flow {m3/s}
    0.30,                    !- Heating Maximum Air Flow Fraction
    Level4:4LLivingRoom Design Specification Zone Air Distribution Object,  !- Design Specification Zone Air Distribution Object Name
    Yes,                     !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize;                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

  DesignSpecification:OutdoorAir,
    Level4:4LLivingRoom Design Specification Outdoor Air Object,  !- Name
    Sum,                     !- Outdoor Air Method
    0.000000,                !- Outdoor Air Flow per Person {m3/s-person}
    0.000000,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Outdoor Air Flow per Zone {m3/s}
    0.000000,                !- Outdoor Air Flow Air Changes per Hour {1/hr}
    On 24/7;                 !- Outdoor Air Schedule Name

  DesignSpecification:ZoneAirDistribution,
    Level4:4LLivingRoom Design Specification Zone Air Distribution Object,  !- Name
    1.0000,                  !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0000,                  !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    0.0000;                  !- Zone Secondary Recirculation Fraction {dimensionless}

  NodeList,
    Level4:4LLivingRoom Air Inlet Node List,  !- Name
    Level4:4LLivingRoom VRF Indoor Unit Supply Outlet;  !- Node 1 Name

  NodeList,
    Level4:4LLivingRoom Air Exhaust Node List,  !- Name
    Level4:4LLivingRoom VRF Indoor Unit Return;  !- Node 1 Name

  ZoneHVAC:EquipmentConnections,
    Level4:4LLivingRoom,     !- Zone Name
    Level4:4LLivingRoom Equipment,  !- Zone Conditioning Equipment List Name
    Level4:4LLivingRoom Air Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Level4:4LLivingRoom Air Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Level4:4LLivingRoom Zone Air Node,  !- Zone Air Node Name
    Level4:4LLivingRoom Return Outlet;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    Level4:4LLivingRoom Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,  !- Zone Equipment 1 Object Type
    Level4:4LLivingRoom VRF Indoor Unit,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    Cooling fraction schedule,  !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    Heating fraction schedule;  !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
    Level4:4LLivingRoom VRF Indoor Unit,  !- Zone Terminal Unit Name
    On 24/7,                 !- Terminal Unit Availability Schedule
    Level4:4LLivingRoom VRF Indoor Unit Return,  !- Terminal Unit Air Inlet Node Name
    Level4:4LLivingRoom VRF Indoor Unit Supply Outlet,  !- Terminal Unit Air Outlet Node Name
    autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    autosize,                !- No Cooling Supply Air Flow Rate {m3/s}
    autosize,                !- Heating Supply Air Flow Rate {m3/s}
    autosize,                !- No Heating Supply Air Flow Rate {m3/s}
    0.0,                     !- Cooling Outdoor Air Flow Rate {m3/s}
    0.0,                     !- Heating Outdoor Air Flow Rate {m3/s}
    0.0,                     !- No Load Outdoor Air Flow Rate {m3/s}
    On 24/7,                 !- Supply Air Fan Operating Mode Schedule Name
    DrawThrough,             !- Supply Air Fan Placement
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    Level4:4LLivingRoom VRF Indoor Unit Supply Fan,  !- Supply Air Fan Object Name
    ,                        !- Outside Air Mixer Object Type
    ,                        !- Outside Air Mixer Object Name
    Coil:Cooling:DX:VariableRefrigerantFlow,  !- Cooling Coil Object Type
    Level4:4LLivingRoom VRF Indoor Unit DX Cooling Coil,  !- Cooling Coil Object Name
    Coil:Heating:DX:VariableRefrigerantFlow,  !- Heating Coil Object Type
    Level4:4LLivingRoom VRF Indoor Unit DX Heating Coil,  !- Heating Coil Object Name
    30.0000,                 !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
    20.0000,                 !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
    ,                        !- Rated Heating Capacity Sizing Ratio {W/W}
    ,                        !- Availability Manager List Name
    ,                        !- Design Specification ZoneHVAC Sizing Object Name
    ,                        !- Supplemental Heating Coil Object Type
    ,                        !- Supplemental Heating Coil Name
    ;                        !- Maximum Supply Air Temperature from Supplemental Heater {C}

  Coil:Cooling:DX:VariableRefrigerantFlow,
    Level4:4LLivingRoom VRF Indoor Unit DX Cooling Coil,  !- Name
    On 24/7,                 !- Availability Schedule Name
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    autosize,                !- Gross Rated Sensible Heat Ratio
    autosize,                !- Rated Air Flow Rate {m3/s}
    VRFTUCoolCapFT,          !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
    VRFACCoolCapFFF,         !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
    Level4:4LLivingRoom VRF Indoor Unit Return,  !- Coil Air Inlet Node
    Level4:4LLivingRoom VRF Indoor Unit DX Cooling Coil Outlet,  !- Coil Air Outlet Node
    ;                        !- Name of Water Storage Tank for Condensate Collection

  Coil:Heating:DX:VariableRefrigerantFlow,
    Level4:4LLivingRoom VRF Indoor Unit DX Heating Coil,  !- Name
    On 24/7,                 !- Availability Schedule
    autosize,                !- Gross Rated Heating Capacity {W}
    autosize,                !- Rated Air Flow Rate {m3/s}
    Level4:4LLivingRoom VRF Indoor Unit DX Cooling Coil Outlet,  !- Coil Air Inlet Node
    Level4:4LLivingRoom VRF Indoor Unit DX Heating Coil Outlet,  !- Coil Air Outlet Node
    VRFTUHeatCapFT,          !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
    VRFACCoolCapFFF;         !- Heating Capacity Modifier Function of Flow Fraction Curve Name

  Fan:ConstantVolume,
    Level4:4LLivingRoom VRF Indoor Unit Supply Fan,  !- Name
    On 24/7,                 !- Availability Schedule Name
    0.700000,                !- Fan Total Efficiency
    100.00,                  !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.900000,                !- Motor Efficiency
    1.00,                    !- Motor In Airstream Fraction
    Level4:4LLivingRoom VRF Indoor Unit DX Heating Coil Outlet,  !- Air Inlet Node Name
    Level4:4LLivingRoom VRF Indoor Unit Supply Outlet,  !- Air Outlet Node Name
    General;                 !- End-Use Subcategory

  ZoneControl:Thermostat,
    Level4:4LBedroom1 Thermostat,  !- Name
    Level4:4LBedroom1,       !- Zone or ZoneList Name
    Control type schedule: Always 4,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Level4:4LBedroom1 Dual SP;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Level4:4LBedroom1 Dual SP,  !- Name
    Level4:4LBedroom1 Heating Setpoint Schedule,  !- Heating Setpoint Temperature Schedule Name
    Level4:4LBedroom1 Cooling Setpoint Schedule;  !- Cooling Setpoint Temperature Schedule Name

  Sizing:Zone,
    Level4:4LBedroom1,       !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.00,                   !- Zone Cooling Design Supply Air Temperature {C}
    5.00,                    !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.00,                   !- Zone Heating Design Supply Air Temperature {C}
    15.00,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0090,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0040,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Level4:4LBedroom1 Design Specification Outdoor Air Object,  !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.000000,                !- Cooling Design Air Flow Rate {m3/s}
    0.000760,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.000000,                !- Cooling Minimum Air Flow {m3/s}
    0.00,                    !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.000000,                !- Heating Design Air Flow Rate {m3/s}
    0.002030,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.141580,                !- Heating Maximum Air Flow {m3/s}
    0.30,                    !- Heating Maximum Air Flow Fraction
    Level4:4LBedroom1 Design Specification Zone Air Distribution Object,  !- Design Specification Zone Air Distribution Object Name
    Yes,                     !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize;                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

  DesignSpecification:OutdoorAir,
    Level4:4LBedroom1 Design Specification Outdoor Air Object,  !- Name
    Sum,                     !- Outdoor Air Method
    0.000000,                !- Outdoor Air Flow per Person {m3/s-person}
    0.000000,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Outdoor Air Flow per Zone {m3/s}
    0.000000,                !- Outdoor Air Flow Air Changes per Hour {1/hr}
    On 24/7;                 !- Outdoor Air Schedule Name

  DesignSpecification:ZoneAirDistribution,
    Level4:4LBedroom1 Design Specification Zone Air Distribution Object,  !- Name
    1.0000,                  !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0000,                  !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    0.0000;                  !- Zone Secondary Recirculation Fraction {dimensionless}

  NodeList,
    Level4:4LBedroom1 Air Inlet Node List,  !- Name
    Level4:4LBedroom1 VRF Indoor Unit Supply Outlet;  !- Node 1 Name

  NodeList,
    Level4:4LBedroom1 Air Exhaust Node List,  !- Name
    Level4:4LBedroom1 VRF Indoor Unit Return;  !- Node 1 Name

  ZoneHVAC:EquipmentConnections,
    Level4:4LBedroom1,       !- Zone Name
    Level4:4LBedroom1 Equipment,  !- Zone Conditioning Equipment List Name
    Level4:4LBedroom1 Air Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Level4:4LBedroom1 Air Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Level4:4LBedroom1 Zone Air Node,  !- Zone Air Node Name
    Level4:4LBedroom1 Return Outlet;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    Level4:4LBedroom1 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,  !- Zone Equipment 1 Object Type
    Level4:4LBedroom1 VRF Indoor Unit,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    Cooling fraction schedule,  !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    Heating fraction schedule;  !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
    Level4:4LBedroom1 VRF Indoor Unit,  !- Zone Terminal Unit Name
    On 24/7,                 !- Terminal Unit Availability Schedule
    Level4:4LBedroom1 VRF Indoor Unit Return,  !- Terminal Unit Air Inlet Node Name
    Level4:4LBedroom1 VRF Indoor Unit Supply Outlet,  !- Terminal Unit Air Outlet Node Name
    autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    autosize,                !- No Cooling Supply Air Flow Rate {m3/s}
    autosize,                !- Heating Supply Air Flow Rate {m3/s}
    autosize,                !- No Heating Supply Air Flow Rate {m3/s}
    0.0,                     !- Cooling Outdoor Air Flow Rate {m3/s}
    0.0,                     !- Heating Outdoor Air Flow Rate {m3/s}
    0.0,                     !- No Load Outdoor Air Flow Rate {m3/s}
    On 24/7,                 !- Supply Air Fan Operating Mode Schedule Name
    DrawThrough,             !- Supply Air Fan Placement
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    Level4:4LBedroom1 VRF Indoor Unit Supply Fan,  !- Supply Air Fan Object Name
    ,                        !- Outside Air Mixer Object Type
    ,                        !- Outside Air Mixer Object Name
    Coil:Cooling:DX:VariableRefrigerantFlow,  !- Cooling Coil Object Type
    Level4:4LBedroom1 VRF Indoor Unit DX Cooling Coil,  !- Cooling Coil Object Name
    Coil:Heating:DX:VariableRefrigerantFlow,  !- Heating Coil Object Type
    Level4:4LBedroom1 VRF Indoor Unit DX Heating Coil,  !- Heating Coil Object Name
    30.0000,                 !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
    20.0000,                 !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
    ,                        !- Rated Heating Capacity Sizing Ratio {W/W}
    ,                        !- Availability Manager List Name
    ,                        !- Design Specification ZoneHVAC Sizing Object Name
    ,                        !- Supplemental Heating Coil Object Type
    ,                        !- Supplemental Heating Coil Name
    ;                        !- Maximum Supply Air Temperature from Supplemental Heater {C}

  Coil:Cooling:DX:VariableRefrigerantFlow,
    Level4:4LBedroom1 VRF Indoor Unit DX Cooling Coil,  !- Name
    On 24/7,                 !- Availability Schedule Name
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    autosize,                !- Gross Rated Sensible Heat Ratio
    autosize,                !- Rated Air Flow Rate {m3/s}
    VRFTUCoolCapFT,          !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
    VRFACCoolCapFFF,         !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
    Level4:4LBedroom1 VRF Indoor Unit Return,  !- Coil Air Inlet Node
    Level4:4LBedroom1 VRF Indoor Unit DX Cooling Coil Outlet,  !- Coil Air Outlet Node
    ;                        !- Name of Water Storage Tank for Condensate Collection

  Coil:Heating:DX:VariableRefrigerantFlow,
    Level4:4LBedroom1 VRF Indoor Unit DX Heating Coil,  !- Name
    On 24/7,                 !- Availability Schedule
    autosize,                !- Gross Rated Heating Capacity {W}
    autosize,                !- Rated Air Flow Rate {m3/s}
    Level4:4LBedroom1 VRF Indoor Unit DX Cooling Coil Outlet,  !- Coil Air Inlet Node
    Level4:4LBedroom1 VRF Indoor Unit DX Heating Coil Outlet,  !- Coil Air Outlet Node
    VRFTUHeatCapFT,          !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
    VRFACCoolCapFFF;         !- Heating Capacity Modifier Function of Flow Fraction Curve Name

  Fan:ConstantVolume,
    Level4:4LBedroom1 VRF Indoor Unit Supply Fan,  !- Name
    On 24/7,                 !- Availability Schedule Name
    0.700000,                !- Fan Total Efficiency
    100.00,                  !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.900000,                !- Motor Efficiency
    1.00,                    !- Motor In Airstream Fraction
    Level4:4LBedroom1 VRF Indoor Unit DX Heating Coil Outlet,  !- Air Inlet Node Name
    Level4:4LBedroom1 VRF Indoor Unit Supply Outlet,  !- Air Outlet Node Name
    General;                 !- End-Use Subcategory

  ZoneControl:Thermostat,
    Level4:4LBedroom2 Thermostat,  !- Name
    Level4:4LBedroom2,       !- Zone or ZoneList Name
    Control type schedule: Always 4,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Level4:4LBedroom2 Dual SP;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Level4:4LBedroom2 Dual SP,  !- Name
    Level4:4LBedroom2 Heating Setpoint Schedule,  !- Heating Setpoint Temperature Schedule Name
    Level4:4LBedroom2 Cooling Setpoint Schedule;  !- Cooling Setpoint Temperature Schedule Name

  Sizing:Zone,
    Level4:4LBedroom2,       !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.00,                   !- Zone Cooling Design Supply Air Temperature {C}
    5.00,                    !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.00,                   !- Zone Heating Design Supply Air Temperature {C}
    15.00,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0090,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0040,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Level4:4LBedroom2 Design Specification Outdoor Air Object,  !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.000000,                !- Cooling Design Air Flow Rate {m3/s}
    0.000760,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.000000,                !- Cooling Minimum Air Flow {m3/s}
    0.00,                    !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.000000,                !- Heating Design Air Flow Rate {m3/s}
    0.002030,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.141580,                !- Heating Maximum Air Flow {m3/s}
    0.30,                    !- Heating Maximum Air Flow Fraction
    Level4:4LBedroom2 Design Specification Zone Air Distribution Object,  !- Design Specification Zone Air Distribution Object Name
    Yes,                     !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize;                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

  DesignSpecification:OutdoorAir,
    Level4:4LBedroom2 Design Specification Outdoor Air Object,  !- Name
    Sum,                     !- Outdoor Air Method
    0.000000,                !- Outdoor Air Flow per Person {m3/s-person}
    0.000000,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Outdoor Air Flow per Zone {m3/s}
    0.000000,                !- Outdoor Air Flow Air Changes per Hour {1/hr}
    On 24/7;                 !- Outdoor Air Schedule Name

  DesignSpecification:ZoneAirDistribution,
    Level4:4LBedroom2 Design Specification Zone Air Distribution Object,  !- Name
    1.0000,                  !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0000,                  !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    0.0000;                  !- Zone Secondary Recirculation Fraction {dimensionless}

  NodeList,
    Level4:4LBedroom2 Air Inlet Node List,  !- Name
    Level4:4LBedroom2 VRF Indoor Unit Supply Outlet;  !- Node 1 Name

  NodeList,
    Level4:4LBedroom2 Air Exhaust Node List,  !- Name
    Level4:4LBedroom2 VRF Indoor Unit Return;  !- Node 1 Name

  ZoneHVAC:EquipmentConnections,
    Level4:4LBedroom2,       !- Zone Name
    Level4:4LBedroom2 Equipment,  !- Zone Conditioning Equipment List Name
    Level4:4LBedroom2 Air Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Level4:4LBedroom2 Air Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Level4:4LBedroom2 Zone Air Node,  !- Zone Air Node Name
    Level4:4LBedroom2 Return Outlet;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    Level4:4LBedroom2 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,  !- Zone Equipment 1 Object Type
    Level4:4LBedroom2 VRF Indoor Unit,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    Cooling fraction schedule,  !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    Heating fraction schedule;  !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
    Level4:4LBedroom2 VRF Indoor Unit,  !- Zone Terminal Unit Name
    On 24/7,                 !- Terminal Unit Availability Schedule
    Level4:4LBedroom2 VRF Indoor Unit Return,  !- Terminal Unit Air Inlet Node Name
    Level4:4LBedroom2 VRF Indoor Unit Supply Outlet,  !- Terminal Unit Air Outlet Node Name
    autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    autosize,                !- No Cooling Supply Air Flow Rate {m3/s}
    autosize,                !- Heating Supply Air Flow Rate {m3/s}
    autosize,                !- No Heating Supply Air Flow Rate {m3/s}
    0.0,                     !- Cooling Outdoor Air Flow Rate {m3/s}
    0.0,                     !- Heating Outdoor Air Flow Rate {m3/s}
    0.0,                     !- No Load Outdoor Air Flow Rate {m3/s}
    On 24/7,                 !- Supply Air Fan Operating Mode Schedule Name
    DrawThrough,             !- Supply Air Fan Placement
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    Level4:4LBedroom2 VRF Indoor Unit Supply Fan,  !- Supply Air Fan Object Name
    ,                        !- Outside Air Mixer Object Type
    ,                        !- Outside Air Mixer Object Name
    Coil:Cooling:DX:VariableRefrigerantFlow,  !- Cooling Coil Object Type
    Level4:4LBedroom2 VRF Indoor Unit DX Cooling Coil,  !- Cooling Coil Object Name
    Coil:Heating:DX:VariableRefrigerantFlow,  !- Heating Coil Object Type
    Level4:4LBedroom2 VRF Indoor Unit DX Heating Coil,  !- Heating Coil Object Name
    30.0000,                 !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
    20.0000,                 !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
    ,                        !- Rated Heating Capacity Sizing Ratio {W/W}
    ,                        !- Availability Manager List Name
    ,                        !- Design Specification ZoneHVAC Sizing Object Name
    ,                        !- Supplemental Heating Coil Object Type
    ,                        !- Supplemental Heating Coil Name
    ;                        !- Maximum Supply Air Temperature from Supplemental Heater {C}

  Coil:Cooling:DX:VariableRefrigerantFlow,
    Level4:4LBedroom2 VRF Indoor Unit DX Cooling Coil,  !- Name
    On 24/7,                 !- Availability Schedule Name
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    autosize,                !- Gross Rated Sensible Heat Ratio
    autosize,                !- Rated Air Flow Rate {m3/s}
    VRFTUCoolCapFT,          !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
    VRFACCoolCapFFF,         !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
    Level4:4LBedroom2 VRF Indoor Unit Return,  !- Coil Air Inlet Node
    Level4:4LBedroom2 VRF Indoor Unit DX Cooling Coil Outlet,  !- Coil Air Outlet Node
    ;                        !- Name of Water Storage Tank for Condensate Collection

  Coil:Heating:DX:VariableRefrigerantFlow,
    Level4:4LBedroom2 VRF Indoor Unit DX Heating Coil,  !- Name
    On 24/7,                 !- Availability Schedule
    autosize,                !- Gross Rated Heating Capacity {W}
    autosize,                !- Rated Air Flow Rate {m3/s}
    Level4:4LBedroom2 VRF Indoor Unit DX Cooling Coil Outlet,  !- Coil Air Inlet Node
    Level4:4LBedroom2 VRF Indoor Unit DX Heating Coil Outlet,  !- Coil Air Outlet Node
    VRFTUHeatCapFT,          !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
    VRFACCoolCapFFF;         !- Heating Capacity Modifier Function of Flow Fraction Curve Name

  Fan:ConstantVolume,
    Level4:4LBedroom2 VRF Indoor Unit Supply Fan,  !- Name
    On 24/7,                 !- Availability Schedule Name
    0.700000,                !- Fan Total Efficiency
    100.00,                  !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.900000,                !- Motor Efficiency
    1.00,                    !- Motor In Airstream Fraction
    Level4:4LBedroom2 VRF Indoor Unit DX Heating Coil Outlet,  !- Air Inlet Node Name
    Level4:4LBedroom2 VRF Indoor Unit Supply Outlet,  !- Air Outlet Node Name
    General;                 !- End-Use Subcategory

  ZoneControl:Thermostat,
    Level4:4RLivingRoom Thermostat,  !- Name
    Level4:4RLivingRoom,     !- Zone or ZoneList Name
    Control type schedule: Always 4,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Level4:4RLivingRoom Dual SP;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Level4:4RLivingRoom Dual SP,  !- Name
    Level4:4RLivingRoom Heating Setpoint Schedule,  !- Heating Setpoint Temperature Schedule Name
    Level4:4RLivingRoom Cooling Setpoint Schedule;  !- Cooling Setpoint Temperature Schedule Name

  Sizing:Zone,
    Level4:4RLivingRoom,     !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.00,                   !- Zone Cooling Design Supply Air Temperature {C}
    5.00,                    !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.00,                   !- Zone Heating Design Supply Air Temperature {C}
    15.00,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0090,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0040,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Level4:4RLivingRoom Design Specification Outdoor Air Object,  !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.000000,                !- Cooling Design Air Flow Rate {m3/s}
    0.000760,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.000000,                !- Cooling Minimum Air Flow {m3/s}
    0.00,                    !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.000000,                !- Heating Design Air Flow Rate {m3/s}
    0.002030,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.141580,                !- Heating Maximum Air Flow {m3/s}
    0.30,                    !- Heating Maximum Air Flow Fraction
    Level4:4RLivingRoom Design Specification Zone Air Distribution Object,  !- Design Specification Zone Air Distribution Object Name
    Yes,                     !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize;                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

  DesignSpecification:OutdoorAir,
    Level4:4RLivingRoom Design Specification Outdoor Air Object,  !- Name
    Sum,                     !- Outdoor Air Method
    0.000000,                !- Outdoor Air Flow per Person {m3/s-person}
    0.000000,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Outdoor Air Flow per Zone {m3/s}
    0.000000,                !- Outdoor Air Flow Air Changes per Hour {1/hr}
    On 24/7;                 !- Outdoor Air Schedule Name

  DesignSpecification:ZoneAirDistribution,
    Level4:4RLivingRoom Design Specification Zone Air Distribution Object,  !- Name
    1.0000,                  !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0000,                  !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    0.0000;                  !- Zone Secondary Recirculation Fraction {dimensionless}

  NodeList,
    Level4:4RLivingRoom Air Inlet Node List,  !- Name
    Level4:4RLivingRoom VRF Indoor Unit Supply Outlet;  !- Node 1 Name

  NodeList,
    Level4:4RLivingRoom Air Exhaust Node List,  !- Name
    Level4:4RLivingRoom VRF Indoor Unit Return;  !- Node 1 Name

  ZoneHVAC:EquipmentConnections,
    Level4:4RLivingRoom,     !- Zone Name
    Level4:4RLivingRoom Equipment,  !- Zone Conditioning Equipment List Name
    Level4:4RLivingRoom Air Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Level4:4RLivingRoom Air Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Level4:4RLivingRoom Zone Air Node,  !- Zone Air Node Name
    Level4:4RLivingRoom Return Outlet;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    Level4:4RLivingRoom Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,  !- Zone Equipment 1 Object Type
    Level4:4RLivingRoom VRF Indoor Unit,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    Cooling fraction schedule,  !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    Heating fraction schedule;  !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
    Level4:4RLivingRoom VRF Indoor Unit,  !- Zone Terminal Unit Name
    On 24/7,                 !- Terminal Unit Availability Schedule
    Level4:4RLivingRoom VRF Indoor Unit Return,  !- Terminal Unit Air Inlet Node Name
    Level4:4RLivingRoom VRF Indoor Unit Supply Outlet,  !- Terminal Unit Air Outlet Node Name
    autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    autosize,                !- No Cooling Supply Air Flow Rate {m3/s}
    autosize,                !- Heating Supply Air Flow Rate {m3/s}
    autosize,                !- No Heating Supply Air Flow Rate {m3/s}
    0.0,                     !- Cooling Outdoor Air Flow Rate {m3/s}
    0.0,                     !- Heating Outdoor Air Flow Rate {m3/s}
    0.0,                     !- No Load Outdoor Air Flow Rate {m3/s}
    On 24/7,                 !- Supply Air Fan Operating Mode Schedule Name
    DrawThrough,             !- Supply Air Fan Placement
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    Level4:4RLivingRoom VRF Indoor Unit Supply Fan,  !- Supply Air Fan Object Name
    ,                        !- Outside Air Mixer Object Type
    ,                        !- Outside Air Mixer Object Name
    Coil:Cooling:DX:VariableRefrigerantFlow,  !- Cooling Coil Object Type
    Level4:4RLivingRoom VRF Indoor Unit DX Cooling Coil,  !- Cooling Coil Object Name
    Coil:Heating:DX:VariableRefrigerantFlow,  !- Heating Coil Object Type
    Level4:4RLivingRoom VRF Indoor Unit DX Heating Coil,  !- Heating Coil Object Name
    30.0000,                 !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
    20.0000,                 !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
    ,                        !- Rated Heating Capacity Sizing Ratio {W/W}
    ,                        !- Availability Manager List Name
    ,                        !- Design Specification ZoneHVAC Sizing Object Name
    ,                        !- Supplemental Heating Coil Object Type
    ,                        !- Supplemental Heating Coil Name
    ;                        !- Maximum Supply Air Temperature from Supplemental Heater {C}

  Coil:Cooling:DX:VariableRefrigerantFlow,
    Level4:4RLivingRoom VRF Indoor Unit DX Cooling Coil,  !- Name
    On 24/7,                 !- Availability Schedule Name
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    autosize,                !- Gross Rated Sensible Heat Ratio
    autosize,                !- Rated Air Flow Rate {m3/s}
    VRFTUCoolCapFT,          !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
    VRFACCoolCapFFF,         !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
    Level4:4RLivingRoom VRF Indoor Unit Return,  !- Coil Air Inlet Node
    Level4:4RLivingRoom VRF Indoor Unit DX Cooling Coil Outlet,  !- Coil Air Outlet Node
    ;                        !- Name of Water Storage Tank for Condensate Collection

  Coil:Heating:DX:VariableRefrigerantFlow,
    Level4:4RLivingRoom VRF Indoor Unit DX Heating Coil,  !- Name
    On 24/7,                 !- Availability Schedule
    autosize,                !- Gross Rated Heating Capacity {W}
    autosize,                !- Rated Air Flow Rate {m3/s}
    Level4:4RLivingRoom VRF Indoor Unit DX Cooling Coil Outlet,  !- Coil Air Inlet Node
    Level4:4RLivingRoom VRF Indoor Unit DX Heating Coil Outlet,  !- Coil Air Outlet Node
    VRFTUHeatCapFT,          !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
    VRFACCoolCapFFF;         !- Heating Capacity Modifier Function of Flow Fraction Curve Name

  Fan:ConstantVolume,
    Level4:4RLivingRoom VRF Indoor Unit Supply Fan,  !- Name
    On 24/7,                 !- Availability Schedule Name
    0.700000,                !- Fan Total Efficiency
    100.00,                  !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.900000,                !- Motor Efficiency
    1.00,                    !- Motor In Airstream Fraction
    Level4:4RLivingRoom VRF Indoor Unit DX Heating Coil Outlet,  !- Air Inlet Node Name
    Level4:4RLivingRoom VRF Indoor Unit Supply Outlet,  !- Air Outlet Node Name
    General;                 !- End-Use Subcategory

  ZoneControl:Thermostat,
    Level4:4RBedroom1 Thermostat,  !- Name
    Level4:4RBedroom1,       !- Zone or ZoneList Name
    Control type schedule: Always 4,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Level4:4RBedroom1 Dual SP;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Level4:4RBedroom1 Dual SP,  !- Name
    Level4:4RBedroom1 Heating Setpoint Schedule,  !- Heating Setpoint Temperature Schedule Name
    Level4:4RBedroom1 Cooling Setpoint Schedule;  !- Cooling Setpoint Temperature Schedule Name

  Sizing:Zone,
    Level4:4RBedroom1,       !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.00,                   !- Zone Cooling Design Supply Air Temperature {C}
    5.00,                    !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.00,                   !- Zone Heating Design Supply Air Temperature {C}
    15.00,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0090,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0040,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Level4:4RBedroom1 Design Specification Outdoor Air Object,  !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.000000,                !- Cooling Design Air Flow Rate {m3/s}
    0.000760,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.000000,                !- Cooling Minimum Air Flow {m3/s}
    0.00,                    !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.000000,                !- Heating Design Air Flow Rate {m3/s}
    0.002030,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.141580,                !- Heating Maximum Air Flow {m3/s}
    0.30,                    !- Heating Maximum Air Flow Fraction
    Level4:4RBedroom1 Design Specification Zone Air Distribution Object,  !- Design Specification Zone Air Distribution Object Name
    Yes,                     !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize;                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

  DesignSpecification:OutdoorAir,
    Level4:4RBedroom1 Design Specification Outdoor Air Object,  !- Name
    Sum,                     !- Outdoor Air Method
    0.000000,                !- Outdoor Air Flow per Person {m3/s-person}
    0.000000,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Outdoor Air Flow per Zone {m3/s}
    0.000000,                !- Outdoor Air Flow Air Changes per Hour {1/hr}
    On 24/7;                 !- Outdoor Air Schedule Name

  DesignSpecification:ZoneAirDistribution,
    Level4:4RBedroom1 Design Specification Zone Air Distribution Object,  !- Name
    1.0000,                  !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0000,                  !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    0.0000;                  !- Zone Secondary Recirculation Fraction {dimensionless}

  NodeList,
    Level4:4RBedroom1 Air Inlet Node List,  !- Name
    Level4:4RBedroom1 VRF Indoor Unit Supply Outlet;  !- Node 1 Name

  NodeList,
    Level4:4RBedroom1 Air Exhaust Node List,  !- Name
    Level4:4RBedroom1 VRF Indoor Unit Return;  !- Node 1 Name

  ZoneHVAC:EquipmentConnections,
    Level4:4RBedroom1,       !- Zone Name
    Level4:4RBedroom1 Equipment,  !- Zone Conditioning Equipment List Name
    Level4:4RBedroom1 Air Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Level4:4RBedroom1 Air Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Level4:4RBedroom1 Zone Air Node,  !- Zone Air Node Name
    Level4:4RBedroom1 Return Outlet;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    Level4:4RBedroom1 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,  !- Zone Equipment 1 Object Type
    Level4:4RBedroom1 VRF Indoor Unit,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    Cooling fraction schedule,  !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    Heating fraction schedule;  !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
    Level4:4RBedroom1 VRF Indoor Unit,  !- Zone Terminal Unit Name
    On 24/7,                 !- Terminal Unit Availability Schedule
    Level4:4RBedroom1 VRF Indoor Unit Return,  !- Terminal Unit Air Inlet Node Name
    Level4:4RBedroom1 VRF Indoor Unit Supply Outlet,  !- Terminal Unit Air Outlet Node Name
    autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    autosize,                !- No Cooling Supply Air Flow Rate {m3/s}
    autosize,                !- Heating Supply Air Flow Rate {m3/s}
    autosize,                !- No Heating Supply Air Flow Rate {m3/s}
    0.0,                     !- Cooling Outdoor Air Flow Rate {m3/s}
    0.0,                     !- Heating Outdoor Air Flow Rate {m3/s}
    0.0,                     !- No Load Outdoor Air Flow Rate {m3/s}
    On 24/7,                 !- Supply Air Fan Operating Mode Schedule Name
    DrawThrough,             !- Supply Air Fan Placement
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    Level4:4RBedroom1 VRF Indoor Unit Supply Fan,  !- Supply Air Fan Object Name
    ,                        !- Outside Air Mixer Object Type
    ,                        !- Outside Air Mixer Object Name
    Coil:Cooling:DX:VariableRefrigerantFlow,  !- Cooling Coil Object Type
    Level4:4RBedroom1 VRF Indoor Unit DX Cooling Coil,  !- Cooling Coil Object Name
    Coil:Heating:DX:VariableRefrigerantFlow,  !- Heating Coil Object Type
    Level4:4RBedroom1 VRF Indoor Unit DX Heating Coil,  !- Heating Coil Object Name
    30.0000,                 !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
    20.0000,                 !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
    ,                        !- Rated Heating Capacity Sizing Ratio {W/W}
    ,                        !- Availability Manager List Name
    ,                        !- Design Specification ZoneHVAC Sizing Object Name
    ,                        !- Supplemental Heating Coil Object Type
    ,                        !- Supplemental Heating Coil Name
    ;                        !- Maximum Supply Air Temperature from Supplemental Heater {C}

  Coil:Cooling:DX:VariableRefrigerantFlow,
    Level4:4RBedroom1 VRF Indoor Unit DX Cooling Coil,  !- Name
    On 24/7,                 !- Availability Schedule Name
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    autosize,                !- Gross Rated Sensible Heat Ratio
    autosize,                !- Rated Air Flow Rate {m3/s}
    VRFTUCoolCapFT,          !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
    VRFACCoolCapFFF,         !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
    Level4:4RBedroom1 VRF Indoor Unit Return,  !- Coil Air Inlet Node
    Level4:4RBedroom1 VRF Indoor Unit DX Cooling Coil Outlet,  !- Coil Air Outlet Node
    ;                        !- Name of Water Storage Tank for Condensate Collection

  Coil:Heating:DX:VariableRefrigerantFlow,
    Level4:4RBedroom1 VRF Indoor Unit DX Heating Coil,  !- Name
    On 24/7,                 !- Availability Schedule
    autosize,                !- Gross Rated Heating Capacity {W}
    autosize,                !- Rated Air Flow Rate {m3/s}
    Level4:4RBedroom1 VRF Indoor Unit DX Cooling Coil Outlet,  !- Coil Air Inlet Node
    Level4:4RBedroom1 VRF Indoor Unit DX Heating Coil Outlet,  !- Coil Air Outlet Node
    VRFTUHeatCapFT,          !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
    VRFACCoolCapFFF;         !- Heating Capacity Modifier Function of Flow Fraction Curve Name

  Fan:ConstantVolume,
    Level4:4RBedroom1 VRF Indoor Unit Supply Fan,  !- Name
    On 24/7,                 !- Availability Schedule Name
    0.700000,                !- Fan Total Efficiency
    100.00,                  !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.900000,                !- Motor Efficiency
    1.00,                    !- Motor In Airstream Fraction
    Level4:4RBedroom1 VRF Indoor Unit DX Heating Coil Outlet,  !- Air Inlet Node Name
    Level4:4RBedroom1 VRF Indoor Unit Supply Outlet,  !- Air Outlet Node Name
    General;                 !- End-Use Subcategory

  ZoneControl:Thermostat,
    Level4:4RBedroom2 Thermostat,  !- Name
    Level4:4RBedroom2,       !- Zone or ZoneList Name
    Control type schedule: Always 4,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Level4:4RBedroom2 Dual SP;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Level4:4RBedroom2 Dual SP,  !- Name
    Level4:4RBedroom2 Heating Setpoint Schedule,  !- Heating Setpoint Temperature Schedule Name
    Level4:4RBedroom2 Cooling Setpoint Schedule;  !- Cooling Setpoint Temperature Schedule Name

  Sizing:Zone,
    Level4:4RBedroom2,       !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.00,                   !- Zone Cooling Design Supply Air Temperature {C}
    5.00,                    !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.00,                   !- Zone Heating Design Supply Air Temperature {C}
    15.00,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0090,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0040,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Level4:4RBedroom2 Design Specification Outdoor Air Object,  !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.000000,                !- Cooling Design Air Flow Rate {m3/s}
    0.000760,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.000000,                !- Cooling Minimum Air Flow {m3/s}
    0.00,                    !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.000000,                !- Heating Design Air Flow Rate {m3/s}
    0.002030,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.141580,                !- Heating Maximum Air Flow {m3/s}
    0.30,                    !- Heating Maximum Air Flow Fraction
    Level4:4RBedroom2 Design Specification Zone Air Distribution Object,  !- Design Specification Zone Air Distribution Object Name
    Yes,                     !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize;                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

  DesignSpecification:OutdoorAir,
    Level4:4RBedroom2 Design Specification Outdoor Air Object,  !- Name
    Sum,                     !- Outdoor Air Method
    0.000000,                !- Outdoor Air Flow per Person {m3/s-person}
    0.000000,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Outdoor Air Flow per Zone {m3/s}
    0.000000,                !- Outdoor Air Flow Air Changes per Hour {1/hr}
    On 24/7;                 !- Outdoor Air Schedule Name

  DesignSpecification:ZoneAirDistribution,
    Level4:4RBedroom2 Design Specification Zone Air Distribution Object,  !- Name
    1.0000,                  !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0000,                  !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    0.0000;                  !- Zone Secondary Recirculation Fraction {dimensionless}

  NodeList,
    Level4:4RBedroom2 Air Inlet Node List,  !- Name
    Level4:4RBedroom2 VRF Indoor Unit Supply Outlet;  !- Node 1 Name

  NodeList,
    Level4:4RBedroom2 Air Exhaust Node List,  !- Name
    Level4:4RBedroom2 VRF Indoor Unit Return;  !- Node 1 Name

  ZoneHVAC:EquipmentConnections,
    Level4:4RBedroom2,       !- Zone Name
    Level4:4RBedroom2 Equipment,  !- Zone Conditioning Equipment List Name
    Level4:4RBedroom2 Air Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Level4:4RBedroom2 Air Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Level4:4RBedroom2 Zone Air Node,  !- Zone Air Node Name
    Level4:4RBedroom2 Return Outlet;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    Level4:4RBedroom2 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,  !- Zone Equipment 1 Object Type
    Level4:4RBedroom2 VRF Indoor Unit,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    Cooling fraction schedule,  !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    Heating fraction schedule;  !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
    Level4:4RBedroom2 VRF Indoor Unit,  !- Zone Terminal Unit Name
    On 24/7,                 !- Terminal Unit Availability Schedule
    Level4:4RBedroom2 VRF Indoor Unit Return,  !- Terminal Unit Air Inlet Node Name
    Level4:4RBedroom2 VRF Indoor Unit Supply Outlet,  !- Terminal Unit Air Outlet Node Name
    autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    autosize,                !- No Cooling Supply Air Flow Rate {m3/s}
    autosize,                !- Heating Supply Air Flow Rate {m3/s}
    autosize,                !- No Heating Supply Air Flow Rate {m3/s}
    0.0,                     !- Cooling Outdoor Air Flow Rate {m3/s}
    0.0,                     !- Heating Outdoor Air Flow Rate {m3/s}
    0.0,                     !- No Load Outdoor Air Flow Rate {m3/s}
    On 24/7,                 !- Supply Air Fan Operating Mode Schedule Name
    DrawThrough,             !- Supply Air Fan Placement
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    Level4:4RBedroom2 VRF Indoor Unit Supply Fan,  !- Supply Air Fan Object Name
    ,                        !- Outside Air Mixer Object Type
    ,                        !- Outside Air Mixer Object Name
    Coil:Cooling:DX:VariableRefrigerantFlow,  !- Cooling Coil Object Type
    Level4:4RBedroom2 VRF Indoor Unit DX Cooling Coil,  !- Cooling Coil Object Name
    Coil:Heating:DX:VariableRefrigerantFlow,  !- Heating Coil Object Type
    Level4:4RBedroom2 VRF Indoor Unit DX Heating Coil,  !- Heating Coil Object Name
    30.0000,                 !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
    20.0000,                 !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
    ,                        !- Rated Heating Capacity Sizing Ratio {W/W}
    ,                        !- Availability Manager List Name
    ,                        !- Design Specification ZoneHVAC Sizing Object Name
    ,                        !- Supplemental Heating Coil Object Type
    ,                        !- Supplemental Heating Coil Name
    ;                        !- Maximum Supply Air Temperature from Supplemental Heater {C}

  Coil:Cooling:DX:VariableRefrigerantFlow,
    Level4:4RBedroom2 VRF Indoor Unit DX Cooling Coil,  !- Name
    On 24/7,                 !- Availability Schedule Name
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    autosize,                !- Gross Rated Sensible Heat Ratio
    autosize,                !- Rated Air Flow Rate {m3/s}
    VRFTUCoolCapFT,          !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
    VRFACCoolCapFFF,         !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
    Level4:4RBedroom2 VRF Indoor Unit Return,  !- Coil Air Inlet Node
    Level4:4RBedroom2 VRF Indoor Unit DX Cooling Coil Outlet,  !- Coil Air Outlet Node
    ;                        !- Name of Water Storage Tank for Condensate Collection

  Coil:Heating:DX:VariableRefrigerantFlow,
    Level4:4RBedroom2 VRF Indoor Unit DX Heating Coil,  !- Name
    On 24/7,                 !- Availability Schedule
    autosize,                !- Gross Rated Heating Capacity {W}
    autosize,                !- Rated Air Flow Rate {m3/s}
    Level4:4RBedroom2 VRF Indoor Unit DX Cooling Coil Outlet,  !- Coil Air Inlet Node
    Level4:4RBedroom2 VRF Indoor Unit DX Heating Coil Outlet,  !- Coil Air Outlet Node
    VRFTUHeatCapFT,          !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
    VRFACCoolCapFFF;         !- Heating Capacity Modifier Function of Flow Fraction Curve Name

  Fan:ConstantVolume,
    Level4:4RBedroom2 VRF Indoor Unit Supply Fan,  !- Name
    On 24/7,                 !- Availability Schedule Name
    0.700000,                !- Fan Total Efficiency
    100.00,                  !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.900000,                !- Motor Efficiency
    1.00,                    !- Motor In Airstream Fraction
    Level4:4RBedroom2 VRF Indoor Unit DX Heating Coil Outlet,  !- Air Inlet Node Name
    Level4:4RBedroom2 VRF Indoor Unit Supply Outlet,  !- Air Outlet Node Name
    General;                 !- End-Use Subcategory

  ZoneControl:Thermostat,
    Level4:Stairs Thermostat,!- Name
    Level4:Stairs,           !- Zone or ZoneList Name
    Control type schedule: Always 4,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Level4:Stairs Dual SP;   !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Level4:Stairs Dual SP,   !- Name
    Level4:Stairs Heating Setpoint Schedule,  !- Heating Setpoint Temperature Schedule Name
    Level4:Stairs Cooling Setpoint Schedule;  !- Cooling Setpoint Temperature Schedule Name

  Sizing:Zone,
    Level4:Stairs,           !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.00,                   !- Zone Cooling Design Supply Air Temperature {C}
    5.00,                    !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.00,                   !- Zone Heating Design Supply Air Temperature {C}
    15.00,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0090,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0040,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Level4:Stairs Design Specification Outdoor Air Object,  !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.000000,                !- Cooling Design Air Flow Rate {m3/s}
    0.000760,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.000000,                !- Cooling Minimum Air Flow {m3/s}
    0.00,                    !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.000000,                !- Heating Design Air Flow Rate {m3/s}
    0.002030,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.141580,                !- Heating Maximum Air Flow {m3/s}
    0.30,                    !- Heating Maximum Air Flow Fraction
    Level4:Stairs Design Specification Zone Air Distribution Object,  !- Design Specification Zone Air Distribution Object Name
    Yes,                     !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize;                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

  DesignSpecification:OutdoorAir,
    Level4:Stairs Design Specification Outdoor Air Object,  !- Name
    Sum,                     !- Outdoor Air Method
    0.000000,                !- Outdoor Air Flow per Person {m3/s-person}
    0.000000,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Outdoor Air Flow per Zone {m3/s}
    0.000000,                !- Outdoor Air Flow Air Changes per Hour {1/hr}
    On 24/7;                 !- Outdoor Air Schedule Name

  DesignSpecification:ZoneAirDistribution,
    Level4:Stairs Design Specification Zone Air Distribution Object,  !- Name
    1.0000,                  !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0000,                  !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    0.0000;                  !- Zone Secondary Recirculation Fraction {dimensionless}

  NodeList,
    Level4:Stairs Air Inlet Node List,  !- Name
    Level4:Stairs VRF Indoor Unit Supply Outlet;  !- Node 1 Name

  NodeList,
    Level4:Stairs Air Exhaust Node List,  !- Name
    Level4:Stairs VRF Indoor Unit Return;  !- Node 1 Name

  ZoneHVAC:EquipmentConnections,
    Level4:Stairs,           !- Zone Name
    Level4:Stairs Equipment, !- Zone Conditioning Equipment List Name
    Level4:Stairs Air Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Level4:Stairs Air Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Level4:Stairs Zone Air Node,  !- Zone Air Node Name
    Level4:Stairs Return Outlet;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    Level4:Stairs Equipment, !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,  !- Zone Equipment 1 Object Type
    Level4:Stairs VRF Indoor Unit,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    Cooling fraction schedule,  !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    Heating fraction schedule;  !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
    Level4:Stairs VRF Indoor Unit,  !- Zone Terminal Unit Name
    On 24/7,                 !- Terminal Unit Availability Schedule
    Level4:Stairs VRF Indoor Unit Return,  !- Terminal Unit Air Inlet Node Name
    Level4:Stairs VRF Indoor Unit Supply Outlet,  !- Terminal Unit Air Outlet Node Name
    autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    autosize,                !- No Cooling Supply Air Flow Rate {m3/s}
    autosize,                !- Heating Supply Air Flow Rate {m3/s}
    autosize,                !- No Heating Supply Air Flow Rate {m3/s}
    0.0,                     !- Cooling Outdoor Air Flow Rate {m3/s}
    0.0,                     !- Heating Outdoor Air Flow Rate {m3/s}
    0.0,                     !- No Load Outdoor Air Flow Rate {m3/s}
    On 24/7,                 !- Supply Air Fan Operating Mode Schedule Name
    DrawThrough,             !- Supply Air Fan Placement
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    Level4:Stairs VRF Indoor Unit Supply Fan,  !- Supply Air Fan Object Name
    ,                        !- Outside Air Mixer Object Type
    ,                        !- Outside Air Mixer Object Name
    Coil:Cooling:DX:VariableRefrigerantFlow,  !- Cooling Coil Object Type
    Level4:Stairs VRF Indoor Unit DX Cooling Coil,  !- Cooling Coil Object Name
    Coil:Heating:DX:VariableRefrigerantFlow,  !- Heating Coil Object Type
    Level4:Stairs VRF Indoor Unit DX Heating Coil,  !- Heating Coil Object Name
    30.0000,                 !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
    20.0000,                 !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
    ,                        !- Rated Heating Capacity Sizing Ratio {W/W}
    ,                        !- Availability Manager List Name
    ,                        !- Design Specification ZoneHVAC Sizing Object Name
    ,                        !- Supplemental Heating Coil Object Type
    ,                        !- Supplemental Heating Coil Name
    ;                        !- Maximum Supply Air Temperature from Supplemental Heater {C}

  Coil:Cooling:DX:VariableRefrigerantFlow,
    Level4:Stairs VRF Indoor Unit DX Cooling Coil,  !- Name
    On 24/7,                 !- Availability Schedule Name
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    autosize,                !- Gross Rated Sensible Heat Ratio
    autosize,                !- Rated Air Flow Rate {m3/s}
    VRFTUCoolCapFT,          !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
    VRFACCoolCapFFF,         !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
    Level4:Stairs VRF Indoor Unit Return,  !- Coil Air Inlet Node
    Level4:Stairs VRF Indoor Unit DX Cooling Coil Outlet,  !- Coil Air Outlet Node
    ;                        !- Name of Water Storage Tank for Condensate Collection

  Coil:Heating:DX:VariableRefrigerantFlow,
    Level4:Stairs VRF Indoor Unit DX Heating Coil,  !- Name
    On 24/7,                 !- Availability Schedule
    autosize,                !- Gross Rated Heating Capacity {W}
    autosize,                !- Rated Air Flow Rate {m3/s}
    Level4:Stairs VRF Indoor Unit DX Cooling Coil Outlet,  !- Coil Air Inlet Node
    Level4:Stairs VRF Indoor Unit DX Heating Coil Outlet,  !- Coil Air Outlet Node
    VRFTUHeatCapFT,          !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
    VRFACCoolCapFFF;         !- Heating Capacity Modifier Function of Flow Fraction Curve Name

  Fan:ConstantVolume,
    Level4:Stairs VRF Indoor Unit Supply Fan,  !- Name
    On 24/7,                 !- Availability Schedule Name
    0.700000,                !- Fan Total Efficiency
    100.00,                  !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.900000,                !- Motor Efficiency
    1.00,                    !- Motor In Airstream Fraction
    Level4:Stairs VRF Indoor Unit DX Heating Coil Outlet,  !- Air Inlet Node Name
    Level4:Stairs VRF Indoor Unit Supply Outlet,  !- Air Outlet Node Name
    General;                 !- End-Use Subcategory

! End detailed HVAC data definition
