    living_unit3_FrontRow_TopFloor,  !- Zone or ZoneList or Space or SpaceList Name
    InteriorLightingHE,      !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    0.575034961997828,       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.6,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    0;                       !- Fraction Replaceable

 !-   ===========  ALL OBJECTS IN CLASS: EXTERIOR:LIGHTS ===========

  Exterior:Lights,
    Exterior-Lights_unit3_FrontRow_TopFloor,  !- Name
    ExteriorLighting,        !- Schedule Name
    69.8719444444444,        !- Design Level {W}
    ,                        !- Control Option
    Exterior-Lights;         !- End-Use Subcategory

  Exterior:Lights,
    Garage-Lights_unit3_FrontRow_TopFloor,  !- Name
    InteriorLightingHE,      !- Schedule Name
    0,                       !- Design Level {W}
    ,                        !- Control Option
    Garage-Lights;           !- End-Use Subcategory

  Branch,
    Mains Inlet Branch_unit3_FrontRow_TopFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    Mains Pressure_unit3_FrontRow_TopFloor,  !- Component 1 Name
    Mains Inlet Node_unit3_FrontRow_TopFloor,  !- Component 1 Inlet Node Name
    Mains Pressure Outlet Node_unit3_FrontRow_TopFloor;  !- Component 1 Outlet Node Name

  Branch,
    DHW Supply Outlet Branch_unit3_FrontRow_TopFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Supply Outlet Pipe_unit3_FrontRow_TopFloor,  !- Component 1 Name
    DHW Supply Outlet Pipe Inlet Node_unit3_FrontRow_TopFloor,  !- Component 1 Inlet Node Name
    DHW Supply Outlet Node_unit3_FrontRow_TopFloor;  !- Component 1 Outlet Node Name

  Branch,
    DHW Demand Inlet Branch_unit3_FrontRow_TopFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Demand Inlet Pipe_unit3_FrontRow_TopFloor,  !- Component 1 Name
    DHW Demand Inlet Node_unit3_FrontRow_TopFloor,  !- Component 1 Inlet Node Name
    DHW Demand Inlet Pipe Outlet Node_unit3_FrontRow_TopFloor;  !- Component 1 Outlet Node Name

  Branch,
    Water Sink Branch_unit3_FrontRow_TopFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Sinks_unit3_FrontRow_TopFloor,  !- Component 1 Name
    Water Sink Inlet Node_unit3_FrontRow_TopFloor,  !- Component 1 Inlet Node Name
    Water Sink outlet Node_unit3_FrontRow_TopFloor;  !- Component 1 Outlet Node Name

  Branch,
    Water Shower Branch_unit3_FrontRow_TopFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Showers_unit3_FrontRow_TopFloor,  !- Component 1 Name
    Water Shower Inlet Node_unit3_FrontRow_TopFloor,  !- Component 1 Inlet Node Name
    Water Shower Outlet Node_unit3_FrontRow_TopFloor;  !- Component 1 Outlet Node Name

  Branch,
    Water ClothesWasher Branch_unit3_FrontRow_TopFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW ClothesWasher_unit3_FrontRow_TopFloor,  !- Component 1 Name
    Water ClothesWasher Inlet Node_unit3_FrontRow_TopFloor,  !- Component 1 Inlet Node Name
    Water ClothesWasher Outlet Node_unit3_FrontRow_TopFloor;  !- Component 1 Outlet Node Name

  Branch,
    Water Dishwasher Branch_unit3_FrontRow_TopFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW DishWasher_unit3_FrontRow_TopFloor,  !- Component 1 Name
    Water DishWasher Inlet Node_unit3_FrontRow_TopFloor,  !- Component 1 Inlet Node Name
    Water DishWasher outlet Node_unit3_FrontRow_TopFloor;  !- Component 1 Outlet Node Name

  Branch,
    Water Bath Branch_unit3_FrontRow_TopFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Baths_unit3_FrontRow_TopFloor,  !- Component 1 Name
    Water Bath Inlet Node_unit3_FrontRow_TopFloor,  !- Component 1 Inlet Node Name
    Water bath Outlet Node_unit3_FrontRow_TopFloor;  !- Component 1 Outlet Node Name

  Branch,
    Mains Makeup Branch_unit3_FrontRow_TopFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Mains Makeup Pipe_unit3_FrontRow_TopFloor,  !- Component 1 Name
    Mains Makeup Pipe Inlet Node_unit3_FrontRow_TopFloor,  !- Component 1 Inlet Node Name
    Mains Makeup Node_unit3_FrontRow_TopFloor;  !- Component 1 Outlet Node Name

 !-   ===========  ALL OBJECTS IN CLASS: BRANCHLIST ===========

  BranchList,
    DHW Supply Branches_unit3_FrontRow_TopFloor,  !- Name
    Mains Inlet Branch_unit3_FrontRow_TopFloor,  !- Branch 1 Name
    Water Heater Branch_unit3_FrontRow_TopFloor,  !- Branch 2 Name
    DHW Supply Outlet Branch_unit3_FrontRow_TopFloor;  !- Branch 3 Name

  BranchList,
    DHW Demand Branches_unit3_FrontRow_TopFloor,  !- Name
    DHW Demand Inlet Branch_unit3_FrontRow_TopFloor,  !- Branch 1 Name
    Water Sink Branch_unit3_FrontRow_TopFloor,  !- Branch 2 Name
    Water Shower Branch_unit3_FrontRow_TopFloor,  !- Branch 3 Name
    Water ClothesWasher Branch_unit3_FrontRow_TopFloor,  !- Branch 4 Name
    Water Dishwasher Branch_unit3_FrontRow_TopFloor,  !- Branch 5 Name
    Water Bath Branch_unit3_FrontRow_TopFloor,  !- Branch 6 Name
    Mains Makeup Branch_unit3_FrontRow_TopFloor;  !- Branch 7 Name

 !-   ===========  ALL OBJECTS IN CLASS: CONNECTOR:SPLITTER ===========

  Connector:Splitter,
    DHW Demand Splitter_unit3_FrontRow_TopFloor,  !- Name
    DHW Demand Inlet Branch_unit3_FrontRow_TopFloor,  !- Inlet Branch Name
    Water Sink Branch_unit3_FrontRow_TopFloor,  !- Outlet Branch 1 Name
    Water Shower Branch_unit3_FrontRow_TopFloor,  !- Outlet Branch 2 Name
    Water ClothesWasher Branch_unit3_FrontRow_TopFloor,  !- Outlet Branch 3 Name
    Water Dishwasher Branch_unit3_FrontRow_TopFloor,  !- Outlet Branch 4 Name
    Water Bath Branch_unit3_FrontRow_TopFloor;  !- Outlet Branch 5 Name

  Connector:Splitter,
    DHW Supply Splitter_unit3_FrontRow_TopFloor,  !- Name
    Mains Inlet Branch_unit3_FrontRow_TopFloor,  !- Inlet Branch Name
    Water Heater Branch_unit3_FrontRow_TopFloor;  !- Outlet Branch 1 Name

 !-   ===========  ALL OBJECTS IN CLASS: CONNECTOR:MIXER ===========

  Connector:Mixer,
    DHW Demand Mixer_unit3_FrontRow_TopFloor,  !- Name
    Mains Makeup Branch_unit3_FrontRow_TopFloor,  !- Outlet Branch Name
    Water Sink Branch_unit3_FrontRow_TopFloor,  !- Inlet Branch 1 Name
    Water Shower Branch_unit3_FrontRow_TopFloor,  !- Inlet Branch 2 Name
    Water ClothesWasher Branch_unit3_FrontRow_TopFloor,  !- Inlet Branch 3 Name
    Water Dishwasher Branch_unit3_FrontRow_TopFloor,  !- Inlet Branch 4 Name
    Water Bath Branch_unit3_FrontRow_TopFloor;  !- Inlet Branch 5 Name

  Connector:Mixer,
    DHW Supply Mixer_unit3_FrontRow_TopFloor,  !- Name
    DHW Supply Outlet Branch_unit3_FrontRow_TopFloor,  !- Outlet Branch Name
    Water Heater Branch_unit3_FrontRow_TopFloor;  !- Inlet Branch 1 Name

 !-   ===========  ALL OBJECTS IN CLASS: CONNECTORLIST ===========

  ConnectorList,
    DHW Demand Connectors_unit3_FrontRow_TopFloor,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    DHW Demand Splitter_unit3_FrontRow_TopFloor,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    DHW Demand Mixer_unit3_FrontRow_TopFloor;  !- Connector 2 Name

  ConnectorList,
    DHW Supply Connectors_unit3_FrontRow_TopFloor,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    DHW Supply Splitter_unit3_FrontRow_TopFloor,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    DHW Supply Mixer_unit3_FrontRow_TopFloor;  !- Connector 2 Name

 !-   ===========  ALL OBJECTS IN CLASS: PUMP:VARIABLESPEED ===========

  Pump:VariableSpeed,
    Mains Pressure_unit3_FrontRow_TopFloor,  !- Name
    Mains Inlet Node_unit3_FrontRow_TopFloor,  !- Inlet Node Name
    Mains Pressure Outlet Node_unit3_FrontRow_TopFloor,  !- Outlet Node Name
    autosize,                !- Design Maximum Flow Rate {m3/s}
    1,                       !- Design Pump Head {Pa}
    0,                       !- Design Power Consumption {W}
    1,                       !- Motor Efficiency
    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                       !- Coefficient 1 of the Part Load Performance Curve
    1,                       !- Coefficient 2 of the Part Load Performance Curve
    0,                       !- Coefficient 3 of the Part Load Performance Curve
    0,                       !- Coefficient 4 of the Part Load Performance Curve
    0,                       !- Design Minimum Flow Rate {m3/s}
    Intermittent;            !- Pump Control Type

 !- Definition of the DHW system...
 !-   ===========  ALL OBJECTS IN CLASS: WATERHEATER:MIXED ===========

  WaterHeater:Mixed,
    Water Heater_unit3_FrontRow_TopFloor,  !- Name
    0.003785411,             !- Tank Volume {m3}
    dhw_setpt,               !- Setpoint Temperature Schedule Name
    2,                       !- Deadband Temperature Difference {deltaC}
    50,                      !- Maximum Temperature Limit {C}
    Modulate,                !- Heater Control Type
    autosize,                !- Heater Maximum Capacity {W}
    0,                       !- Heater Minimum Capacity {W}
    0,                       !- Heater Ignition Minimum Flow Rate {m3/s}
    ,                        !- Heater Ignition Delay {s}
    NaturalGas,              !- Heater Fuel Type
    0.92,                    !- Heater Thermal Efficiency
    ,                        !- Part Load Factor Curve Name
    ,                        !- Off Cycle Parasitic Fuel Consumption Rate {W}
    ,                        !- Off Cycle Parasitic Fuel Type
    ,                        !- Off Cycle Parasitic Heat Fraction to Tank
    ,                        !- On Cycle Parasitic Fuel Consumption Rate {W}
    ,                        !- On Cycle Parasitic Fuel Type
    ,                        !- On Cycle Parasitic Heat Fraction to Tank
    Zone,                    !- Ambient Temperature Indicator
    ,                        !- Ambient Temperature Schedule Name
    living_unit3_FrontRow_TopFloor,  !- Ambient Temperature Zone Name
    ,                        !- Ambient Temperature Outdoor Air Node Name
    0,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
    1,                       !- Off Cycle Loss Fraction to Zone
    0,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
    1,                       !- On Cycle Loss Fraction to Zone
    0,                       !- Peak Use Flow Rate {m3/s}
    ,                        !- Use Flow Rate Fraction Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Water Heater use inlet node_unit3_FrontRow_TopFloor,  !- Use Side Inlet Node Name
    Water Heater use outlet node_unit3_FrontRow_TopFloor,  !- Use Side Outlet Node Name
    1,                       !- Use Side Effectiveness
    ,                        !- Source Side Inlet Node Name
    ,                        !- Source Side Outlet Node Name
    1,                       !- Source Side Effectiveness
    autosize,                !- Use Side Design Flow Rate {m3/s}
    0,                       !- Source Side Design Flow Rate {m3/s}
    1.5;                     !- Indirect Water Heating Recovery Time {hr}

 !-   ===========  ALL OBJECTS IN CLASS: WATERHEATER:SIZING ===========

  WaterHeater:Sizing,
    Water Heater_unit3_FrontRow_TopFloor,  !- WaterHeater Name
    ResidentialHUD-FHAMinimum,  !- Design Mode
    ,                        !- Time Storage Can Meet Peak Draw {hr}
    ,                        !- Time for Tank Recovery {hr}
    ,                        !- Nominal Tank Volume for Autosizing Plant Connections {m3}
    2,                       !- Number of Bedrooms
    2;                       !- Number of Bathrooms

  Branch,
    Water Heater Branch_unit3_FrontRow_TopFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterHeater:Mixed,       !- Component 1 Object Type
    Water Heater_unit3_FrontRow_TopFloor,  !- Component 1 Name
    Water Heater Use Inlet Node_unit3_FrontRow_TopFloor,  !- Component 1 Inlet Node Name
    Water Heater Use Outlet Node_unit3_FrontRow_TopFloor;  !- Component 1 Outlet Node Name

 !-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTLIST ===========

  PlantEquipmentList,
    DHW Plant Equipment_unit3_FrontRow_TopFloor,  !- Name
    WaterHeater:Mixed,       !- Equipment 1 Object Type
    Water Heater_unit3_FrontRow_TopFloor;  !- Equipment 1 Name

 !-   ===========  ALL OBJECTS IN CLASS: SIZING:PLANT ===========

  Sizing:Plant,
    DHW Loop_unit3_FrontRow_TopFloor,  !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    48.8888888888889,        !- Design Loop Exit Temperature {C}
    5.55555555555556;        !- Loop Design Temperature Difference {deltaC}

 !-   ===========  ALL OBJECTS IN CLASS: PLANTLOOP ===========

  PlantLoop,
    DHW Loop_unit3_FrontRow_TopFloor,  !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    DHW Loop Operation_unit3_FrontRow_TopFloor,  !- Plant Equipment Operation Scheme Name
    DHW Supply Outlet Node_unit3_FrontRow_TopFloor,  !- Loop Temperature Setpoint Node Name
    100,                     !- Maximum Loop Temperature {C}
    0,                       !- Minimum Loop Temperature {C}
    autosize,                !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    autocalculate,           !- Plant Loop Volume {m3}
    Mains Inlet Node_unit3_FrontRow_TopFloor,  !- Plant Side Inlet Node Name
    DHW Supply Outlet Node_unit3_FrontRow_TopFloor,  !- Plant Side Outlet Node Name
    DHW Supply Branches_unit3_FrontRow_TopFloor,  !- Plant Side Branch List Name
    DHW Supply Connectors_unit3_FrontRow_TopFloor,  !- Plant Side Connector List Name
    DHW Demand Inlet Node_unit3_FrontRow_TopFloor,  !- Demand Side Inlet Node Name
    Mains Makeup Node_unit3_FrontRow_TopFloor,  !- Demand Side Outlet Node Name
    DHW Demand Branches_unit3_FrontRow_TopFloor,  !- Demand Side Branch List Name
    DHW Demand Connectors_unit3_FrontRow_TopFloor,  !- Demand Side Connector List Name
    Optimal;                 !- Load Distribution Scheme

 !-   ===========  ALL OBJECTS IN CLASS: PIPE:ADIABATIC ===========

  Pipe:Adiabatic,
    DHW Supply Outlet Pipe_unit3_FrontRow_TopFloor,  !- Name
    DHW Supply Outlet Pipe Inlet Node_unit3_FrontRow_TopFloor,  !- Inlet Node Name
    DHW Supply Outlet Node_unit3_FrontRow_TopFloor;  !- Outlet Node Name

  Pipe:Adiabatic,
    Mains Makeup Pipe_unit3_FrontRow_TopFloor,  !- Name
    Mains Makeup Pipe Inlet Node_unit3_FrontRow_TopFloor,  !- Inlet Node Name
    Mains Makeup Node_unit3_FrontRow_TopFloor;  !- Outlet Node Name

 !-   ===========  ALL OBJECTS IN CLASS: PIPE:INDOOR ===========

  Pipe:Adiabatic,
    DHW Demand Inlet Pipe_unit3_FrontRow_TopFloor,  !- Name
    DHW Demand Inlet Node_unit3_FrontRow_TopFloor,  !- Inlet Node Name
    DHW Demand Inlet Pipe Outlet Node_unit3_FrontRow_TopFloor;  !- Outlet Node Name

 !-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATION:HEATINGLOAD ===========

  PlantEquipmentOperation:HeatingLoad,
    DHW Control Scheme_unit3_FrontRow_TopFloor,  !- Name
    0.0,                     !- Load Range 1 Lower Limit {W}
    1000000000000000,        !- Load Range 1 Upper Limit {W}
    DHW Plant Equipment_unit3_FrontRow_TopFloor;  !- Range 1 Equipment List Name

 !-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATIONSCHEMES ===========

  PlantEquipmentOperationSchemes,
    DHW Loop Operation_unit3_FrontRow_TopFloor,  !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    DHW Control Scheme_unit3_FrontRow_TopFloor,  !- Control Scheme 1 Name
    always_avail;            !- Control Scheme 1 Schedule Name

 !-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:SCHEDULED ===========

  SetpointManager:Scheduled,
    DHW Loop Setpoint Manager_unit3_FrontRow_TopFloor,  !- Name
    Temperature,             !- Control Variable
    DHWSupplySetpoint,       !- Schedule Name
    DHW Supply Outlet Node_unit3_FrontRow_TopFloor;  !- Setpoint Node or NodeList Name

 !-   ===========  ALL OBJECTS IN CLASS: WATERUSE:EQUIPMENT ===========

  WaterUse:Equipment,
    Clothes Washer_unit3_FrontRow_TopFloor,  !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    1.0812793212e-06,        !- Peak Flow Rate {m3/s}
    ClothesWasher,           !- Flow Rate Fraction Schedule Name
    CWWaterTempSchedule;     !- Target Temperature Schedule Name

  WaterUse:Equipment,
    Dishwasher_unit3_FrontRow_TopFloor,  !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    4.24456902e-07,          !- Peak Flow Rate {m3/s}
    Dishwasher,              !- Flow Rate Fraction Schedule Name
    DWWaterTempSchedule;     !- Target Temperature Schedule Name

  WaterUse:Equipment,
    Sinks_unit3_FrontRow_TopFloor,  !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    7.1934e-05,              !- Peak Flow Rate {m3/s}
    BA_sink_sch,             !- Flow Rate Fraction Schedule Name
    SSBWaterTempSchedule;    !- Target Temperature Schedule Name

  WaterUse:Equipment,
    Showers_unit3_FrontRow_TopFloor,  !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    0.000141975,             !- Peak Flow Rate {m3/s}
    BA_shower_sch,           !- Flow Rate Fraction Schedule Name
    SSBWaterTempSchedule;    !- Target Temperature Schedule Name

  WaterUse:Equipment,
    Baths_unit3_FrontRow_TopFloor,  !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    0.00027764,              !- Peak Flow Rate {m3/s}
    BA_bath_sch,             !- Flow Rate Fraction Schedule Name
    SSBWaterTempSchedule;    !- Target Temperature Schedule Name

 !-   ===========  ALL OBJECTS IN CLASS: WATERUSE:CONNECTIONS ===========

  WaterUse:Connections,
    DHW Sinks_unit3_FrontRow_TopFloor,  !- Name
    Water Sink Inlet Node_unit3_FrontRow_TopFloor,  !- Inlet Node Name
    Water Sink Outlet Node_unit3_FrontRow_TopFloor,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Sinks_unit3_FrontRow_TopFloor;  !- Water Use Equipment 1 Name

  WaterUse:Connections,
    DHW Showers_unit3_FrontRow_TopFloor,  !- Name
    Water Shower Inlet Node_unit3_FrontRow_TopFloor,  !- Inlet Node Name
    Water Shower Outlet Node_unit3_FrontRow_TopFloor,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Showers_unit3_FrontRow_TopFloor;  !- Water Use Equipment 1 Name

  WaterUse:Connections,
    DHW ClothesWasher_unit3_FrontRow_TopFloor,  !- Name
    Water ClothesWasher Inlet Node_unit3_FrontRow_TopFloor,  !- Inlet Node Name
    Water ClothesWasher Outlet Node_unit3_FrontRow_TopFloor,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Clothes Washer_unit3_FrontRow_TopFloor;  !- Water Use Equipment 1 Name

  WaterUse:Connections,
    DHW DishWasher_unit3_FrontRow_TopFloor,  !- Name
    Water DishWasher Inlet Node_unit3_FrontRow_TopFloor,  !- Inlet Node Name
    Water DishWasher Outlet Node_unit3_FrontRow_TopFloor,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Dishwasher_unit3_FrontRow_TopFloor;  !- Water Use Equipment 1 Name

  WaterUse:Connections,
    DHW Baths_unit3_FrontRow_TopFloor,  !- Name
    Water Bath Inlet Node_unit3_FrontRow_TopFloor,  !- Inlet Node Name
    Water Bath Outlet Node_unit3_FrontRow_TopFloor,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Baths_unit3_FrontRow_TopFloor;  !- Water Use Equipment 1 Name

 !-   ===========  ALL OBJECTS IN CLASS: PEOPLE ===========

  People,
    people_unit1_BackRow_TopFloor,  !- Name
    living_unit1_BackRow_TopFloor,  !- Zone or ZoneList or Space or SpaceList Name
    Occupancy,               !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2,                       !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0,                       !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    activity_sch,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type

 !-   ===========  ALL OBJECTS IN CLASS: LIGHTS ===========

  Lights,
    Living Hardwired Lighting1_BackRow_TopFloor,  !- Name
    living_unit1_BackRow_TopFloor,  !- Zone or ZoneList or Space or SpaceList Name
    InteriorLightingHE,      !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    1.26451595571551,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.6,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    0;                       !- Fraction Replaceable

  Lights,
    Living Plug-in Lighting1_BackRow_TopFloor,  !- Name
    living_unit1_BackRow_TopFloor,  !- Zone or ZoneList or Space or SpaceList Name
    InteriorLightingHE,      !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    0.575034961997828,       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.6,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    0;                       !- Fraction Replaceable

 !-   ===========  ALL OBJECTS IN CLASS: EXTERIOR:LIGHTS ===========

  Exterior:Lights,
    Exterior-Lights_unit1_BackRow_TopFloor,  !- Name
    ExteriorLighting,        !- Schedule Name
    69.8719444444444,        !- Design Level {W}
    ,                        !- Control Option
    Exterior-Lights;         !- End-Use Subcategory

  Exterior:Lights,
    Garage-Lights_unit1_BackRow_TopFloor,  !- Name
    InteriorLightingHE,      !- Schedule Name
    0,                       !- Design Level {W}
    ,                        !- Control Option
    Garage-Lights;           !- End-Use Subcategory

  Branch,
    Mains Inlet Branch_unit1_BackRow_TopFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    Mains Pressure_unit1_BackRow_TopFloor,  !- Component 1 Name
    Mains Inlet Node_unit1_BackRow_TopFloor,  !- Component 1 Inlet Node Name
    Mains Pressure Outlet Node_unit1_BackRow_TopFloor;  !- Component 1 Outlet Node Name

  Branch,
    DHW Supply Outlet Branch_unit1_BackRow_TopFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Supply Outlet Pipe_unit1_BackRow_TopFloor,  !- Component 1 Name
    DHW Supply Outlet Pipe Inlet Node_unit1_BackRow_TopFloor,  !- Component 1 Inlet Node Name
    DHW Supply Outlet Node_unit1_BackRow_TopFloor;  !- Component 1 Outlet Node Name

  Branch,
    DHW Demand Inlet Branch_unit1_BackRow_TopFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Demand Inlet Pipe_unit1_BackRow_TopFloor,  !- Component 1 Name
    DHW Demand Inlet Node_unit1_BackRow_TopFloor,  !- Component 1 Inlet Node Name
    DHW Demand Inlet Pipe Outlet Node_unit1_BackRow_TopFloor;  !- Component 1 Outlet Node Name

  Branch,
    Water Sink Branch_unit1_BackRow_TopFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Sinks_unit1_BackRow_TopFloor,  !- Component 1 Name
    Water Sink Inlet Node_unit1_BackRow_TopFloor,  !- Component 1 Inlet Node Name
    Water Sink outlet Node_unit1_BackRow_TopFloor;  !- Component 1 Outlet Node Name

  Branch,
    Water Shower Branch_unit1_BackRow_TopFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Showers_unit1_BackRow_TopFloor,  !- Component 1 Name
    Water Shower Inlet Node_unit1_BackRow_TopFloor,  !- Component 1 Inlet Node Name
    Water Shower Outlet Node_unit1_BackRow_TopFloor;  !- Component 1 Outlet Node Name

  Branch,
    Water ClothesWasher Branch_unit1_BackRow_TopFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW ClothesWasher_unit1_BackRow_TopFloor,  !- Component 1 Name
    Water ClothesWasher Inlet Node_unit1_BackRow_TopFloor,  !- Component 1 Inlet Node Name
    Water ClothesWasher Outlet Node_unit1_BackRow_TopFloor;  !- Component 1 Outlet Node Name

  Branch,
    Water Dishwasher Branch_unit1_BackRow_TopFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW DishWasher_unit1_BackRow_TopFloor,  !- Component 1 Name
    Water DishWasher Inlet Node_unit1_BackRow_TopFloor,  !- Component 1 Inlet Node Name
    Water DishWasher outlet Node_unit1_BackRow_TopFloor;  !- Component 1 Outlet Node Name

  Branch,
    Water Bath Branch_unit1_BackRow_TopFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Baths_unit1_BackRow_TopFloor,  !- Component 1 Name
    Water Bath Inlet Node_unit1_BackRow_TopFloor,  !- Component 1 Inlet Node Name
    Water bath Outlet Node_unit1_BackRow_TopFloor;  !- Component 1 Outlet Node Name

  Branch,
    Mains Makeup Branch_unit1_BackRow_TopFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Mains Makeup Pipe_unit1_BackRow_TopFloor,  !- Component 1 Name
    Mains Makeup Pipe Inlet Node_unit1_BackRow_TopFloor,  !- Component 1 Inlet Node Name
    Mains Makeup Node_unit1_BackRow_TopFloor;  !- Component 1 Outlet Node Name

 !-   ===========  ALL OBJECTS IN CLASS: BRANCHLIST ===========

  BranchList,
    DHW Supply Branches_unit1_BackRow_TopFloor,  !- Name
    Mains Inlet Branch_unit1_BackRow_TopFloor,  !- Branch 1 Name
    Water Heater Branch_unit1_BackRow_TopFloor,  !- Branch 2 Name
    DHW Supply Outlet Branch_unit1_BackRow_TopFloor;  !- Branch 3 Name

  BranchList,
    DHW Demand Branches_unit1_BackRow_TopFloor,  !- Name
    DHW Demand Inlet Branch_unit1_BackRow_TopFloor,  !- Branch 1 Name
    Water Sink Branch_unit1_BackRow_TopFloor,  !- Branch 2 Name
    Water Shower Branch_unit1_BackRow_TopFloor,  !- Branch 3 Name
    Water ClothesWasher Branch_unit1_BackRow_TopFloor,  !- Branch 4 Name
    Water Dishwasher Branch_unit1_BackRow_TopFloor,  !- Branch 5 Name
    Water Bath Branch_unit1_BackRow_TopFloor,  !- Branch 6 Name
    Mains Makeup Branch_unit1_BackRow_TopFloor;  !- Branch 7 Name

 !-   ===========  ALL OBJECTS IN CLASS: CONNECTOR:SPLITTER ===========

  Connector:Splitter,
    DHW Demand Splitter_unit1_BackRow_TopFloor,  !- Name
    DHW Demand Inlet Branch_unit1_BackRow_TopFloor,  !- Inlet Branch Name
    Water Sink Branch_unit1_BackRow_TopFloor,  !- Outlet Branch 1 Name
    Water Shower Branch_unit1_BackRow_TopFloor,  !- Outlet Branch 2 Name
    Water ClothesWasher Branch_unit1_BackRow_TopFloor,  !- Outlet Branch 3 Name
    Water Dishwasher Branch_unit1_BackRow_TopFloor,  !- Outlet Branch 4 Name
    Water Bath Branch_unit1_BackRow_TopFloor;  !- Outlet Branch 5 Name

  Connector:Splitter,
    DHW Supply Splitter_unit1_BackRow_TopFloor,  !- Name
    Mains Inlet Branch_unit1_BackRow_TopFloor,  !- Inlet Branch Name
    Water Heater Branch_unit1_BackRow_TopFloor;  !- Outlet Branch 1 Name

 !-   ===========  ALL OBJECTS IN CLASS: CONNECTOR:MIXER ===========

  Connector:Mixer,
    DHW Demand Mixer_unit1_BackRow_TopFloor,  !- Name
    Mains Makeup Branch_unit1_BackRow_TopFloor,  !- Outlet Branch Name
    Water Sink Branch_unit1_BackRow_TopFloor,  !- Inlet Branch 1 Name
    Water Shower Branch_unit1_BackRow_TopFloor,  !- Inlet Branch 2 Name
    Water ClothesWasher Branch_unit1_BackRow_TopFloor,  !- Inlet Branch 3 Name
    Water Dishwasher Branch_unit1_BackRow_TopFloor,  !- Inlet Branch 4 Name
    Water Bath Branch_unit1_BackRow_TopFloor;  !- Inlet Branch 5 Name

  Connector:Mixer,
    DHW Supply Mixer_unit1_BackRow_TopFloor,  !- Name
    DHW Supply Outlet Branch_unit1_BackRow_TopFloor,  !- Outlet Branch Name
    Water Heater Branch_unit1_BackRow_TopFloor;  !- Inlet Branch 1 Name

 !-   ===========  ALL OBJECTS IN CLASS: CONNECTORLIST ===========

  ConnectorList,
    DHW Demand Connectors_unit1_BackRow_TopFloor,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    DHW Demand Splitter_unit1_BackRow_TopFloor,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    DHW Demand Mixer_unit1_BackRow_TopFloor;  !- Connector 2 Name

  ConnectorList,
    DHW Supply Connectors_unit1_BackRow_TopFloor,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    DHW Supply Splitter_unit1_BackRow_TopFloor,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    DHW Supply Mixer_unit1_BackRow_TopFloor;  !- Connector 2 Name

 !-   ===========  ALL OBJECTS IN CLASS: PUMP:VARIABLESPEED ===========

  Pump:VariableSpeed,
    Mains Pressure_unit1_BackRow_TopFloor,  !- Name
    Mains Inlet Node_unit1_BackRow_TopFloor,  !- Inlet Node Name
    Mains Pressure Outlet Node_unit1_BackRow_TopFloor,  !- Outlet Node Name
    autosize,                !- Design Maximum Flow Rate {m3/s}
    1,                       !- Design Pump Head {Pa}
    0,                       !- Design Power Consumption {W}
    1,                       !- Motor Efficiency
    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                       !- Coefficient 1 of the Part Load Performance Curve
    1,                       !- Coefficient 2 of the Part Load Performance Curve
    0,                       !- Coefficient 3 of the Part Load Performance Curve
    0,                       !- Coefficient 4 of the Part Load Performance Curve
    0,                       !- Design Minimum Flow Rate {m3/s}
    Intermittent;            !- Pump Control Type

 !- Definition of the DHW system...
 !-   ===========  ALL OBJECTS IN CLASS: WATERHEATER:MIXED ===========

  WaterHeater:Mixed,
    Water Heater_unit1_BackRow_TopFloor,  !- Name
    0.003785411,             !- Tank Volume {m3}
    dhw_setpt,               !- Setpoint Temperature Schedule Name
    2,                       !- Deadband Temperature Difference {deltaC}
    50,                      !- Maximum Temperature Limit {C}
    Modulate,                !- Heater Control Type
    autosize,                !- Heater Maximum Capacity {W}
    0,                       !- Heater Minimum Capacity {W}
    0,                       !- Heater Ignition Minimum Flow Rate {m3/s}
    ,                        !- Heater Ignition Delay {s}
    NaturalGas,              !- Heater Fuel Type
    0.92,                    !- Heater Thermal Efficiency
    ,                        !- Part Load Factor Curve Name
    ,                        !- Off Cycle Parasitic Fuel Consumption Rate {W}
    ,                        !- Off Cycle Parasitic Fuel Type
    ,                        !- Off Cycle Parasitic Heat Fraction to Tank
    ,                        !- On Cycle Parasitic Fuel Consumption Rate {W}
    ,                        !- On Cycle Parasitic Fuel Type
    ,                        !- On Cycle Parasitic Heat Fraction to Tank
    Zone,                    !- Ambient Temperature Indicator
    ,                        !- Ambient Temperature Schedule Name
    living_unit1_BackRow_TopFloor,  !- Ambient Temperature Zone Name
    ,                        !- Ambient Temperature Outdoor Air Node Name
    0,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
    1,                       !- Off Cycle Loss Fraction to Zone
    0,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
    1,                       !- On Cycle Loss Fraction to Zone
    0,                       !- Peak Use Flow Rate {m3/s}
    ,                        !- Use Flow Rate Fraction Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Water Heater use inlet node_unit1_BackRow_TopFloor,  !- Use Side Inlet Node Name
    Water Heater use outlet node_unit1_BackRow_TopFloor,  !- Use Side Outlet Node Name
    1,                       !- Use Side Effectiveness
    ,                        !- Source Side Inlet Node Name
    ,                        !- Source Side Outlet Node Name
    1,                       !- Source Side Effectiveness
    autosize,                !- Use Side Design Flow Rate {m3/s}
    0,                       !- Source Side Design Flow Rate {m3/s}
    1.5;                     !- Indirect Water Heating Recovery Time {hr}

 !-   ===========  ALL OBJECTS IN CLASS: WATERHEATER:SIZING ===========

  WaterHeater:Sizing,
    Water Heater_unit1_BackRow_TopFloor,  !- WaterHeater Name
    ResidentialHUD-FHAMinimum,  !- Design Mode
    ,                        !- Time Storage Can Meet Peak Draw {hr}
    ,                        !- Time for Tank Recovery {hr}
    ,                        !- Nominal Tank Volume for Autosizing Plant Connections {m3}
    2,                       !- Number of Bedrooms
    2;                       !- Number of Bathrooms

  Branch,
    Water Heater Branch_unit1_BackRow_TopFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterHeater:Mixed,       !- Component 1 Object Type
    Water Heater_unit1_BackRow_TopFloor,  !- Component 1 Name
    Water Heater Use Inlet Node_unit1_BackRow_TopFloor,  !- Component 1 Inlet Node Name
    Water Heater Use Outlet Node_unit1_BackRow_TopFloor;  !- Component 1 Outlet Node Name

 !-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTLIST ===========

  PlantEquipmentList,
    DHW Plant Equipment_unit1_BackRow_TopFloor,  !- Name
    WaterHeater:Mixed,       !- Equipment 1 Object Type
    Water Heater_unit1_BackRow_TopFloor;  !- Equipment 1 Name

 !-   ===========  ALL OBJECTS IN CLASS: SIZING:PLANT ===========

  Sizing:Plant,
    DHW Loop_unit1_BackRow_TopFloor,  !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    48.8888888888889,        !- Design Loop Exit Temperature {C}
    5.55555555555556;        !- Loop Design Temperature Difference {deltaC}

 !-   ===========  ALL OBJECTS IN CLASS: PLANTLOOP ===========

  PlantLoop,
    DHW Loop_unit1_BackRow_TopFloor,  !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    DHW Loop Operation_unit1_BackRow_TopFloor,  !- Plant Equipment Operation Scheme Name
    DHW Supply Outlet Node_unit1_BackRow_TopFloor,  !- Loop Temperature Setpoint Node Name
    100,                     !- Maximum Loop Temperature {C}
    0,                       !- Minimum Loop Temperature {C}
    autosize,                !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    autocalculate,           !- Plant Loop Volume {m3}
    Mains Inlet Node_unit1_BackRow_TopFloor,  !- Plant Side Inlet Node Name
    DHW Supply Outlet Node_unit1_BackRow_TopFloor,  !- Plant Side Outlet Node Name
    DHW Supply Branches_unit1_BackRow_TopFloor,  !- Plant Side Branch List Name
    DHW Supply Connectors_unit1_BackRow_TopFloor,  !- Plant Side Connector List Name
    DHW Demand Inlet Node_unit1_BackRow_TopFloor,  !- Demand Side Inlet Node Name
    Mains Makeup Node_unit1_BackRow_TopFloor,  !- Demand Side Outlet Node Name
    DHW Demand Branches_unit1_BackRow_TopFloor,  !- Demand Side Branch List Name
    DHW Demand Connectors_unit1_BackRow_TopFloor,  !- Demand Side Connector List Name
    Optimal;                 !- Load Distribution Scheme

 !-   ===========  ALL OBJECTS IN CLASS: PIPE:ADIABATIC ===========

  Pipe:Adiabatic,
    DHW Supply Outlet Pipe_unit1_BackRow_TopFloor,  !- Name
    DHW Supply Outlet Pipe Inlet Node_unit1_BackRow_TopFloor,  !- Inlet Node Name
    DHW Supply Outlet Node_unit1_BackRow_TopFloor;  !- Outlet Node Name

  Pipe:Adiabatic,
    Mains Makeup Pipe_unit1_BackRow_TopFloor,  !- Name
    Mains Makeup Pipe Inlet Node_unit1_BackRow_TopFloor,  !- Inlet Node Name
    Mains Makeup Node_unit1_BackRow_TopFloor;  !- Outlet Node Name

 !-   ===========  ALL OBJECTS IN CLASS: PIPE:INDOOR ===========

  Pipe:Adiabatic,
    DHW Demand Inlet Pipe_unit1_BackRow_TopFloor,  !- Name
    DHW Demand Inlet Node_unit1_BackRow_TopFloor,  !- Inlet Node Name
    DHW Demand Inlet Pipe Outlet Node_unit1_BackRow_TopFloor;  !- Outlet Node Name

 !-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATION:HEATINGLOAD ===========

  PlantEquipmentOperation:HeatingLoad,
    DHW Control Scheme_unit1_BackRow_TopFloor,  !- Name
    0.0,                     !- Load Range 1 Lower Limit {W}
    1000000000000000,        !- Load Range 1 Upper Limit {W}
    DHW Plant Equipment_unit1_BackRow_TopFloor;  !- Range 1 Equipment List Name

 !-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATIONSCHEMES ===========

  PlantEquipmentOperationSchemes,
    DHW Loop Operation_unit1_BackRow_TopFloor,  !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    DHW Control Scheme_unit1_BackRow_TopFloor,  !- Control Scheme 1 Name
    always_avail;            !- Control Scheme 1 Schedule Name

 !-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:SCHEDULED ===========

  SetpointManager:Scheduled,
    DHW Loop Setpoint Manager_unit1_BackRow_TopFloor,  !- Name
    Temperature,             !- Control Variable
    DHWSupplySetpoint,       !- Schedule Name
    DHW Supply Outlet Node_unit1_BackRow_TopFloor;  !- Setpoint Node or NodeList Name

 !-   ===========  ALL OBJECTS IN CLASS: WATERUSE:EQUIPMENT ===========

  WaterUse:Equipment,
    Clothes Washer_unit1_BackRow_TopFloor,  !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    1.0812793212e-06,        !- Peak Flow Rate {m3/s}
    ClothesWasher,           !- Flow Rate Fraction Schedule Name
    CWWaterTempSchedule;     !- Target Temperature Schedule Name

  WaterUse:Equipment,
    Dishwasher_unit1_BackRow_TopFloor,  !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    4.24456902e-07,          !- Peak Flow Rate {m3/s}
    Dishwasher,              !- Flow Rate Fraction Schedule Name
    DWWaterTempSchedule;     !- Target Temperature Schedule Name

  WaterUse:Equipment,
    Sinks_unit1_BackRow_TopFloor,  !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    7.1934e-05,              !- Peak Flow Rate {m3/s}
    BA_sink_sch,             !- Flow Rate Fraction Schedule Name
    SSBWaterTempSchedule;    !- Target Temperature Schedule Name

  WaterUse:Equipment,
    Showers_unit1_BackRow_TopFloor,  !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    0.000141975,             !- Peak Flow Rate {m3/s}
    BA_shower_sch,           !- Flow Rate Fraction Schedule Name
    SSBWaterTempSchedule;    !- Target Temperature Schedule Name

  WaterUse:Equipment,
    Baths_unit1_BackRow_TopFloor,  !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    0.00027764,              !- Peak Flow Rate {m3/s}
    BA_bath_sch,             !- Flow Rate Fraction Schedule Name
    SSBWaterTempSchedule;    !- Target Temperature Schedule Name

 !-   ===========  ALL OBJECTS IN CLASS: WATERUSE:CONNECTIONS ===========

  WaterUse:Connections,
    DHW Sinks_unit1_BackRow_TopFloor,  !- Name
    Water Sink Inlet Node_unit1_BackRow_TopFloor,  !- Inlet Node Name
    Water Sink Outlet Node_unit1_BackRow_TopFloor,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Sinks_unit1_BackRow_TopFloor;  !- Water Use Equipment 1 Name

  WaterUse:Connections,
    DHW Showers_unit1_BackRow_TopFloor,  !- Name
    Water Shower Inlet Node_unit1_BackRow_TopFloor,  !- Inlet Node Name
    Water Shower Outlet Node_unit1_BackRow_TopFloor,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Showers_unit1_BackRow_TopFloor;  !- Water Use Equipment 1 Name

  WaterUse:Connections,
    DHW ClothesWasher_unit1_BackRow_TopFloor,  !- Name
    Water ClothesWasher Inlet Node_unit1_BackRow_TopFloor,  !- Inlet Node Name
    Water ClothesWasher Outlet Node_unit1_BackRow_TopFloor,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Clothes Washer_unit1_BackRow_TopFloor;  !- Water Use Equipment 1 Name

  WaterUse:Connections,
    DHW DishWasher_unit1_BackRow_TopFloor,  !- Name
    Water DishWasher Inlet Node_unit1_BackRow_TopFloor,  !- Inlet Node Name
    Water DishWasher Outlet Node_unit1_BackRow_TopFloor,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Dishwasher_unit1_BackRow_TopFloor;  !- Water Use Equipment 1 Name

  WaterUse:Connections,
    DHW Baths_unit1_BackRow_TopFloor,  !- Name
    Water Bath Inlet Node_unit1_BackRow_TopFloor,  !- Inlet Node Name
    Water Bath Outlet Node_unit1_BackRow_TopFloor,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Baths_unit1_BackRow_TopFloor;  !- Water Use Equipment 1 Name

 !-   ===========  ALL OBJECTS IN CLASS: PEOPLE ===========

  People,
    people_unit2_BackRow_TopFloor,  !- Name
    living_unit2_BackRow_TopFloor,  !- Zone or ZoneList or Space or SpaceList Name
    Occupancy,               !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2,                       !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0,                       !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    activity_sch,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type

 !-   ===========  ALL OBJECTS IN CLASS: LIGHTS ===========

  Lights,
    Living Hardwired Lighting2_BackRow_TopFloor,  !- Name
    living_unit2_BackRow_TopFloor,  !- Zone or ZoneList or Space or SpaceList Name
    InteriorLightingHE,      !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    1.26451595571551,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.6,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    0;                       !- Fraction Replaceable

  Lights,
    Living Plug-in Lighting2_BackRow_TopFloor,  !- Name
    living_unit2_BackRow_TopFloor,  !- Zone or ZoneList or Space or SpaceList Name
    InteriorLightingHE,      !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    0.575034961997828,       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.6,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    0;                       !- Fraction Replaceable

 !-   ===========  ALL OBJECTS IN CLASS: EXTERIOR:LIGHTS ===========

  Exterior:Lights,
    Exterior-Lights_unit2_BackRow_TopFloor,  !- Name
    ExteriorLighting,        !- Schedule Name
    69.8719444444444,        !- Design Level {W}
    ,                        !- Control Option
    Exterior-Lights;         !- End-Use Subcategory

  Exterior:Lights,
    Garage-Lights_unit2_BackRow_TopFloor,  !- Name
    InteriorLightingHE,      !- Schedule Name
    0,                       !- Design Level {W}
    ,                        !- Control Option
    Garage-Lights;           !- End-Use Subcategory

  Branch,
    Mains Inlet Branch_unit2_BackRow_TopFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    Mains Pressure_unit2_BackRow_TopFloor,  !- Component 1 Name
    Mains Inlet Node_unit2_BackRow_TopFloor,  !- Component 1 Inlet Node Name
    Mains Pressure Outlet Node_unit2_BackRow_TopFloor;  !- Component 1 Outlet Node Name

  Branch,
    DHW Supply Outlet Branch_unit2_BackRow_TopFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Supply Outlet Pipe_unit2_BackRow_TopFloor,  !- Component 1 Name
    DHW Supply Outlet Pipe Inlet Node_unit2_BackRow_TopFloor,  !- Component 1 Inlet Node Name
    DHW Supply Outlet Node_unit2_BackRow_TopFloor;  !- Component 1 Outlet Node Name

  Branch,
    DHW Demand Inlet Branch_unit2_BackRow_TopFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Demand Inlet Pipe_unit2_BackRow_TopFloor,  !- Component 1 Name
    DHW Demand Inlet Node_unit2_BackRow_TopFloor,  !- Component 1 Inlet Node Name
    DHW Demand Inlet Pipe Outlet Node_unit2_BackRow_TopFloor;  !- Component 1 Outlet Node Name

  Branch,
    Water Sink Branch_unit2_BackRow_TopFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Sinks_unit2_BackRow_TopFloor,  !- Component 1 Name
    Water Sink Inlet Node_unit2_BackRow_TopFloor,  !- Component 1 Inlet Node Name
    Water Sink outlet Node_unit2_BackRow_TopFloor;  !- Component 1 Outlet Node Name

  Branch,
    Water Shower Branch_unit2_BackRow_TopFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Showers_unit2_BackRow_TopFloor,  !- Component 1 Name
    Water Shower Inlet Node_unit2_BackRow_TopFloor,  !- Component 1 Inlet Node Name
    Water Shower Outlet Node_unit2_BackRow_TopFloor;  !- Component 1 Outlet Node Name

  Branch,
    Water ClothesWasher Branch_unit2_BackRow_TopFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW ClothesWasher_unit2_BackRow_TopFloor,  !- Component 1 Name
    Water ClothesWasher Inlet Node_unit2_BackRow_TopFloor,  !- Component 1 Inlet Node Name
    Water ClothesWasher Outlet Node_unit2_BackRow_TopFloor;  !- Component 1 Outlet Node Name

  Branch,
    Water Dishwasher Branch_unit2_BackRow_TopFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW DishWasher_unit2_BackRow_TopFloor,  !- Component 1 Name
    Water DishWasher Inlet Node_unit2_BackRow_TopFloor,  !- Component 1 Inlet Node Name
    Water DishWasher outlet Node_unit2_BackRow_TopFloor;  !- Component 1 Outlet Node Name

  Branch,
    Water Bath Branch_unit2_BackRow_TopFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Baths_unit2_BackRow_TopFloor,  !- Component 1 Name
    Water Bath Inlet Node_unit2_BackRow_TopFloor,  !- Component 1 Inlet Node Name
    Water bath Outlet Node_unit2_BackRow_TopFloor;  !- Component 1 Outlet Node Name

  Branch,
    Mains Makeup Branch_unit2_BackRow_TopFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Mains Makeup Pipe_unit2_BackRow_TopFloor,  !- Component 1 Name
    Mains Makeup Pipe Inlet Node_unit2_BackRow_TopFloor,  !- Component 1 Inlet Node Name
    Mains Makeup Node_unit2_BackRow_TopFloor;  !- Component 1 Outlet Node Name

 !-   ===========  ALL OBJECTS IN CLASS: BRANCHLIST ===========

  BranchList,
    DHW Supply Branches_unit2_BackRow_TopFloor,  !- Name
    Mains Inlet Branch_unit2_BackRow_TopFloor,  !- Branch 1 Name
    Water Heater Branch_unit2_BackRow_TopFloor,  !- Branch 2 Name
    DHW Supply Outlet Branch_unit2_BackRow_TopFloor;  !- Branch 3 Name

  BranchList,
    DHW Demand Branches_unit2_BackRow_TopFloor,  !- Name
    DHW Demand Inlet Branch_unit2_BackRow_TopFloor,  !- Branch 1 Name
    Water Sink Branch_unit2_BackRow_TopFloor,  !- Branch 2 Name
    Water Shower Branch_unit2_BackRow_TopFloor,  !- Branch 3 Name
    Water ClothesWasher Branch_unit2_BackRow_TopFloor,  !- Branch 4 Name
    Water Dishwasher Branch_unit2_BackRow_TopFloor,  !- Branch 5 Name
    Water Bath Branch_unit2_BackRow_TopFloor,  !- Branch 6 Name
    Mains Makeup Branch_unit2_BackRow_TopFloor;  !- Branch 7 Name

 !-   ===========  ALL OBJECTS IN CLASS: CONNECTOR:SPLITTER ===========

  Connector:Splitter,
    DHW Demand Splitter_unit2_BackRow_TopFloor,  !- Name
    DHW Demand Inlet Branch_unit2_BackRow_TopFloor,  !- Inlet Branch Name
    Water Sink Branch_unit2_BackRow_TopFloor,  !- Outlet Branch 1 Name
    Water Shower Branch_unit2_BackRow_TopFloor,  !- Outlet Branch 2 Name
    Water ClothesWasher Branch_unit2_BackRow_TopFloor,  !- Outlet Branch 3 Name
    Water Dishwasher Branch_unit2_BackRow_TopFloor,  !- Outlet Branch 4 Name
    Water Bath Branch_unit2_BackRow_TopFloor;  !- Outlet Branch 5 Name

  Connector:Splitter,
    DHW Supply Splitter_unit2_BackRow_TopFloor,  !- Name
    Mains Inlet Branch_unit2_BackRow_TopFloor,  !- Inlet Branch Name
    Water Heater Branch_unit2_BackRow_TopFloor;  !- Outlet Branch 1 Name

 !-   ===========  ALL OBJECTS IN CLASS: CONNECTOR:MIXER ===========

  Connector:Mixer,
    DHW Demand Mixer_unit2_BackRow_TopFloor,  !- Name
    Mains Makeup Branch_unit2_BackRow_TopFloor,  !- Outlet Branch Name
    Water Sink Branch_unit2_BackRow_TopFloor,  !- Inlet Branch 1 Name
    Water Shower Branch_unit2_BackRow_TopFloor,  !- Inlet Branch 2 Name
    Water ClothesWasher Branch_unit2_BackRow_TopFloor,  !- Inlet Branch 3 Name
    Water Dishwasher Branch_unit2_BackRow_TopFloor,  !- Inlet Branch 4 Name
    Water Bath Branch_unit2_BackRow_TopFloor;  !- Inlet Branch 5 Name

  Connector:Mixer,
    DHW Supply Mixer_unit2_BackRow_TopFloor,  !- Name
    DHW Supply Outlet Branch_unit2_BackRow_TopFloor,  !- Outlet Branch Name
    Water Heater Branch_unit2_BackRow_TopFloor;  !- Inlet Branch 1 Name

 !-   ===========  ALL OBJECTS IN CLASS: CONNECTORLIST ===========

  ConnectorList,
    DHW Demand Connectors_unit2_BackRow_TopFloor,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    DHW Demand Splitter_unit2_BackRow_TopFloor,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    DHW Demand Mixer_unit2_BackRow_TopFloor;  !- Connector 2 Name

  ConnectorList,
    DHW Supply Connectors_unit2_BackRow_TopFloor,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    DHW Supply Splitter_unit2_BackRow_TopFloor,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    DHW Supply Mixer_unit2_BackRow_TopFloor;  !- Connector 2 Name

 !-   ===========  ALL OBJECTS IN CLASS: PUMP:VARIABLESPEED ===========

  Pump:VariableSpeed,
    Mains Pressure_unit2_BackRow_TopFloor,  !- Name
    Mains Inlet Node_unit2_BackRow_TopFloor,  !- Inlet Node Name
    Mains Pressure Outlet Node_unit2_BackRow_TopFloor,  !- Outlet Node Name
    autosize,                !- Design Maximum Flow Rate {m3/s}
    1,                       !- Design Pump Head {Pa}
    0,                       !- Design Power Consumption {W}
    1,                       !- Motor Efficiency
    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                       !- Coefficient 1 of the Part Load Performance Curve
    1,                       !- Coefficient 2 of the Part Load Performance Curve
    0,                       !- Coefficient 3 of the Part Load Performance Curve
    0,                       !- Coefficient 4 of the Part Load Performance Curve
    0,                       !- Design Minimum Flow Rate {m3/s}
    Intermittent;            !- Pump Control Type

 !- Definition of the DHW system...
 !-   ===========  ALL OBJECTS IN CLASS: WATERHEATER:MIXED ===========

  WaterHeater:Mixed,
    Water Heater_unit2_BackRow_TopFloor,  !- Name
    0.003785411,             !- Tank Volume {m3}
    dhw_setpt,               !- Setpoint Temperature Schedule Name
    2,                       !- Deadband Temperature Difference {deltaC}
    50,                      !- Maximum Temperature Limit {C}
    Modulate,                !- Heater Control Type
    autosize,                !- Heater Maximum Capacity {W}
    0,                       !- Heater Minimum Capacity {W}
    0,                       !- Heater Ignition Minimum Flow Rate {m3/s}
    ,                        !- Heater Ignition Delay {s}
    NaturalGas,              !- Heater Fuel Type
    0.92,                    !- Heater Thermal Efficiency
    ,                        !- Part Load Factor Curve Name
    ,                        !- Off Cycle Parasitic Fuel Consumption Rate {W}
    ,                        !- Off Cycle Parasitic Fuel Type
    ,                        !- Off Cycle Parasitic Heat Fraction to Tank
    ,                        !- On Cycle Parasitic Fuel Consumption Rate {W}
    ,                        !- On Cycle Parasitic Fuel Type
    ,                        !- On Cycle Parasitic Heat Fraction to Tank
    Zone,                    !- Ambient Temperature Indicator
    ,                        !- Ambient Temperature Schedule Name
    living_unit2_BackRow_TopFloor,  !- Ambient Temperature Zone Name
    ,                        !- Ambient Temperature Outdoor Air Node Name
    0,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
    1,                       !- Off Cycle Loss Fraction to Zone
    0,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
    1,                       !- On Cycle Loss Fraction to Zone
    0,                       !- Peak Use Flow Rate {m3/s}
    ,                        !- Use Flow Rate Fraction Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Water Heater use inlet node_unit2_BackRow_TopFloor,  !- Use Side Inlet Node Name
    Water Heater use outlet node_unit2_BackRow_TopFloor,  !- Use Side Outlet Node Name
    1,                       !- Use Side Effectiveness
    ,                        !- Source Side Inlet Node Name
    ,                        !- Source Side Outlet Node Name
    1,                       !- Source Side Effectiveness
    autosize,                !- Use Side Design Flow Rate {m3/s}
    0,                       !- Source Side Design Flow Rate {m3/s}
    1.5;                     !- Indirect Water Heating Recovery Time {hr}

 !-   ===========  ALL OBJECTS IN CLASS: WATERHEATER:SIZING ===========

  WaterHeater:Sizing,
    Water Heater_unit2_BackRow_TopFloor,  !- WaterHeater Name
    ResidentialHUD-FHAMinimum,  !- Design Mode
    ,                        !- Time Storage Can Meet Peak Draw {hr}
    ,                        !- Time for Tank Recovery {hr}
    ,                        !- Nominal Tank Volume for Autosizing Plant Connections {m3}
    2,                       !- Number of Bedrooms
    2;                       !- Number of Bathrooms

  Branch,
    Water Heater Branch_unit2_BackRow_TopFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterHeater:Mixed,       !- Component 1 Object Type
    Water Heater_unit2_BackRow_TopFloor,  !- Component 1 Name
    Water Heater Use Inlet Node_unit2_BackRow_TopFloor,  !- Component 1 Inlet Node Name
    Water Heater Use Outlet Node_unit2_BackRow_TopFloor;  !- Component 1 Outlet Node Name

 !-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTLIST ===========

  PlantEquipmentList,
    DHW Plant Equipment_unit2_BackRow_TopFloor,  !- Name
    WaterHeater:Mixed,       !- Equipment 1 Object Type
    Water Heater_unit2_BackRow_TopFloor;  !- Equipment 1 Name

 !-   ===========  ALL OBJECTS IN CLASS: SIZING:PLANT ===========

  Sizing:Plant,
    DHW Loop_unit2_BackRow_TopFloor,  !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    48.8888888888889,        !- Design Loop Exit Temperature {C}
    5.55555555555556;        !- Loop Design Temperature Difference {deltaC}

 !-   ===========  ALL OBJECTS IN CLASS: PLANTLOOP ===========

  PlantLoop,
    DHW Loop_unit2_BackRow_TopFloor,  !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    DHW Loop Operation_unit2_BackRow_TopFloor,  !- Plant Equipment Operation Scheme Name
    DHW Supply Outlet Node_unit2_BackRow_TopFloor,  !- Loop Temperature Setpoint Node Name
    100,                     !- Maximum Loop Temperature {C}
    0,                       !- Minimum Loop Temperature {C}
    autosize,                !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    autocalculate,           !- Plant Loop Volume {m3}
    Mains Inlet Node_unit2_BackRow_TopFloor,  !- Plant Side Inlet Node Name
    DHW Supply Outlet Node_unit2_BackRow_TopFloor,  !- Plant Side Outlet Node Name
    DHW Supply Branches_unit2_BackRow_TopFloor,  !- Plant Side Branch List Name
    DHW Supply Connectors_unit2_BackRow_TopFloor,  !- Plant Side Connector List Name
    DHW Demand Inlet Node_unit2_BackRow_TopFloor,  !- Demand Side Inlet Node Name
    Mains Makeup Node_unit2_BackRow_TopFloor,  !- Demand Side Outlet Node Name
    DHW Demand Branches_unit2_BackRow_TopFloor,  !- Demand Side Branch List Name
    DHW Demand Connectors_unit2_BackRow_TopFloor,  !- Demand Side Connector List Name
    Optimal;                 !- Load Distribution Scheme

 !-   ===========  ALL OBJECTS IN CLASS: PIPE:ADIABATIC ===========

  Pipe:Adiabatic,
    DHW Supply Outlet Pipe_unit2_BackRow_TopFloor,  !- Name
    DHW Supply Outlet Pipe Inlet Node_unit2_BackRow_TopFloor,  !- Inlet Node Name
    DHW Supply Outlet Node_unit2_BackRow_TopFloor;  !- Outlet Node Name

  Pipe:Adiabatic,
    Mains Makeup Pipe_unit2_BackRow_TopFloor,  !- Name
    Mains Makeup Pipe Inlet Node_unit2_BackRow_TopFloor,  !- Inlet Node Name
    Mains Makeup Node_unit2_BackRow_TopFloor;  !- Outlet Node Name

 !-   ===========  ALL OBJECTS IN CLASS: PIPE:INDOOR ===========

  Pipe:Adiabatic,
    DHW Demand Inlet Pipe_unit2_BackRow_TopFloor,  !- Name
    DHW Demand Inlet Node_unit2_BackRow_TopFloor,  !- Inlet Node Name
    DHW Demand Inlet Pipe Outlet Node_unit2_BackRow_TopFloor;  !- Outlet Node Name

 !-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATION:HEATINGLOAD ===========

  PlantEquipmentOperation:HeatingLoad,
    DHW Control Scheme_unit2_BackRow_TopFloor,  !- Name
    0.0,                     !- Load Range 1 Lower Limit {W}
    1000000000000000,        !- Load Range 1 Upper Limit {W}
    DHW Plant Equipment_unit2_BackRow_TopFloor;  !- Range 1 Equipment List Name

 !-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATIONSCHEMES ===========

  PlantEquipmentOperationSchemes,
    DHW Loop Operation_unit2_BackRow_TopFloor,  !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    DHW Control Scheme_unit2_BackRow_TopFloor,  !- Control Scheme 1 Name
    always_avail;            !- Control Scheme 1 Schedule Name

 !-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:SCHEDULED ===========

  SetpointManager:Scheduled,
    DHW Loop Setpoint Manager_unit2_BackRow_TopFloor,  !- Name
    Temperature,             !- Control Variable
    DHWSupplySetpoint,       !- Schedule Name
    DHW Supply Outlet Node_unit2_BackRow_TopFloor;  !- Setpoint Node or NodeList Name

 !-   ===========  ALL OBJECTS IN CLASS: WATERUSE:EQUIPMENT ===========

  WaterUse:Equipment,
    Clothes Washer_unit2_BackRow_TopFloor,  !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    1.0812793212e-06,        !- Peak Flow Rate {m3/s}
    ClothesWasher,           !- Flow Rate Fraction Schedule Name
    CWWaterTempSchedule;     !- Target Temperature Schedule Name

  WaterUse:Equipment,
    Dishwasher_unit2_BackRow_TopFloor,  !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    4.24456902e-07,          !- Peak Flow Rate {m3/s}
    Dishwasher,              !- Flow Rate Fraction Schedule Name
    DWWaterTempSchedule;     !- Target Temperature Schedule Name

  WaterUse:Equipment,
    Sinks_unit2_BackRow_TopFloor,  !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    7.1934e-05,              !- Peak Flow Rate {m3/s}
    BA_sink_sch,             !- Flow Rate Fraction Schedule Name
    SSBWaterTempSchedule;    !- Target Temperature Schedule Name

  WaterUse:Equipment,
    Showers_unit2_BackRow_TopFloor,  !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    0.000141975,             !- Peak Flow Rate {m3/s}
    BA_shower_sch,           !- Flow Rate Fraction Schedule Name
    SSBWaterTempSchedule;    !- Target Temperature Schedule Name

  WaterUse:Equipment,
    Baths_unit2_BackRow_TopFloor,  !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    0.00027764,              !- Peak Flow Rate {m3/s}
    BA_bath_sch,             !- Flow Rate Fraction Schedule Name
    SSBWaterTempSchedule;    !- Target Temperature Schedule Name

 !-   ===========  ALL OBJECTS IN CLASS: WATERUSE:CONNECTIONS ===========

  WaterUse:Connections,
    DHW Sinks_unit2_BackRow_TopFloor,  !- Name
    Water Sink Inlet Node_unit2_BackRow_TopFloor,  !- Inlet Node Name
    Water Sink Outlet Node_unit2_BackRow_TopFloor,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Sinks_unit2_BackRow_TopFloor;  !- Water Use Equipment 1 Name

  WaterUse:Connections,
    DHW Showers_unit2_BackRow_TopFloor,  !- Name
    Water Shower Inlet Node_unit2_BackRow_TopFloor,  !- Inlet Node Name
    Water Shower Outlet Node_unit2_BackRow_TopFloor,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Showers_unit2_BackRow_TopFloor;  !- Water Use Equipment 1 Name

  WaterUse:Connections,
    DHW ClothesWasher_unit2_BackRow_TopFloor,  !- Name
    Water ClothesWasher Inlet Node_unit2_BackRow_TopFloor,  !- Inlet Node Name
    Water ClothesWasher Outlet Node_unit2_BackRow_TopFloor,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Clothes Washer_unit2_BackRow_TopFloor;  !- Water Use Equipment 1 Name

  WaterUse:Connections,
    DHW DishWasher_unit2_BackRow_TopFloor,  !- Name
    Water DishWasher Inlet Node_unit2_BackRow_TopFloor,  !- Inlet Node Name
    Water DishWasher Outlet Node_unit2_BackRow_TopFloor,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Dishwasher_unit2_BackRow_TopFloor;  !- Water Use Equipment 1 Name

  WaterUse:Connections,
    DHW Baths_unit2_BackRow_TopFloor,  !- Name
    Water Bath Inlet Node_unit2_BackRow_TopFloor,  !- Inlet Node Name
    Water Bath Outlet Node_unit2_BackRow_TopFloor,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Baths_unit2_BackRow_TopFloor;  !- Water Use Equipment 1 Name

 !-   ===========  ALL OBJECTS IN CLASS: PEOPLE ===========

  People,
    people_unit3_BackRow_TopFloor,  !- Name
    living_unit3_BackRow_TopFloor,  !- Zone or ZoneList or Space or SpaceList Name
    Occupancy,               !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2,                       !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0,                       !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    activity_sch,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type

 !-   ===========  ALL OBJECTS IN CLASS: LIGHTS ===========

  Lights,
    Living Hardwired Lighting3_BackRow_TopFloor,  !- Name
    living_unit3_BackRow_TopFloor,  !- Zone or ZoneList or Space or SpaceList Name
    InteriorLightingHE,      !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    1.26451595571551,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.6,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    0;                       !- Fraction Replaceable

  Lights,
    Living Plug-in Lighting3_BackRow_TopFloor,  !- Name
    living_unit3_BackRow_TopFloor,  !- Zone or ZoneList or Space or SpaceList Name
    InteriorLightingHE,      !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    0.575034961997828,       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.6,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    0;                       !- Fraction Replaceable

 !-   ===========  ALL OBJECTS IN CLASS: EXTERIOR:LIGHTS ===========

  Exterior:Lights,
    Exterior-Lights_unit3_BackRow_TopFloor,  !- Name
    ExteriorLighting,        !- Schedule Name
    69.8719444444444,        !- Design Level {W}
    ,                        !- Control Option
    Exterior-Lights;         !- End-Use Subcategory

  Exterior:Lights,
    Garage-Lights_unit3_BackRow_TopFloor,  !- Name
    InteriorLightingHE,      !- Schedule Name
    0,                       !- Design Level {W}
    ,                        !- Control Option
    Garage-Lights;           !- End-Use Subcategory

  Branch,
    Mains Inlet Branch_unit3_BackRow_TopFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    Mains Pressure_unit3_BackRow_TopFloor,  !- Component 1 Name
    Mains Inlet Node_unit3_BackRow_TopFloor,  !- Component 1 Inlet Node Name
    Mains Pressure Outlet Node_unit3_BackRow_TopFloor;  !- Component 1 Outlet Node Name

  Branch,
    DHW Supply Outlet Branch_unit3_BackRow_TopFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Supply Outlet Pipe_unit3_BackRow_TopFloor,  !- Component 1 Name
    DHW Supply Outlet Pipe Inlet Node_unit3_BackRow_TopFloor,  !- Component 1 Inlet Node Name
    DHW Supply Outlet Node_unit3_BackRow_TopFloor;  !- Component 1 Outlet Node Name

  Branch,
    DHW Demand Inlet Branch_unit3_BackRow_TopFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Demand Inlet Pipe_unit3_BackRow_TopFloor,  !- Component 1 Name
    DHW Demand Inlet Node_unit3_BackRow_TopFloor,  !- Component 1 Inlet Node Name
    DHW Demand Inlet Pipe Outlet Node_unit3_BackRow_TopFloor;  !- Component 1 Outlet Node Name

  Branch,
    Water Sink Branch_unit3_BackRow_TopFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Sinks_unit3_BackRow_TopFloor,  !- Component 1 Name
    Water Sink Inlet Node_unit3_BackRow_TopFloor,  !- Component 1 Inlet Node Name
    Water Sink outlet Node_unit3_BackRow_TopFloor;  !- Component 1 Outlet Node Name

  Branch,
    Water Shower Branch_unit3_BackRow_TopFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Showers_unit3_BackRow_TopFloor,  !- Component 1 Name
    Water Shower Inlet Node_unit3_BackRow_TopFloor,  !- Component 1 Inlet Node Name
    Water Shower Outlet Node_unit3_BackRow_TopFloor;  !- Component 1 Outlet Node Name

  Branch,
    Water ClothesWasher Branch_unit3_BackRow_TopFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW ClothesWasher_unit3_BackRow_TopFloor,  !- Component 1 Name
    Water ClothesWasher Inlet Node_unit3_BackRow_TopFloor,  !- Component 1 Inlet Node Name
    Water ClothesWasher Outlet Node_unit3_BackRow_TopFloor;  !- Component 1 Outlet Node Name

  Branch,
    Water Dishwasher Branch_unit3_BackRow_TopFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW DishWasher_unit3_BackRow_TopFloor,  !- Component 1 Name
    Water DishWasher Inlet Node_unit3_BackRow_TopFloor,  !- Component 1 Inlet Node Name
    Water DishWasher outlet Node_unit3_BackRow_TopFloor;  !- Component 1 Outlet Node Name

  Branch,
    Water Bath Branch_unit3_BackRow_TopFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Baths_unit3_BackRow_TopFloor,  !- Component 1 Name
    Water Bath Inlet Node_unit3_BackRow_TopFloor,  !- Component 1 Inlet Node Name
    Water bath Outlet Node_unit3_BackRow_TopFloor;  !- Component 1 Outlet Node Name

  Branch,
    Mains Makeup Branch_unit3_BackRow_TopFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Mains Makeup Pipe_unit3_BackRow_TopFloor,  !- Component 1 Name
    Mains Makeup Pipe Inlet Node_unit3_BackRow_TopFloor,  !- Component 1 Inlet Node Name
    Mains Makeup Node_unit3_BackRow_TopFloor;  !- Component 1 Outlet Node Name

 !-   ===========  ALL OBJECTS IN CLASS: BRANCHLIST ===========

  BranchList,
    DHW Supply Branches_unit3_BackRow_TopFloor,  !- Name
    Mains Inlet Branch_unit3_BackRow_TopFloor,  !- Branch 1 Name
    Water Heater Branch_unit3_BackRow_TopFloor,  !- Branch 2 Name
    DHW Supply Outlet Branch_unit3_BackRow_TopFloor;  !- Branch 3 Name

  BranchList,
    DHW Demand Branches_unit3_BackRow_TopFloor,  !- Name
    DHW Demand Inlet Branch_unit3_BackRow_TopFloor,  !- Branch 1 Name
    Water Sink Branch_unit3_BackRow_TopFloor,  !- Branch 2 Name
    Water Shower Branch_unit3_BackRow_TopFloor,  !- Branch 3 Name
    Water ClothesWasher Branch_unit3_BackRow_TopFloor,  !- Branch 4 Name
    Water Dishwasher Branch_unit3_BackRow_TopFloor,  !- Branch 5 Name
    Water Bath Branch_unit3_BackRow_TopFloor,  !- Branch 6 Name
    Mains Makeup Branch_unit3_BackRow_TopFloor;  !- Branch 7 Name

 !-   ===========  ALL OBJECTS IN CLASS: CONNECTOR:SPLITTER ===========

  Connector:Splitter,
    DHW Demand Splitter_unit3_BackRow_TopFloor,  !- Name
    DHW Demand Inlet Branch_unit3_BackRow_TopFloor,  !- Inlet Branch Name
    Water Sink Branch_unit3_BackRow_TopFloor,  !- Outlet Branch 1 Name
    Water Shower Branch_unit3_BackRow_TopFloor,  !- Outlet Branch 2 Name
    Water ClothesWasher Branch_unit3_BackRow_TopFloor,  !- Outlet Branch 3 Name
    Water Dishwasher Branch_unit3_BackRow_TopFloor,  !- Outlet Branch 4 Name
    Water Bath Branch_unit3_BackRow_TopFloor;  !- Outlet Branch 5 Name

  Connector:Splitter,
    DHW Supply Splitter_unit3_BackRow_TopFloor,  !- Name
    Mains Inlet Branch_unit3_BackRow_TopFloor,  !- Inlet Branch Name
    Water Heater Branch_unit3_BackRow_TopFloor;  !- Outlet Branch 1 Name

 !-   ===========  ALL OBJECTS IN CLASS: CONNECTOR:MIXER ===========

  Connector:Mixer,
    DHW Demand Mixer_unit3_BackRow_TopFloor,  !- Name
    Mains Makeup Branch_unit3_BackRow_TopFloor,  !- Outlet Branch Name
    Water Sink Branch_unit3_BackRow_TopFloor,  !- Inlet Branch 1 Name
    Water Shower Branch_unit3_BackRow_TopFloor,  !- Inlet Branch 2 Name
    Water ClothesWasher Branch_unit3_BackRow_TopFloor,  !- Inlet Branch 3 Name
    Water Dishwasher Branch_unit3_BackRow_TopFloor,  !- Inlet Branch 4 Name
    Water Bath Branch_unit3_BackRow_TopFloor;  !- Inlet Branch 5 Name

  Connector:Mixer,
    DHW Supply Mixer_unit3_BackRow_TopFloor,  !- Name
    DHW Supply Outlet Branch_unit3_BackRow_TopFloor,  !- Outlet Branch Name
    Water Heater Branch_unit3_BackRow_TopFloor;  !- Inlet Branch 1 Name

 !-   ===========  ALL OBJECTS IN CLASS: CONNECTORLIST ===========

  ConnectorList,
    DHW Demand Connectors_unit3_BackRow_TopFloor,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    DHW Demand Splitter_unit3_BackRow_TopFloor,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    DHW Demand Mixer_unit3_BackRow_TopFloor;  !- Connector 2 Name

  ConnectorList,
    DHW Supply Connectors_unit3_BackRow_TopFloor,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    DHW Supply Splitter_unit3_BackRow_TopFloor,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    DHW Supply Mixer_unit3_BackRow_TopFloor;  !- Connector 2 Name

 !-   ===========  ALL OBJECTS IN CLASS: PUMP:VARIABLESPEED ===========

  Pump:VariableSpeed,
    Mains Pressure_unit3_BackRow_TopFloor,  !- Name
    Mains Inlet Node_unit3_BackRow_TopFloor,  !- Inlet Node Name
    Mains Pressure Outlet Node_unit3_BackRow_TopFloor,  !- Outlet Node Name
    autosize,                !- Design Maximum Flow Rate {m3/s}
    1,                       !- Design Pump Head {Pa}
    0,                       !- Design Power Consumption {W}
    1,                       !- Motor Efficiency
    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                       !- Coefficient 1 of the Part Load Performance Curve
    1,                       !- Coefficient 2 of the Part Load Performance Curve
    0,                       !- Coefficient 3 of the Part Load Performance Curve
    0,                       !- Coefficient 4 of the Part Load Performance Curve
    0,                       !- Design Minimum Flow Rate {m3/s}
    Intermittent;            !- Pump Control Type

 !- Definition of the DHW system...
 !-   ===========  ALL OBJECTS IN CLASS: WATERHEATER:MIXED ===========

  WaterHeater:Mixed,
    Water Heater_unit3_BackRow_TopFloor,  !- Name
    0.003785411,             !- Tank Volume {m3}
    dhw_setpt,               !- Setpoint Temperature Schedule Name
    2,                       !- Deadband Temperature Difference {deltaC}
    50,                      !- Maximum Temperature Limit {C}
    Modulate,                !- Heater Control Type
    autosize,                !- Heater Maximum Capacity {W}
    0,                       !- Heater Minimum Capacity {W}
    0,                       !- Heater Ignition Minimum Flow Rate {m3/s}
    ,                        !- Heater Ignition Delay {s}
    NaturalGas,              !- Heater Fuel Type
    0.92,                    !- Heater Thermal Efficiency
    ,                        !- Part Load Factor Curve Name
    ,                        !- Off Cycle Parasitic Fuel Consumption Rate {W}
    ,                        !- Off Cycle Parasitic Fuel Type
    ,                        !- Off Cycle Parasitic Heat Fraction to Tank
    ,                        !- On Cycle Parasitic Fuel Consumption Rate {W}
    ,                        !- On Cycle Parasitic Fuel Type
    ,                        !- On Cycle Parasitic Heat Fraction to Tank
    Zone,                    !- Ambient Temperature Indicator
    ,                        !- Ambient Temperature Schedule Name
    living_unit3_BackRow_TopFloor,  !- Ambient Temperature Zone Name
    ,                        !- Ambient Temperature Outdoor Air Node Name
    0,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
    1,                       !- Off Cycle Loss Fraction to Zone
    0,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
    1,                       !- On Cycle Loss Fraction to Zone
    0,                       !- Peak Use Flow Rate {m3/s}
    ,                        !- Use Flow Rate Fraction Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Water Heater use inlet node_unit3_BackRow_TopFloor,  !- Use Side Inlet Node Name
    Water Heater use outlet node_unit3_BackRow_TopFloor,  !- Use Side Outlet Node Name
    1,                       !- Use Side Effectiveness
    ,                        !- Source Side Inlet Node Name
    ,                        !- Source Side Outlet Node Name
    1,                       !- Source Side Effectiveness
    autosize,                !- Use Side Design Flow Rate {m3/s}
    0,                       !- Source Side Design Flow Rate {m3/s}
    1.5;                     !- Indirect Water Heating Recovery Time {hr}

 !-   ===========  ALL OBJECTS IN CLASS: WATERHEATER:SIZING ===========

  WaterHeater:Sizing,
    Water Heater_unit3_BackRow_TopFloor,  !- WaterHeater Name
    ResidentialHUD-FHAMinimum,  !- Design Mode
    ,                        !- Time Storage Can Meet Peak Draw {hr}
    ,                        !- Time for Tank Recovery {hr}
    ,                        !- Nominal Tank Volume for Autosizing Plant Connections {m3}
    2,                       !- Number of Bedrooms
    2;                       !- Number of Bathrooms

  Branch,
    Water Heater Branch_unit3_BackRow_TopFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterHeater:Mixed,       !- Component 1 Object Type
    Water Heater_unit3_BackRow_TopFloor,  !- Component 1 Name
    Water Heater Use Inlet Node_unit3_BackRow_TopFloor,  !- Component 1 Inlet Node Name
    Water Heater Use Outlet Node_unit3_BackRow_TopFloor;  !- Component 1 Outlet Node Name

 !-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTLIST ===========

  PlantEquipmentList,
    DHW Plant Equipment_unit3_BackRow_TopFloor,  !- Name
    WaterHeater:Mixed,       !- Equipment 1 Object Type
    Water Heater_unit3_BackRow_TopFloor;  !- Equipment 1 Name

 !-   ===========  ALL OBJECTS IN CLASS: SIZING:PLANT ===========

  Sizing:Plant,
    DHW Loop_unit3_BackRow_TopFloor,  !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    48.8888888888889,        !- Design Loop Exit Temperature {C}
    5.55555555555556;        !- Loop Design Temperature Difference {deltaC}

 !-   ===========  ALL OBJECTS IN CLASS: PLANTLOOP ===========

  PlantLoop,
    DHW Loop_unit3_BackRow_TopFloor,  !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    DHW Loop Operation_unit3_BackRow_TopFloor,  !- Plant Equipment Operation Scheme Name
    DHW Supply Outlet Node_unit3_BackRow_TopFloor,  !- Loop Temperature Setpoint Node Name
    100,                     !- Maximum Loop Temperature {C}
    0,                       !- Minimum Loop Temperature {C}
    autosize,                !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    autocalculate,           !- Plant Loop Volume {m3}
    Mains Inlet Node_unit3_BackRow_TopFloor,  !- Plant Side Inlet Node Name
    DHW Supply Outlet Node_unit3_BackRow_TopFloor,  !- Plant Side Outlet Node Name
    DHW Supply Branches_unit3_BackRow_TopFloor,  !- Plant Side Branch List Name
    DHW Supply Connectors_unit3_BackRow_TopFloor,  !- Plant Side Connector List Name
    DHW Demand Inlet Node_unit3_BackRow_TopFloor,  !- Demand Side Inlet Node Name
    Mains Makeup Node_unit3_BackRow_TopFloor,  !- Demand Side Outlet Node Name
    DHW Demand Branches_unit3_BackRow_TopFloor,  !- Demand Side Branch List Name
    DHW Demand Connectors_unit3_BackRow_TopFloor,  !- Demand Side Connector List Name
    Optimal;                 !- Load Distribution Scheme

 !-   ===========  ALL OBJECTS IN CLASS: PIPE:ADIABATIC ===========

  Pipe:Adiabatic,
    DHW Supply Outlet Pipe_unit3_BackRow_TopFloor,  !- Name
    DHW Supply Outlet Pipe Inlet Node_unit3_BackRow_TopFloor,  !- Inlet Node Name
    DHW Supply Outlet Node_unit3_BackRow_TopFloor;  !- Outlet Node Name

  Pipe:Adiabatic,
    Mains Makeup Pipe_unit3_BackRow_TopFloor,  !- Name
    Mains Makeup Pipe Inlet Node_unit3_BackRow_TopFloor,  !- Inlet Node Name
    Mains Makeup Node_unit3_BackRow_TopFloor;  !- Outlet Node Name

 !-   ===========  ALL OBJECTS IN CLASS: PIPE:INDOOR ===========

  Pipe:Adiabatic,
    DHW Demand Inlet Pipe_unit3_BackRow_TopFloor,  !- Name
    DHW Demand Inlet Node_unit3_BackRow_TopFloor,  !- Inlet Node Name
    DHW Demand Inlet Pipe Outlet Node_unit3_BackRow_TopFloor;  !- Outlet Node Name

 !-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATION:HEATINGLOAD ===========

  PlantEquipmentOperation:HeatingLoad,
    DHW Control Scheme_unit3_BackRow_TopFloor,  !- Name
    0.0,                     !- Load Range 1 Lower Limit {W}
    1000000000000000,        !- Load Range 1 Upper Limit {W}
    DHW Plant Equipment_unit3_BackRow_TopFloor;  !- Range 1 Equipment List Name

 !-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATIONSCHEMES ===========

  PlantEquipmentOperationSchemes,
    DHW Loop Operation_unit3_BackRow_TopFloor,  !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    DHW Control Scheme_unit3_BackRow_TopFloor,  !- Control Scheme 1 Name
    always_avail;            !- Control Scheme 1 Schedule Name

 !-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:SCHEDULED ===========

  SetpointManager:Scheduled,
    DHW Loop Setpoint Manager_unit3_BackRow_TopFloor,  !- Name
    Temperature,             !- Control Variable
    DHWSupplySetpoint,       !- Schedule Name
    DHW Supply Outlet Node_unit3_BackRow_TopFloor;  !- Setpoint Node or NodeList Name

 !-   ===========  ALL OBJECTS IN CLASS: WATERUSE:EQUIPMENT ===========

  WaterUse:Equipment,
    Clothes Washer_unit3_BackRow_TopFloor,  !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    1.0812793212e-06,        !- Peak Flow Rate {m3/s}
    ClothesWasher,           !- Flow Rate Fraction Schedule Name
    CWWaterTempSchedule;     !- Target Temperature Schedule Name

  WaterUse:Equipment,
    Dishwasher_unit3_BackRow_TopFloor,  !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    4.24456902e-07,          !- Peak Flow Rate {m3/s}
    Dishwasher,              !- Flow Rate Fraction Schedule Name
    DWWaterTempSchedule;     !- Target Temperature Schedule Name

  WaterUse:Equipment,
    Sinks_unit3_BackRow_TopFloor,  !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    7.1934e-05,              !- Peak Flow Rate {m3/s}
    BA_sink_sch,             !- Flow Rate Fraction Schedule Name
    SSBWaterTempSchedule;    !- Target Temperature Schedule Name

  WaterUse:Equipment,
    Showers_unit3_BackRow_TopFloor,  !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    0.000141975,             !- Peak Flow Rate {m3/s}
    BA_shower_sch,           !- Flow Rate Fraction Schedule Name
    SSBWaterTempSchedule;    !- Target Temperature Schedule Name

  WaterUse:Equipment,
    Baths_unit3_BackRow_TopFloor,  !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    0.00027764,              !- Peak Flow Rate {m3/s}
    BA_bath_sch,             !- Flow Rate Fraction Schedule Name
    SSBWaterTempSchedule;    !- Target Temperature Schedule Name

 !-   ===========  ALL OBJECTS IN CLASS: WATERUSE:CONNECTIONS ===========

  WaterUse:Connections,
    DHW Sinks_unit3_BackRow_TopFloor,  !- Name
    Water Sink Inlet Node_unit3_BackRow_TopFloor,  !- Inlet Node Name
    Water Sink Outlet Node_unit3_BackRow_TopFloor,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Sinks_unit3_BackRow_TopFloor;  !- Water Use Equipment 1 Name

  WaterUse:Connections,
    DHW Showers_unit3_BackRow_TopFloor,  !- Name
    Water Shower Inlet Node_unit3_BackRow_TopFloor,  !- Inlet Node Name
    Water Shower Outlet Node_unit3_BackRow_TopFloor,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Showers_unit3_BackRow_TopFloor;  !- Water Use Equipment 1 Name

  WaterUse:Connections,
    DHW ClothesWasher_unit3_BackRow_TopFloor,  !- Name
    Water ClothesWasher Inlet Node_unit3_BackRow_TopFloor,  !- Inlet Node Name
    Water ClothesWasher Outlet Node_unit3_BackRow_TopFloor,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Clothes Washer_unit3_BackRow_TopFloor;  !- Water Use Equipment 1 Name

  WaterUse:Connections,
    DHW DishWasher_unit3_BackRow_TopFloor,  !- Name
    Water DishWasher Inlet Node_unit3_BackRow_TopFloor,  !- Inlet Node Name
    Water DishWasher Outlet Node_unit3_BackRow_TopFloor,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Dishwasher_unit3_BackRow_TopFloor;  !- Water Use Equipment 1 Name

  WaterUse:Connections,
    DHW Baths_unit3_BackRow_TopFloor,  !- Name
    Water Bath Inlet Node_unit3_BackRow_TopFloor,  !- Inlet Node Name
    Water Bath Outlet Node_unit3_BackRow_TopFloor,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Baths_unit3_BackRow_TopFloor;  !- Water Use Equipment 1 Name

  Output:VariableDictionary,Regular;

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:CONSTRUCTIONS ===========

  Output:Constructions,Constructions,Materials;

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:TABLE:SUMMARYREPORTS ===========

  Output:Table:SummaryReports,
    InputVerificationandResultsSummary,  !- Report 1 Name
    EquipmentSummary,        !- Report 2 Name
    ClimaticDataSummary,     !- Report 3 Name
    EnvelopeSummary,         !- Report 4 Name
    AllSummary;              !- Report 5 Name

!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:TABLE:STYLE ===========

  OutputControl:Table:Style,
    CommaAndHTML,            !- Column Separator
    InchPound;               !- Unit Conversion

  Output:Table:Monthly,
    FanSplit,                !- Name
    3,                       !- Digits After Decimal
    Air System Cooling Coil Total Cooling Energy,  !- Variable or Meter 1 Name
    HoursNonZero,            !- Aggregation Type for Variable or Meter 1
    Air System Fan Electricity Energy,  !- Variable or Meter 2 Name
    SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 2
    Air System Heating Coil Total Heating Energy,  !- Variable or Meter 3 Name
    HoursNonZero,            !- Aggregation Type for Variable or Meter 3
    Air System Fan Electricity Energy,  !- Variable or Meter 4 Name
    SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 4
    Air System Fan Electricity Energy,  !- Variable or Meter 5 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 5

  Output:Table:Monthly,
    CoilLoads,               !- Name
    2,                       !- Digits After Decimal
    Heating Coil Heating Rate,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Heating Coil Air Heating Rate,  !- Variable or Meter 2 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 2
    Cooling Coil Total Cooling Rate,  !- Variable or Meter 3 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 3

  Output:Table:Monthly,
    Water Heater: Loads,     !- Name
    2,                       !- Digits After Decimal
    Water Heater Total Demand Rate,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Water Heater Total Demand Energy,  !- Variable or Meter 2 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 2
    Water Heater Heating Rate,  !- Variable or Meter 3 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 3
    Water Heater Heating Energy,  !- Variable or Meter 4 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 4

  Output:Table:Monthly,
    Heating and Cooling Loads,  !- Name
    2,                       !- Digits After Decimal
    Zone Air System Sensible Cooling Energy,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Zone Air System Sensible Heating Energy,  !- Variable or Meter 2 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 2

  Output:Table:Monthly,
    Lighting Loads,          !- Name
    2,                       !- Digits After Decimal
    Zone Lights Electric Consumption,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Exterior Lights Electric Consumption,  !- Variable or Meter 2 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 2

  Output:Table:Monthly,
    InternalGains,           !- Name
    2,                       !- Digits After Decimal
    Zone People Total Heat Gain,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Zone Lights Total Heat Gain,  !- Variable or Meter 2 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 2
    Zone Electric Equipment Total Heat Gain,  !- Variable or Meter 3 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 3
    Zone Gas Equipment Total Heat Gain,  !- Variable or Meter 4 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 4
    Zone Other Equipment Total Heat Gain,  !- Variable or Meter 5 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 5
    Zone Total Internal Total Heat Gain,  !- Variable or Meter 6 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 6
! 
! -------------------------------------------------------------
! New objects created from ExpandObjects
! -------------------------------------------------------------
! 

BuildingSurface:Detailed,
  Wall_ldf_1.unit1_FrontRow_BottomFloor,                   !- Name
  Wall,                                                    !- Surface Type
  Exterior Wall,                                           !- Construction Name
  living_unit1_FrontRow_BottomFloor,                       !- Zone Name
  ,                                                        !- Space Name
  Outdoors,                                                !- Outside Boundary Condition
  ,                                                        !- Outside Boundary Condition Object
  SunExposed,                                              !- Sun Exposure
  WindExposed,                                             !- Wind Exposure
  ,                                                        !- View Factor to Ground
  4,                                                       !- Number of Vertices
  0.000000000000,                                          !- Vertex 1 X-coordinate
  0.000000000000,                                          !- Vertex 1 Y-coordinate
  0.152439024390,                                          !- Vertex 1 Z-coordinate
  12.178962909315,                                         !- Vertex 2 X-coordinate
  0.000000000000,                                          !- Vertex 2 Y-coordinate
  0.152439024390,                                          !- Vertex 2 Z-coordinate
  12.178962909315,                                         !- Vertex 3 X-coordinate
  0.000000000000,                                          !- Vertex 3 Y-coordinate
  2.743902439024,                                          !- Vertex 3 Z-coordinate
  0.000000000000,                                          !- Vertex 4 X-coordinate
  0.000000000000,                                          !- Vertex 4 Y-coordinate
  2.743902439024;                                          !- Vertex 4 Z-coordinate

BuildingSurface:Detailed,
  Wall_ldb_1.unit1_FrontRow_BottomFloor,                   !- Name
  Wall,                                                    !- Surface Type
  Exterior Wall,                                           !- Construction Name
  living_unit1_FrontRow_BottomFloor,                       !- Zone Name
  ,                                                        !- Space Name
  Outdoors,                                                !- Outside Boundary Condition
  ,                                                        !- Outside Boundary Condition Object
  SunExposed,                                              !- Sun Exposure
  WindExposed,                                             !- Wind Exposure
  ,                                                        !- View Factor to Ground
  4,                                                       !- Number of Vertices
  12.178962909315,                                         !- Vertex 1 X-coordinate
  9.157114969410,                                          !- Vertex 1 Y-coordinate
  0.152439024390,                                          !- Vertex 1 Z-coordinate
  0.000000000000,                                          !- Vertex 2 X-coordinate
  9.157114969410,                                          !- Vertex 2 Y-coordinate
  0.152439024390,                                          !- Vertex 2 Z-coordinate
  0.000000000000,                                          !- Vertex 3 X-coordinate
  9.157114969410,                                          !- Vertex 3 Y-coordinate
  2.743902439024,                                          !- Vertex 3 Z-coordinate
  12.178962909315,                                         !- Vertex 4 X-coordinate
  9.157114969410,                                          !- Vertex 4 Y-coordinate
  2.743902439024;                                          !- Vertex 4 Z-coordinate

BuildingSurface:Detailed,
  Wall_sdl_1.unit1_FrontRow_BottomFloor,                   !- Name
  Wall,                                                    !- Surface Type
  Exterior Wall,                                           !- Construction Name
  living_unit1_FrontRow_BottomFloor,                       !- Zone Name
  ,                                                        !- Space Name
  Outdoors,                                                !- Outside Boundary Condition
  ,                                                        !- Outside Boundary Condition Object
  SunExposed,                                              !- Sun Exposure
  WindExposed,                                             !- Wind Exposure
  ,                                                        !- View Factor to Ground
  4,                                                       !- Number of Vertices
  0.000000000000,                                          !- Vertex 1 X-coordinate
  9.157114969410,                                          !- Vertex 1 Y-coordinate
  0.152439024390,                                          !- Vertex 1 Z-coordinate
  0.000000000000,                                          !- Vertex 2 X-coordinate
  0.000000000000,                                          !- Vertex 2 Y-coordinate
  0.152439024390,                                          !- Vertex 2 Z-coordinate
  0.000000000000,                                          !- Vertex 3 X-coordinate
  0.000000000000,                                          !- Vertex 3 Y-coordinate
  2.743902439024,                                          !- Vertex 3 Z-coordinate
  0.000000000000,                                          !- Vertex 4 X-coordinate
  9.157114969410,                                          !- Vertex 4 Y-coordinate
  2.743902439024;                                          !- Vertex 4 Z-coordinate

BuildingSurface:Detailed,
  Wall_ldf_1.unit2_FrontRow_BottomFloor,                   !- Name
  Wall,                                                    !- Surface Type
  Exterior Wall,                                           !- Construction Name
  living_unit2_FrontRow_BottomFloor,                       !- Zone Name
  ,                                                        !- Space Name
  Outdoors,                                                !- Outside Boundary Condition
  ,                                                        !- Outside Boundary Condition Object
  SunExposed,                                              !- Sun Exposure
  WindExposed,                                             !- Wind Exposure
  ,                                                        !- View Factor to Ground
  4,                                                       !- Number of Vertices
  12.178962909315,                                         !- Vertex 1 X-coordinate
  0.000000000000,                                          !- Vertex 1 Y-coordinate
  0.152439024390,                                          !- Vertex 1 Z-coordinate
  24.357925818630,                                         !- Vertex 2 X-coordinate
  0.000000000000,                                          !- Vertex 2 Y-coordinate
  0.152439024390,                                          !- Vertex 2 Z-coordinate
  24.357925818630,                                         !- Vertex 3 X-coordinate
  0.000000000000,                                          !- Vertex 3 Y-coordinate
  2.743902439024,                                          !- Vertex 3 Z-coordinate
  12.178962909315,                                         !- Vertex 4 X-coordinate
  0.000000000000,                                          !- Vertex 4 Y-coordinate
  2.743902439024;                                          !- Vertex 4 Z-coordinate

BuildingSurface:Detailed,
  Wall_ldb_1.unit2_FrontRow_BottomFloor,                   !- Name
  Wall,                                                    !- Surface Type
  Exterior Wall,                                           !- Construction Name
  living_unit2_FrontRow_BottomFloor,                       !- Zone Name
  ,                                                        !- Space Name
  Outdoors,                                                !- Outside Boundary Condition
  ,                                                        !- Outside Boundary Condition Object
  SunExposed,                                              !- Sun Exposure
  WindExposed,                                             !- Wind Exposure
  ,                                                        !- View Factor to Ground
  4,                                                       !- Number of Vertices
  24.357925818630,                                         !- Vertex 1 X-coordinate
  9.157114969410,                                          !- Vertex 1 Y-coordinate
  0.152439024390,                                          !- Vertex 1 Z-coordinate
  12.178962909315,                                         !- Vertex 2 X-coordinate
  9.157114969410,                                          !- Vertex 2 Y-coordinate
  0.152439024390,                                          !- Vertex 2 Z-coordinate
  12.178962909315,                                         !- Vertex 3 X-coordinate
  9.157114969410,                                          !- Vertex 3 Y-coordinate
  2.743902439024,                                          !- Vertex 3 Z-coordinate
  24.357925818630,                                         !- Vertex 4 X-coordinate
  9.157114969410,                                          !- Vertex 4 Y-coordinate
  2.743902439024;                                          !- Vertex 4 Z-coordinate

BuildingSurface:Detailed,
  Wall_ldf_1.unit3_FrontRow_BottomFloor,                   !- Name
  Wall,                                                    !- Surface Type
  Exterior Wall,                                           !- Construction Name
  living_unit3_FrontRow_BottomFloor,                       !- Zone Name
  ,                                                        !- Space Name
  Outdoors,                                                !- Outside Boundary Condition
  ,                                                        !- Outside Boundary Condition Object
  SunExposed,                                              !- Sun Exposure
  WindExposed,                                             !- Wind Exposure
  ,                                                        !- View Factor to Ground
  4,                                                       !- Number of Vertices
  24.357925818630,                                         !- Vertex 1 X-coordinate
  0.000000000000,                                          !- Vertex 1 Y-coordinate
  0.152439024390,                                          !- Vertex 1 Z-coordinate
  36.536888727945,                                         !- Vertex 2 X-coordinate
  0.000000000000,                                          !- Vertex 2 Y-coordinate
  0.152439024390,                                          !- Vertex 2 Z-coordinate
  36.536888727945,                                         !- Vertex 3 X-coordinate
  0.000000000000,                                          !- Vertex 3 Y-coordinate
  2.743902439024,                                          !- Vertex 3 Z-coordinate
  24.357925818630,                                         !- Vertex 4 X-coordinate
  0.000000000000,                                          !- Vertex 4 Y-coordinate
  2.743902439024;                                          !- Vertex 4 Z-coordinate

BuildingSurface:Detailed,
  Wall_sdr_1.unit3_FrontRow_BottomFloor,                   !- Name
  Wall,                                                    !- Surface Type
  Exterior Wall,                                           !- Construction Name
  living_unit3_FrontRow_BottomFloor,                       !- Zone Name
  ,                                                        !- Space Name
  Outdoors,                                                !- Outside Boundary Condition
  ,                                                        !- Outside Boundary Condition Object
  SunExposed,                                              !- Sun Exposure
  WindExposed,                                             !- Wind Exposure
  ,                                                        !- View Factor to Ground
  4,                                                       !- Number of Vertices
  36.536888727945,                                         !- Vertex 1 X-coordinate
  0.000000000000,                                          !- Vertex 1 Y-coordinate
  0.152439024390,                                          !- Vertex 1 Z-coordinate
  36.536888727945,                                         !- Vertex 2 X-coordinate
  9.157114969410,                                          !- Vertex 2 Y-coordinate
  0.152439024390,                                          !- Vertex 2 Z-coordinate
  36.536888727945,                                         !- Vertex 3 X-coordinate
  9.157114969410,                                          !- Vertex 3 Y-coordinate
  2.743902439024,                                          !- Vertex 3 Z-coordinate
  36.536888727945,                                         !- Vertex 4 X-coordinate
  0.000000000000,                                          !- Vertex 4 Y-coordinate
  2.743902439024;                                          !- Vertex 4 Z-coordinate

BuildingSurface:Detailed,
  Wall_ldb_1.unit3_FrontRow_BottomFloor,                   !- Name
  Wall,                                                    !- Surface Type
  Exterior Wall,                                           !- Construction Name
  living_unit3_FrontRow_BottomFloor,                       !- Zone Name
  ,                                                        !- Space Name
  Outdoors,                                                !- Outside Boundary Condition
  ,                                                        !- Outside Boundary Condition Object
  SunExposed,                                              !- Sun Exposure
  WindExposed,                                             !- Wind Exposure
  ,                                                        !- View Factor to Ground
  4,                                                       !- Number of Vertices
  36.536888727945,                                         !- Vertex 1 X-coordinate
  9.157114969410,                                          !- Vertex 1 Y-coordinate
  0.152439024390,                                          !- Vertex 1 Z-coordinate
  24.357925818630,                                         !- Vertex 2 X-coordinate
  9.157114969410,                                          !- Vertex 2 Y-coordinate
  0.152439024390,                                          !- Vertex 2 Z-coordinate
  24.357925818630,                                         !- Vertex 3 X-coordinate
  9.157114969410,                                          !- Vertex 3 Y-coordinate
  2.743902439024,                                          !- Vertex 3 Z-coordinate
  36.536888727945,                                         !- Vertex 4 X-coordinate
  9.157114969410,                                          !- Vertex 4 Y-coordinate
  2.743902439024;                                          !- Vertex 4 Z-coordinate

BuildingSurface:Detailed,
  Wall_sdl_1.unit3_FrontRow_BottomFloor,                   !- Name
  Wall,                                                    !- Surface Type
  interiorwall,                                            !- Construction Name
  living_unit3_FrontRow_BottomFloor,                       !- Zone Name
  ,                                                        !- Space Name
  Surface,                                                 !- Outside Boundary Condition
  Wall_sdr_1.unit2_FrontRow_BottomFloor,                   !- Outside Boundary Condition Object
  NoSun,                                                   !- Sun Exposure
  NoWind,                                                  !- Wind Exposure
  0.0,                                                     !- View Factor to Ground
  4,                                                       !- Number of Vertices
  24.357925818630,                                         !- Vertex 1 X-coordinate
  9.157114969410,                                          !- Vertex 1 Y-coordinate
  0.152439024390,                                          !- Vertex 1 Z-coordinate
  24.357925818630,                                         !- Vertex 2 X-coordinate
  0.000000000000,                                          !- Vertex 2 Y-coordinate
  0.152439024390,                                          !- Vertex 2 Z-coordinate
  24.357925818630,                                         !- Vertex 3 X-coordinate
  0.000000000000,                                          !- Vertex 3 Y-coordinate
  2.743902439024,                                          !- Vertex 3 Z-coordinate
  24.357925818630,                                         !- Vertex 4 X-coordinate
  9.157114969410,                                          !- Vertex 4 Y-coordinate
  2.743902439024;                                          !- Vertex 4 Z-coordinate

BuildingSurface:Detailed,
  Wall_ldf_1.unit1_BackRow_BottomFloor,                    !- Name
  Wall,                                                    !- Surface Type
  Exterior Wall,                                           !- Construction Name
  living_unit1_BackRow_BottomFloor,                        !- Zone Name
  ,                                                        !- Space Name
  Outdoors,                                                !- Outside Boundary Condition
  ,                                                        !- Outside Boundary Condition Object
  SunExposed,                                              !- Sun Exposure
  WindExposed,                                             !- Wind Exposure
  ,                                                        !- View Factor to Ground
  4,                                                       !- Number of Vertices
  0.000000000000,                                          !- Vertex 1 X-coordinate
  10.681505213312,                                         !- Vertex 1 Y-coordinate
  0.152439024390,                                          !- Vertex 1 Z-coordinate
  12.178962909315,                                         !- Vertex 2 X-coordinate
  10.681505213312,                                         !- Vertex 2 Y-coordinate
  0.152439024390,                                          !- Vertex 2 Z-coordinate
  12.178962909315,                                         !- Vertex 3 X-coordinate
  10.681505213312,                                         !- Vertex 3 Y-coordinate
  2.743902439024,                                          !- Vertex 3 Z-coordinate
  0.000000000000,                                          !- Vertex 4 X-coordinate
  10.681505213312,                                         !- Vertex 4 Y-coordinate
  2.743902439024;                                          !- Vertex 4 Z-coordinate

BuildingSurface:Detailed,
  Wall_sdr_1.unit1_BackRow_BottomFloor,                    !- Name
  Wall,                                                    !- Surface Type
  interiorwall,                                            !- Construction Name
  living_unit1_BackRow_BottomFloor,                        !- Zone Name
  ,                                                        !- Space Name
  Surface,                                                 !- Outside Boundary Condition
  Wall_sdl_1.unit2_BackRow_BottomFloor,                    !- Outside Boundary Condition Object
  NoSun,                                                   !- Sun Exposure
  NoWind,                                                  !- Wind Exposure
  0.0,                                                     !- View Factor to Ground
  4,                                                       !- Number of Vertices
  12.178962909315,                                         !- Vertex 1 X-coordinate
  10.681505213312,                                         !- Vertex 1 Y-coordinate
  0.152439024390,                                          !- Vertex 1 Z-coordinate
  12.178962909315,                                         !- Vertex 2 X-coordinate
  19.838620182722,                                         !- Vertex 2 Y-coordinate
  0.152439024390,                                          !- Vertex 2 Z-coordinate
  12.178962909315,                                         !- Vertex 3 X-coordinate
  19.838620182722,                                         !- Vertex 3 Y-coordinate
  2.743902439024,                                          !- Vertex 3 Z-coordinate
  12.178962909315,                                         !- Vertex 4 X-coordinate
  10.681505213312,                                         !- Vertex 4 Y-coordinate
  2.743902439024;                                          !- Vertex 4 Z-coordinate

BuildingSurface:Detailed,
  Wall_ldb_1.unit1_BackRow_BottomFloor,                    !- Name
  Wall,                                                    !- Surface Type
  Exterior Wall,                                           !- Construction Name
  living_unit1_BackRow_BottomFloor,                        !- Zone Name
  ,                                                        !- Space Name
  Outdoors,                                                !- Outside Boundary Condition
  ,                                                        !- Outside Boundary Condition Object
  SunExposed,                                              !- Sun Exposure
  WindExposed,                                             !- Wind Exposure
  ,                                                        !- View Factor to Ground
  4,                                                       !- Number of Vertices
  12.178962909315,                                         !- Vertex 1 X-coordinate
  19.838620182722,                                         !- Vertex 1 Y-coordinate
  0.152439024390,                                          !- Vertex 1 Z-coordinate
  0.000000000000,                                          !- Vertex 2 X-coordinate
  19.838620182722,                                         !- Vertex 2 Y-coordinate
  0.152439024390,                                          !- Vertex 2 Z-coordinate
  0.000000000000,                                          !- Vertex 3 X-coordinate
  19.838620182722,                                         !- Vertex 3 Y-coordinate
  2.743902439024,                                          !- Vertex 3 Z-coordinate
  12.178962909315,                                         !- Vertex 4 X-coordinate
  19.838620182722,                                         !- Vertex 4 Y-coordinate
  2.743902439024;                                          !- Vertex 4 Z-coordinate

BuildingSurface:Detailed,
  Wall_sdl_1.unit1_BackRow_BottomFloor,                    !- Name
  Wall,                                                    !- Surface Type
  Exterior Wall,                                           !- Construction Name
  living_unit1_BackRow_BottomFloor,                        !- Zone Name
  ,                                                        !- Space Name
  Outdoors,                                                !- Outside Boundary Condition
  ,                                                        !- Outside Boundary Condition Object
  SunExposed,                                              !- Sun Exposure
  WindExposed,                                             !- Wind Exposure
  ,                                                        !- View Factor to Ground
  4,                                                       !- Number of Vertices
  0.000000000000,                                          !- Vertex 1 X-coordinate
  19.838620182722,                                         !- Vertex 1 Y-coordinate
  0.152439024390,                                          !- Vertex 1 Z-coordinate
  0.000000000000,                                          !- Vertex 2 X-coordinate
  10.681505213312,                                         !- Vertex 2 Y-coordinate
  0.152439024390,                                          !- Vertex 2 Z-coordinate
  0.000000000000,                                          !- Vertex 3 X-coordinate
  10.681505213312,                                         !- Vertex 3 Y-coordinate
  2.743902439024,                                          !- Vertex 3 Z-coordinate
  0.000000000000,                                          !- Vertex 4 X-coordinate
  19.838620182722,                                         !- Vertex 4 Y-coordinate
  2.743902439024;                                          !- Vertex 4 Z-coordinate

BuildingSurface:Detailed,
  Wall_ldf_1.unit2_BackRow_BottomFloor,                    !- Name
  Wall,                                                    !- Surface Type
  Exterior Wall,                                           !- Construction Name
  living_unit2_BackRow_BottomFloor,                        !- Zone Name
  ,                                                        !- Space Name
  Outdoors,                                                !- Outside Boundary Condition
  ,                                                        !- Outside Boundary Condition Object
  SunExposed,                                              !- Sun Exposure
  WindExposed,                                             !- Wind Exposure
  ,                                                        !- View Factor to Ground
  4,                                                       !- Number of Vertices
  12.178962909315,                                         !- Vertex 1 X-coordinate
  10.681505213312,                                         !- Vertex 1 Y-coordinate
  0.152439024390,                                          !- Vertex 1 Z-coordinate
  24.357925818630,                                         !- Vertex 2 X-coordinate
  10.681505213312,                                         !- Vertex 2 Y-coordinate
  0.152439024390,                                          !- Vertex 2 Z-coordinate
  24.357925818630,                                         !- Vertex 3 X-coordinate
  10.681505213312,                                         !- Vertex 3 Y-coordinate
  2.743902439024,                                          !- Vertex 3 Z-coordinate
  12.178962909315,                                         !- Vertex 4 X-coordinate
  10.681505213312,                                         !- Vertex 4 Y-coordinate
  2.743902439024;                                          !- Vertex 4 Z-coordinate

BuildingSurface:Detailed,
  Wall_ldb_1.unit2_BackRow_BottomFloor,                    !- Name
  Wall,                                                    !- Surface Type
  Exterior Wall,                                           !- Construction Name
  living_unit2_BackRow_BottomFloor,                        !- Zone Name
  ,                                                        !- Space Name
  Outdoors,                                                !- Outside Boundary Condition
  ,                                                        !- Outside Boundary Condition Object
  SunExposed,                                              !- Sun Exposure
  WindExposed,                                             !- Wind Exposure
  ,                                                        !- View Factor to Ground
  4,                                                       !- Number of Vertices
  24.357925818630,                                         !- Vertex 1 X-coordinate
  19.838620182722,                                         !- Vertex 1 Y-coordinate
  0.152439024390,                                          !- Vertex 1 Z-coordinate
  12.178962909315,                                         !- Vertex 2 X-coordinate
  19.838620182722,                                         !- Vertex 2 Y-coordinate
  0.152439024390,                                          !- Vertex 2 Z-coordinate
  12.178962909315,                                         !- Vertex 3 X-coordinate
  19.838620182722,                                         !- Vertex 3 Y-coordinate
  2.743902439024,                                          !- Vertex 3 Z-coordinate
  24.357925818630,                                         !- Vertex 4 X-coordinate
  19.838620182722,                                         !- Vertex 4 Y-coordinate
  2.743902439024;                                          !- Vertex 4 Z-coordinate

BuildingSurface:Detailed,
  Wall_ldf_1.unit3_BackRow_BottomFloor,                    !- Name
  Wall,                                                    !- Surface Type
  Exterior Wall,                                           !- Construction Name
  living_unit3_BackRow_BottomFloor,                        !- Zone Name
  ,                                                        !- Space Name
  Outdoors,                                                !- Outside Boundary Condition
  ,                                                        !- Outside Boundary Condition Object
  SunExposed,                                              !- Sun Exposure
  WindExposed,                                             !- Wind Exposure
  ,                                                        !- View Factor to Ground
  4,                                                       !- Number of Vertices
  24.357925818630,                                         !- Vertex 1 X-coordinate
  10.681505213312,                                         !- Vertex 1 Y-coordinate
  0.152439024390,                                          !- Vertex 1 Z-coordinate
  36.536888727945,                                         !- Vertex 2 X-coordinate
  10.681505213312,                                         !- Vertex 2 Y-coordinate
  0.152439024390,                                          !- Vertex 2 Z-coordinate
  36.536888727945,                                         !- Vertex 3 X-coordinate
  10.681505213312,                                         !- Vertex 3 Y-coordinate
  2.743902439024,                                          !- Vertex 3 Z-coordinate
  24.357925818630,                                         !- Vertex 4 X-coordinate
  10.681505213312,                                         !- Vertex 4 Y-coordinate
  2.743902439024;                                          !- Vertex 4 Z-coordinate

BuildingSurface:Detailed,
  Wall_sdr_1.unit3_BackRow_BottomFloor,                    !- Name
  Wall,                                                    !- Surface Type
  Exterior Wall,                                           !- Construction Name
  living_unit3_BackRow_BottomFloor,                        !- Zone Name
  ,                                                        !- Space Name
  Outdoors,                                                !- Outside Boundary Condition
  ,                                                        !- Outside Boundary Condition Object
  SunExposed,                                              !- Sun Exposure
  WindExposed,                                             !- Wind Exposure
  ,                                                        !- View Factor to Ground
  4,                                                       !- Number of Vertices
  36.536888727945,                                         !- Vertex 1 X-coordinate
  10.681505213312,                                         !- Vertex 1 Y-coordinate
  0.152439024390,                                          !- Vertex 1 Z-coordinate
  36.536888727945,                                         !- Vertex 2 X-coordinate
  19.838620182722,                                         !- Vertex 2 Y-coordinate
  0.152439024390,                                          !- Vertex 2 Z-coordinate
  36.536888727945,                                         !- Vertex 3 X-coordinate
  19.838620182722,                                         !- Vertex 3 Y-coordinate
  2.743902439024,                                          !- Vertex 3 Z-coordinate
  36.536888727945,                                         !- Vertex 4 X-coordinate
  10.681505213312,                                         !- Vertex 4 Y-coordinate
  2.743902439024;                                          !- Vertex 4 Z-coordinate

BuildingSurface:Detailed,
  Wall_ldb_1.unit3_BackRow_BottomFloor,                    !- Name
  Wall,                                                    !- Surface Type
  Exterior Wall,                                           !- Construction Name
  living_unit3_BackRow_BottomFloor,                        !- Zone Name
  ,                                                        !- Space Name
  Outdoors,                                                !- Outside Boundary Condition
  ,                                                        !- Outside Boundary Condition Object
  SunExposed,                                              !- Sun Exposure
  WindExposed,                                             !- Wind Exposure
  ,                                                        !- View Factor to Ground
  4,                                                       !- Number of Vertices
  36.536888727945,                                         !- Vertex 1 X-coordinate
  19.838620182722,                                         !- Vertex 1 Y-coordinate
  0.152439024390,                                          !- Vertex 1 Z-coordinate
  24.357925818630,                                         !- Vertex 2 X-coordinate
  19.838620182722,                                         !- Vertex 2 Y-coordinate
  0.152439024390,                                          !- Vertex 2 Z-coordinate
  24.357925818630,                                         !- Vertex 3 X-coordinate
  19.838620182722,                                         !- Vertex 3 Y-coordinate
  2.743902439024,                                          !- Vertex 3 Z-coordinate
  36.536888727945,                                         !- Vertex 4 X-coordinate
  19.838620182722,                                         !- Vertex 4 Y-coordinate
  2.743902439024;                                          !- Vertex 4 Z-coordinate

BuildingSurface:Detailed,
  Wall_sdl_1.unit3_BackRow_BottomFloor,                    !- Name
  Wall,                                                    !- Surface Type
  interiorwall,                                            !- Construction Name
  living_unit3_BackRow_BottomFloor,                        !- Zone Name
  ,                                                        !- Space Name
  Surface,                                                 !- Outside Boundary Condition
  Wall_sdr_1.unit2_BackRow_BottomFloor,                    !- Outside Boundary Condition Object
  NoSun,                                                   !- Sun Exposure
  NoWind,                                                  !- Wind Exposure
  0.0,                                                     !- View Factor to Ground
  4,                                                       !- Number of Vertices
  24.357925818630,                                         !- Vertex 1 X-coordinate
  19.838620182722,                                         !- Vertex 1 Y-coordinate
  0.152439024390,                                          !- Vertex 1 Z-coordinate
  24.357925818630,                                         !- Vertex 2 X-coordinate
  10.681505213312,                                         !- Vertex 2 Y-coordinate
  0.152439024390,                                          !- Vertex 2 Z-coordinate
  24.357925818630,                                         !- Vertex 3 X-coordinate
  10.681505213312,                                         !- Vertex 3 Y-coordinate
  2.743902439024,                                          !- Vertex 3 Z-coordinate
  24.357925818630,                                         !- Vertex 4 X-coordinate
  19.838620182722,                                         !- Vertex 4 Y-coordinate
  2.743902439024;                                          !- Vertex 4 Z-coordinate

BuildingSurface:Detailed,
  Wall_ldf_1.unit1_FrontRow_MiddleFloor,                   !- Name
  Wall,                                                    !- Surface Type
  Exterior Wall,                                           !- Construction Name
  living_unit1_FrontRow_MiddleFloor,                       !- Zone Name
  ,                                                        !- Space Name
  Outdoors,                                                !- Outside Boundary Condition
  ,                                                        !- Outside Boundary Condition Object
  SunExposed,                                              !- Sun Exposure
  WindExposed,                                             !- Wind Exposure
  ,                                                        !- View Factor to Ground
  4,                                                       !- Number of Vertices
  0.000000000000,                                          !- Vertex 1 X-coordinate
  0.000000000000,                                          !- Vertex 1 Y-coordinate
  2.741463415000,                                          !- Vertex 1 Z-coordinate
  12.178962909315,                                         !- Vertex 2 X-coordinate
  0.000000000000,                                          !- Vertex 2 Y-coordinate
  2.741463415000,                                          !- Vertex 2 Z-coordinate
  12.178962909315,                                         !- Vertex 3 X-coordinate
  0.000000000000,                                          !- Vertex 3 Y-coordinate
  5.332900000000,                                          !- Vertex 3 Z-coordinate
  0.000000000000,                                          !- Vertex 4 X-coordinate
  0.000000000000,                                          !- Vertex 4 Y-coordinate
  5.332900000000;                                          !- Vertex 4 Z-coordinate

BuildingSurface:Detailed,
  Wall_sdr_1.unit1_FrontRow_MiddleFloor,                   !- Name
  Wall,                                                    !- Surface Type
  interiorwall,                                            !- Construction Name
  living_unit1_FrontRow_MiddleFloor,                       !- Zone Name
  ,                                                        !- Space Name
  Surface,                                                 !- Outside Boundary Condition
  Wall_sdl_1.unit2_FrontRow_MiddleFloor,                   !- Outside Boundary Condition Object
  NoSun,                                                   !- Sun Exposure
  NoWind,                                                  !- Wind Exposure
  0.0,                                                     !- View Factor to Ground
  4,                                                       !- Number of Vertices
  12.178962909315,                                         !- Vertex 1 X-coordinate
  0.000000000000,                                          !- Vertex 1 Y-coordinate
  2.741463415000,                                          !- Vertex 1 Z-coordinate
  12.178962909315,                                         !- Vertex 2 X-coordinate
  9.157114969410,                                          !- Vertex 2 Y-coordinate
  2.741463415000,                                          !- Vertex 2 Z-coordinate
  12.178962909315,                                         !- Vertex 3 X-coordinate
  9.157114969410,                                          !- Vertex 3 Y-coordinate
  5.332900000000,                                          !- Vertex 3 Z-coordinate
  12.178962909315,                                         !- Vertex 4 X-coordinate
  0.000000000000,                                          !- Vertex 4 Y-coordinate
  5.332900000000;                                          !- Vertex 4 Z-coordinate

BuildingSurface:Detailed,
  Wall_ldb_1.unit1_FrontRow_MiddleFloor,                   !- Name
  Wall,                                                    !- Surface Type
  Exterior Wall,                                           !- Construction Name
  living_unit1_FrontRow_MiddleFloor,                       !- Zone Name
  ,                                                        !- Space Name
  Outdoors,                                                !- Outside Boundary Condition
  ,                                                        !- Outside Boundary Condition Object
  SunExposed,                                              !- Sun Exposure
  WindExposed,                                             !- Wind Exposure
  ,                                                        !- View Factor to Ground
  4,                                                       !- Number of Vertices
  12.178962909315,                                         !- Vertex 1 X-coordinate
  9.157114969410,                                          !- Vertex 1 Y-coordinate
  2.741463415000,                                          !- Vertex 1 Z-coordinate
  0.000000000000,                                          !- Vertex 2 X-coordinate
  9.157114969410,                                          !- Vertex 2 Y-coordinate
  2.741463415000,                                          !- Vertex 2 Z-coordinate
  0.000000000000,                                          !- Vertex 3 X-coordinate
  9.157114969410,                                          !- Vertex 3 Y-coordinate
  5.332900000000,                                          !- Vertex 3 Z-coordinate
  12.178962909315,                                         !- Vertex 4 X-coordinate
  9.157114969410,                                          !- Vertex 4 Y-coordinate
  5.332900000000;                                          !- Vertex 4 Z-coordinate

BuildingSurface:Detailed,
  Wall_sdl_1.unit1_FrontRow_MiddleFloor,                   !- Name
  Wall,                                                    !- Surface Type
  Exterior Wall,                                           !- Construction Name
  living_unit1_FrontRow_MiddleFloor,                       !- Zone Name
  ,                                                        !- Space Name
  Outdoors,                                                !- Outside Boundary Condition
  ,                                                        !- Outside Boundary Condition Object
  SunExposed,                                              !- Sun Exposure
  WindExposed,                                             !- Wind Exposure
  ,                                                        !- View Factor to Ground
  4,                                                       !- Number of Vertices
  0.000000000000,                                          !- Vertex 1 X-coordinate
  9.157114969410,                                          !- Vertex 1 Y-coordinate
  2.741463415000,                                          !- Vertex 1 Z-coordinate
  0.000000000000,                                          !- Vertex 2 X-coordinate
  0.000000000000,                                          !- Vertex 2 Y-coordinate
  2.741463415000,                                          !- Vertex 2 Z-coordinate
  0.000000000000,                                          !- Vertex 3 X-coordinate
  0.000000000000,                                          !- Vertex 3 Y-coordinate
  5.332900000000,                                          !- Vertex 3 Z-coordinate
  0.000000000000,                                          !- Vertex 4 X-coordinate
  9.157114969410,                                          !- Vertex 4 Y-coordinate
  5.332900000000;                                          !- Vertex 4 Z-coordinate

BuildingSurface:Detailed,
  Wall_ldf_1.unit2_FrontRow_MiddleFloor,                   !- Name
  Wall,                                                    !- Surface Type
  Exterior Wall,                                           !- Construction Name
  living_unit2_FrontRow_MiddleFloor,                       !- Zone Name
  ,                                                        !- Space Name
  Outdoors,                                                !- Outside Boundary Condition
  ,                                                        !- Outside Boundary Condition Object
  SunExposed,                                              !- Sun Exposure
  WindExposed,                                             !- Wind Exposure
  ,                                                        !- View Factor to Ground
  4,                                                       !- Number of Vertices
  12.178962909315,                                         !- Vertex 1 X-coordinate
  0.000000000000,                                          !- Vertex 1 Y-coordinate
  2.741463415000,                                          !- Vertex 1 Z-coordinate
  24.357925818630,                                         !- Vertex 2 X-coordinate
  0.000000000000,                                          !- Vertex 2 Y-coordinate
  2.741463415000,                                          !- Vertex 2 Z-coordinate
  24.357925818630,                                         !- Vertex 3 X-coordinate
  0.000000000000,                                          !- Vertex 3 Y-coordinate
  5.332900000000,                                          !- Vertex 3 Z-coordinate
  12.178962909315,                                         !- Vertex 4 X-coordinate
  0.000000000000,                                          !- Vertex 4 Y-coordinate
  5.332900000000;                                          !- Vertex 4 Z-coordinate

BuildingSurface:Detailed,
  Wall_ldb_1.unit2_FrontRow_MiddleFloor,                   !- Name
  Wall,                                                    !- Surface Type
  Exterior Wall,                                           !- Construction Name
  living_unit2_FrontRow_MiddleFloor,                       !- Zone Name
  ,                                                        !- Space Name
  Outdoors,                                                !- Outside Boundary Condition
  ,                                                        !- Outside Boundary Condition Object
  SunExposed,                                              !- Sun Exposure
  WindExposed,                                             !- Wind Exposure
  ,                                                        !- View Factor to Ground
  4,                                                       !- Number of Vertices
  24.357925818630,                                         !- Vertex 1 X-coordinate
  9.157114969410,                                          !- Vertex 1 Y-coordinate
  2.741463415000,                                          !- Vertex 1 Z-coordinate
  12.178962909315,                                         !- Vertex 2 X-coordinate
  9.157114969410,                                          !- Vertex 2 Y-coordinate
  2.741463415000,                                          !- Vertex 2 Z-coordinate
  12.178962909315,                                         !- Vertex 3 X-coordinate
  9.157114969410,                                          !- Vertex 3 Y-coordinate
  5.332900000000,                                          !- Vertex 3 Z-coordinate
  24.357925818630,                                         !- Vertex 4 X-coordinate
  9.157114969410,                                          !- Vertex 4 Y-coordinate
  5.332900000000;                                          !- Vertex 4 Z-coordinate

BuildingSurface:Detailed,
  Wall_ldf_1.unit3_FrontRow_MiddleFloor,                   !- Name
  Wall,                                                    !- Surface Type
  Exterior Wall,                                           !- Construction Name
  living_unit3_FrontRow_MiddleFloor,                       !- Zone Name
  ,                                                        !- Space Name
  Outdoors,                                                !- Outside Boundary Condition
  ,                                                        !- Outside Boundary Condition Object
  SunExposed,                                              !- Sun Exposure
  WindExposed,                                             !- Wind Exposure
  ,                                                        !- View Factor to Ground
  4,                                                       !- Number of Vertices
  24.357925818630,                                         !- Vertex 1 X-coordinate
  0.000000000000,                                          !- Vertex 1 Y-coordinate
  2.741463415000,                                          !- Vertex 1 Z-coordinate
  36.536888727945,                                         !- Vertex 2 X-coordinate
  0.000000000000,                                          !- Vertex 2 Y-coordinate
  2.741463415000,                                          !- Vertex 2 Z-coordinate
  36.536888727945,                                         !- Vertex 3 X-coordinate
  0.000000000000,                                          !- Vertex 3 Y-coordinate
  5.332900000000,                                          !- Vertex 3 Z-coordinate
  24.357925818630,                                         !- Vertex 4 X-coordinate
  0.000000000000,                                          !- Vertex 4 Y-coordinate
  5.332900000000;                                          !- Vertex 4 Z-coordinate

BuildingSurface:Detailed,
  Wall_sdr_1.unit3_FrontRow_MiddleFloor,                   !- Name
  Wall,                                                    !- Surface Type
  Exterior Wall,                                           !- Construction Name
  living_unit3_FrontRow_MiddleFloor,                       !- Zone Name
  ,                                                        !- Space Name
  Outdoors,                                                !- Outside Boundary Condition
  ,                                                        !- Outside Boundary Condition Object
  SunExposed,                                              !- Sun Exposure
  WindExposed,                                             !- Wind Exposure
  ,                                                        !- View Factor to Ground
  4,                                                       !- Number of Vertices
  36.536888727945,                                         !- Vertex 1 X-coordinate
  0.000000000000,                                          !- Vertex 1 Y-coordinate
  2.741463415000,                                          !- Vertex 1 Z-coordinate
  36.536888727945,                                         !- Vertex 2 X-coordinate
  9.157114969410,                                          !- Vertex 2 Y-coordinate
  2.741463415000,                                          !- Vertex 2 Z-coordinate
  36.536888727945,                                         !- Vertex 3 X-coordinate
  9.157114969410,                                          !- Vertex 3 Y-coordinate
  5.332900000000,                                          !- Vertex 3 Z-coordinate
  36.536888727945,                                         !- Vertex 4 X-coordinate
  0.000000000000,                                          !- Vertex 4 Y-coordinate
  5.332900000000;                                          !- Vertex 4 Z-coordinate

BuildingSurface:Detailed,
  Wall_ldb_1.unit3_FrontRow_MiddleFloor,                   !- Name
  Wall,                                                    !- Surface Type
  Exterior Wall,                                           !- Construction Name
  living_unit3_FrontRow_MiddleFloor,                       !- Zone Name
  ,                                                        !- Space Name
  Outdoors,                                                !- Outside Boundary Condition
  ,                                                        !- Outside Boundary Condition Object
  SunExposed,                                              !- Sun Exposure
  WindExposed,                                             !- Wind Exposure
  ,                                                        !- View Factor to Ground
  4,                                                       !- Number of Vertices
  36.536888727945,                                         !- Vertex 1 X-coordinate
  9.157114969410,                                          !- Vertex 1 Y-coordinate
  2.741463415000,                                          !- Vertex 1 Z-coordinate
  24.357925818630,                                         !- Vertex 2 X-coordinate
  9.157114969410,                                          !- Vertex 2 Y-coordinate
  2.741463415000,                                          !- Vertex 2 Z-coordinate
  24.357925818630,                                         !- Vertex 3 X-coordinate
  9.157114969410,                                          !- Vertex 3 Y-coordinate
  5.332900000000,                                          !- Vertex 3 Z-coordinate
  36.536888727945,                                         !- Vertex 4 X-coordinate
  9.157114969410,                                          !- Vertex 4 Y-coordinate
  5.332900000000;                                          !- Vertex 4 Z-coordinate

BuildingSurface:Detailed,
  Wall_sdl_1.unit3_FrontRow_MiddleFloor,                   !- Name
  Wall,                                                    !- Surface Type
  interiorwall,                                            !- Construction Name
  living_unit3_FrontRow_MiddleFloor,                       !- Zone Name
  ,                                                        !- Space Name
  Surface,                                                 !- Outside Boundary Condition
  Wall_sdr_1.unit2_FrontRow_MiddleFloor,                   !- Outside Boundary Condition Object
  NoSun,                                                   !- Sun Exposure
  NoWind,                                                  !- Wind Exposure
  0.0,                                                     !- View Factor to Ground
  4,                                                       !- Number of Vertices
  24.357925818630,                                         !- Vertex 1 X-coordinate
  9.157114969410,                                          !- Vertex 1 Y-coordinate
  2.741463415000,                                          !- Vertex 1 Z-coordinate
  24.357925818630,                                         !- Vertex 2 X-coordinate
  0.000000000000,                                          !- Vertex 2 Y-coordinate
  2.741463415000,                                          !- Vertex 2 Z-coordinate
  24.357925818630,                                         !- Vertex 3 X-coordinate
  0.000000000000,                                          !- Vertex 3 Y-coordinate
  5.332900000000,                                          !- Vertex 3 Z-coordinate
  24.357925818630,                                         !- Vertex 4 X-coordinate
  9.157114969410,                                          !- Vertex 4 Y-coordinate
  5.332900000000;                                          !- Vertex 4 Z-coordinate

BuildingSurface:Detailed,
  Wall_ldf_1.unit1_BackRow_MiddleFloor,                    !- Name
  Wall,                                                    !- Surface Type
  Exterior Wall,                                           !- Construction Name
  living_unit1_BackRow_MiddleFloor,                        !- Zone Name
  ,                                                        !- Space Name
  Outdoors,                                                !- Outside Boundary Condition
  ,                                                        !- Outside Boundary Condition Object
  SunExposed,                                              !- Sun Exposure
  WindExposed,                                             !- Wind Exposure
  ,                                                        !- View Factor to Ground
  4,                                                       !- Number of Vertices
  0.000000000000,                                          !- Vertex 1 X-coordinate
  10.681505213312,                                         !- Vertex 1 Y-coordinate
  2.741463415000,                                          !- Vertex 1 Z-coordinate
  12.178962909315,                                         !- Vertex 2 X-coordinate
  10.681505213312,                                         !- Vertex 2 Y-coordinate
  2.741463415000,                                          !- Vertex 2 Z-coordinate
  12.178962909315,                                         !- Vertex 3 X-coordinate
  10.681505213312,                                         !- Vertex 3 Y-coordinate
  5.332900000000,                                          !- Vertex 3 Z-coordinate
  0.000000000000,                                          !- Vertex 4 X-coordinate
  10.681505213312,                                         !- Vertex 4 Y-coordinate
  5.332900000000;                                          !- Vertex 4 Z-coordinate

BuildingSurface:Detailed,
  Wall_sdr_1.unit1_BackRow_MiddleFloor,                    !- Name
  Wall,                                                    !- Surface Type
  interiorwall,                                            !- Construction Name
  living_unit1_BackRow_MiddleFloor,                        !- Zone Name
  ,                                                        !- Space Name
  Surface,                                                 !- Outside Boundary Condition
  Wall_sdr_1.unit2_BackRow_MiddleFloor,                    !- Outside Boundary Condition Object
  NoSun,                                                   !- Sun Exposure
  NoWind,                                                  !- Wind Exposure
  0.0,                                                     !- View Factor to Ground
  4,                                                       !- Number of Vertices
  12.178962909315,                                         !- Vertex 1 X-coordinate
  10.681505213312,                                         !- Vertex 1 Y-coordinate
  2.741463415000,                                          !- Vertex 1 Z-coordinate
  12.178962909315,                                         !- Vertex 2 X-coordinate
  19.838620182722,                                         !- Vertex 2 Y-coordinate
  2.741463415000,                                          !- Vertex 2 Z-coordinate
  12.178962909315,                                         !- Vertex 3 X-coordinate
  19.838620182722,                                         !- Vertex 3 Y-coordinate
  5.332900000000,                                          !- Vertex 3 Z-coordinate
  12.178962909315,                                         !- Vertex 4 X-coordinate
  10.681505213312,                                         !- Vertex 4 Y-coordinate
  5.332900000000;                                          !- Vertex 4 Z-coordinate

BuildingSurface:Detailed,
  Wall_ldb_1.unit1_BackRow_MiddleFloor,                    !- Name
  Wall,                                                    !- Surface Type
  Exterior Wall,                                           !- Construction Name
  living_unit1_BackRow_MiddleFloor,                        !- Zone Name
  ,                                                        !- Space Name
  Outdoors,                                                !- Outside Boundary Condition
  ,                                                        !- Outside Boundary Condition Object
  SunExposed,                                              !- Sun Exposure
  WindExposed,                                             !- Wind Exposure
  ,                                                        !- View Factor to Ground
  4,                                                       !- Number of Vertices
  12.178962909315,                                         !- Vertex 1 X-coordinate
  19.838620182722,                                         !- Vertex 1 Y-coordinate
  2.741463415000,                                          !- Vertex 1 Z-coordinate
  0.000000000000,                                          !- Vertex 2 X-coordinate
  19.838620182722,                                         !- Vertex 2 Y-coordinate
  2.741463415000,                                          !- Vertex 2 Z-coordinate
  0.000000000000,                                          !- Vertex 3 X-coordinate
  19.838620182722,                                         !- Vertex 3 Y-coordinate
  5.332900000000,                                          !- Vertex 3 Z-coordinate
  12.178962909315,                                         !- Vertex 4 X-coordinate
  19.838620182722,                                         !- Vertex 4 Y-coordinate
  5.332900000000;                                          !- Vertex 4 Z-coordinate

BuildingSurface:Detailed,
  Wall_sdl_1.unit1_BackRow_MiddleFloor,                    !- Name
  Wall,                                                    !- Surface Type
  Exterior Wall,                                           !- Construction Name
  living_unit1_BackRow_MiddleFloor,                        !- Zone Name
  ,                                                        !- Space Name
  Outdoors,                                                !- Outside Boundary Condition
  ,                                                        !- Outside Boundary Condition Object
  SunExposed,                                              !- Sun Exposure
  WindExposed,                                             !- Wind Exposure
  ,                                                        !- View Factor to Ground
  4,                                                       !- Number of Vertices
  0.000000000000,                                          !- Vertex 1 X-coordinate
  19.838620182722,                                         !- Vertex 1 Y-coordinate
  2.741463415000,                                          !- Vertex 1 Z-coordinate
  0.000000000000,                                          !- Vertex 2 X-coordinate
  10.681505213312,                                         !- Vertex 2 Y-coordinate
  2.741463415000,                                          !- Vertex 2 Z-coordinate
  0.000000000000,                                          !- Vertex 3 X-coordinate
  10.681505213312,                                         !- Vertex 3 Y-coordinate
  5.332900000000,                                          !- Vertex 3 Z-coordinate
  0.000000000000,                                          !- Vertex 4 X-coordinate
  19.838620182722,                                         !- Vertex 4 Y-coordinate
  5.332900000000;                                          !- Vertex 4 Z-coordinate

BuildingSurface:Detailed,
  Wall_ldf_1.unit2_BackRow_MiddleFloor,                    !- Name
  Wall,                                                    !- Surface Type
  Exterior Wall,                                           !- Construction Name
  living_unit2_BackRow_MiddleFloor,                        !- Zone Name
  ,                                                        !- Space Name
  Outdoors,                                                !- Outside Boundary Condition
  ,                                                        !- Outside Boundary Condition Object
  SunExposed,                                              !- Sun Exposure
  WindExposed,                                             !- Wind Exposure
  ,                                                        !- View Factor to Ground
  4,                                                       !- Number of Vertices
  12.178962909315,                                         !- Vertex 1 X-coordinate
  10.681505213312,                                         !- Vertex 1 Y-coordinate
  2.741463415000,                                          !- Vertex 1 Z-coordinate
  24.357925818630,                                         !- Vertex 2 X-coordinate
  10.681505213312,                                         !- Vertex 2 Y-coordinate
  2.741463415000,                                          !- Vertex 2 Z-coordinate
  24.357925818630,                                         !- Vertex 3 X-coordinate
  10.681505213312,                                         !- Vertex 3 Y-coordinate
  5.332900000000,                                          !- Vertex 3 Z-coordinate
  12.178962909315,                                         !- Vertex 4 X-coordinate
  10.681505213312,                                         !- Vertex 4 Y-coordinate
  5.332900000000;                                          !- Vertex 4 Z-coordinate

BuildingSurface:Detailed,
  Wall_ldb_1.unit2_BackRow_MiddleFloor,                    !- Name
  Wall,                                                    !- Surface Type
  Exterior Wall,                                           !- Construction Name
  living_unit2_BackRow_MiddleFloor,                        !- Zone Name
  ,                                                        !- Space Name
  Outdoors,                                                !- Outside Boundary Condition
  ,                                                        !- Outside Boundary Condition Object
  SunExposed,                                              !- Sun Exposure
  WindExposed,                                             !- Wind Exposure
  ,                                                        !- View Factor to Ground
  4,                                                       !- Number of Vertices
  24.357925818630,                                         !- Vertex 1 X-coordinate
  19.838620182722,                                         !- Vertex 1 Y-coordinate
  2.741463415000,                                          !- Vertex 1 Z-coordinate
  12.178962909315,                                         !- Vertex 2 X-coordinate
  19.838620182722,                                         !- Vertex 2 Y-coordinate
  2.741463415000,                                          !- Vertex 2 Z-coordinate
  12.178962909315,                                         !- Vertex 3 X-coordinate
  19.838620182722,                                         !- Vertex 3 Y-coordinate
  5.332900000000,                                          !- Vertex 3 Z-coordinate
  24.357925818630,                                         !- Vertex 4 X-coordinate
  19.838620182722,                                         !- Vertex 4 Y-coordinate
  5.332900000000;                                          !- Vertex 4 Z-coordinate

BuildingSurface:Detailed,
  Wall_ldf_1.unit3_BackRow_MiddleFloor,                    !- Name
  Wall,                                                    !- Surface Type
  Exterior Wall,                                           !- Construction Name
  living_unit3_BackRow_MiddleFloor,                        !- Zone Name
  ,                                                        !- Space Name
  Outdoors,                                                !- Outside Boundary Condition
  ,                                                        !- Outside Boundary Condition Object
  SunExposed,                                              !- Sun Exposure
  WindExposed,                                             !- Wind Exposure
  ,                                                        !- View Factor to Ground
  4,                                                       !- Number of Vertices
  24.357925818630,                                         !- Vertex 1 X-coordinate
  10.681505213312,                                         !- Vertex 1 Y-coordinate
  2.741463415000,                                          !- Vertex 1 Z-coordinate
  36.536888727945,                                         !- Vertex 2 X-coordinate
  10.681505213312,                                         !- Vertex 2 Y-coordinate
  2.741463415000,                                          !- Vertex 2 Z-coordinate
  36.536888727945,                                         !- Vertex 3 X-coordinate
  10.681505213312,                                         !- Vertex 3 Y-coordinate
  5.332900000000,                                          !- Vertex 3 Z-coordinate
  24.357925818630,                                         !- Vertex 4 X-coordinate
  10.681505213312,                                         !- Vertex 4 Y-coordinate
  5.332900000000;                                          !- Vertex 4 Z-coordinate

BuildingSurface:Detailed,
  Wall_sdr_1.unit3_BackRow_MiddleFloor,                    !- Name
  Wall,                                                    !- Surface Type
  Exterior Wall,                                           !- Construction Name
  living_unit3_BackRow_MiddleFloor,                        !- Zone Name
  ,                                                        !- Space Name
  Outdoors,                                                !- Outside Boundary Condition
  ,                                                        !- Outside Boundary Condition Object
  SunExposed,                                              !- Sun Exposure
  WindExposed,                                             !- Wind Exposure
  ,                                                        !- View Factor to Ground
  4,                                                       !- Number of Vertices
  36.536888727945,                                         !- Vertex 1 X-coordinate
  10.681505213312,                                         !- Vertex 1 Y-coordinate
  2.741463415000,                                          !- Vertex 1 Z-coordinate
  36.536888727945,                                         !- Vertex 2 X-coordinate
  19.838620182722,                                         !- Vertex 2 Y-coordinate
  2.741463415000,                                          !- Vertex 2 Z-coordinate
  36.536888727945,                                         !- Vertex 3 X-coordinate
  19.838620182722,                                         !- Vertex 3 Y-coordinate
  5.332900000000,                                          !- Vertex 3 Z-coordinate
  36.536888727945,                                         !- Vertex 4 X-coordinate
  10.681505213312,                                         !- Vertex 4 Y-coordinate
  5.332900000000;                                          !- Vertex 4 Z-coordinate

BuildingSurface:Detailed,
  Wall_ldb_1.unit3_BackRow_MiddleFloor,                    !- Name
  Wall,                                                    !- Surface Type
  Exterior Wall,                                           !- Construction Name
  living_unit3_BackRow_MiddleFloor,                        !- Zone Name
  ,                                                        !- Space Name
  Outdoors,                                                !- Outside Boundary Condition
  ,                                                        !- Outside Boundary Condition Object
  SunExposed,                                              !- Sun Exposure
  WindExposed,                                             !- Wind Exposure
  ,                                                        !- View Factor to Ground
  4,                                                       !- Number of Vertices
  36.536888727945,                                         !- Vertex 1 X-coordinate
  19.838620182722,                                         !- Vertex 1 Y-coordinate
  2.741463415000,                                          !- Vertex 1 Z-coordinate
  24.357925818630,                                         !- Vertex 2 X-coordinate
  19.838620182722,                                         !- Vertex 2 Y-coordinate
  2.741463415000,                                          !- Vertex 2 Z-coordinate
  24.357925818630,                                         !- Vertex 3 X-coordinate
  19.838620182722,                                         !- Vertex 3 Y-coordinate
  5.332900000000,                                          !- Vertex 3 Z-coordinate
  36.536888727945,                                         !- Vertex 4 X-coordinate
  19.838620182722,                                         !- Vertex 4 Y-coordinate
  5.332900000000;                                          !- Vertex 4 Z-coordinate

BuildingSurface:Detailed,
  Wall_sdl_1.unit3_BackRow_MiddleFloor,                    !- Name
  Wall,                                                    !- Surface Type
  interiorwall,                                            !- Construction Name
  living_unit3_BackRow_MiddleFloor,                        !- Zone Name
  ,                                                        !- Space Name
  Surface,                                                 !- Outside Boundary Condition
  Wall_sdl_1.unit2_BackRow_MiddleFloor,                    !- Outside Boundary Condition Object
  NoSun,                                                   !- Sun Exposure
  NoWind,                                                  !- Wind Exposure
  0.0,                                                     !- View Factor to Ground
  4,                                                       !- Number of Vertices
  24.357925818630,                                         !- Vertex 1 X-coordinate
  19.838620182722,                                         !- Vertex 1 Y-coordinate
  2.741463415000,                                          !- Vertex 1 Z-coordinate
  24.357925818630,                                         !- Vertex 2 X-coordinate
  10.681505213312,                                         !- Vertex 2 Y-coordinate
  2.741463415000,                                          !- Vertex 2 Z-coordinate
  24.357925818630,                                         !- Vertex 3 X-coordinate
  10.681505213312,                                         !- Vertex 3 Y-coordinate
  5.332900000000,                                          !- Vertex 3 Z-coordinate
  24.357925818630,                                         !- Vertex 4 X-coordinate
  19.838620182722,                                         !- Vertex 4 Y-coordinate
  5.332900000000;                                          !- Vertex 4 Z-coordinate

BuildingSurface:Detailed,
  Floor_unit1_FrontRow_MiddleFloor,                        !- Name
  Floor,                                                   !- Surface Type
  ceiling-floor-layer,                                     !- Construction Name
  living_unit1_FrontRow_MiddleFloor,                       !- Zone Name
  ,                                                        !- Space Name
  Surface,                                                 !- Outside Boundary Condition
  ceiling_unit1_FrontRow_BottomFloor,                      !- Outside Boundary Condition Object
  NoSun,                                                   !- Sun Exposure
  NoWind,                                                  !- Wind Exposure
  0.0,                                                     !- View Factor to Ground
  4,                                                       !- Number of Vertices
  12.178962909315,                                         !- Vertex 1 X-coordinate
  0.000000000000,                                          !- Vertex 1 Y-coordinate
  2.741463415000,                                          !- Vertex 1 Z-coordinate
  0.000000000000,                                          !- Vertex 2 X-coordinate
  0.000000000000,                                          !- Vertex 2 Y-coordinate
  2.741463415000,                                          !- Vertex 2 Z-coordinate
  0.000000000000,                                          !- Vertex 3 X-coordinate
  9.157114969410,                                          !- Vertex 3 Y-coordinate
  2.741463415000,                                          !- Vertex 3 Z-coordinate
  12.178962909315,                                         !- Vertex 4 X-coordinate
  9.157114969410,                                          !- Vertex 4 Y-coordinate
  2.741463415000;                                          !- Vertex 4 Z-coordinate

BuildingSurface:Detailed,
  Floor_unit2_FrontRow_MiddleFloor,                        !- Name
  Floor,                                                   !- Surface Type
  ceiling-floor-layer,                                     !- Construction Name
  living_unit2_FrontRow_MiddleFloor,                       !- Zone Name
  ,                                                        !- Space Name
  Surface,                                                 !- Outside Boundary Condition
  ceiling_unit2_FrontRow_BottomFloor,                      !- Outside Boundary Condition Object
  NoSun,                                                   !- Sun Exposure
  NoWind,                                                  !- Wind Exposure
  0.0,                                                     !- View Factor to Ground
  4,                                                       !- Number of Vertices
  24.357925818630,                                         !- Vertex 1 X-coordinate
  0.000000000000,                                          !- Vertex 1 Y-coordinate
  2.741463415000,                                          !- Vertex 1 Z-coordinate
  12.178962909315,                                         !- Vertex 2 X-coordinate
  0.000000000000,                                          !- Vertex 2 Y-coordinate
  2.741463415000,                                          !- Vertex 2 Z-coordinate
  12.178962909315,                                         !- Vertex 3 X-coordinate
  9.157114969410,                                          !- Vertex 3 Y-coordinate
  2.741463415000,                                          !- Vertex 3 Z-coordinate
  24.357925818630,                                         !- Vertex 4 X-coordinate
  9.157114969410,                                          !- Vertex 4 Y-coordinate
  2.741463415000;                                          !- Vertex 4 Z-coordinate

BuildingSurface:Detailed,
  Floor_unit3_FrontRow_MiddleFloor,                        !- Name
  Floor,                                                   !- Surface Type
  ceiling-floor-layer,                                     !- Construction Name
  living_unit3_FrontRow_MiddleFloor,                       !- Zone Name
  ,                                                        !- Space Name
  Surface,                                                 !- Outside Boundary Condition
  ceiling_unit3_FrontRow_BottomFloor,                      !- Outside Boundary Condition Object
  NoSun,                                                   !- Sun Exposure
  NoWind,                                                  !- Wind Exposure
  0.0,                                                     !- View Factor to Ground
  4,                                                       !- Number of Vertices
  36.536888727945,                                         !- Vertex 1 X-coordinate
  0.000000000000,                                          !- Vertex 1 Y-coordinate
  2.741463415000,                                          !- Vertex 1 Z-coordinate
  24.357925818630,                                         !- Vertex 2 X-coordinate
  0.000000000000,                                          !- Vertex 2 Y-coordinate
  2.741463415000,                                          !- Vertex 2 Z-coordinate
  24.357925818630,                                         !- Vertex 3 X-coordinate
  9.157114969410,                                          !- Vertex 3 Y-coordinate
  2.741463415000,                                          !- Vertex 3 Z-coordinate
  36.536888727945,                                         !- Vertex 4 X-coordinate
  9.157114969410,                                          !- Vertex 4 Y-coordinate
  2.741463415000;                                          !- Vertex 4 Z-coordinate

BuildingSurface:Detailed,
  Floor_unit1_BackRow_MiddleFloor,                         !- Name
  Floor,                                                   !- Surface Type
  ceiling-floor-layer,                                     !- Construction Name
  living_unit1_BackRow_MiddleFloor,                        !- Zone Name
  ,                                                        !- Space Name
  Surface,                                                 !- Outside Boundary Condition
  ceiling_unit1_BackRow_BottomFloor,                       !- Outside Boundary Condition Object
  NoSun,                                                   !- Sun Exposure
  NoWind,                                                  !- Wind Exposure
  0.0,                                                     !- View Factor to Ground
  4,                                                       !- Number of Vertices
  12.178962909315,                                         !- Vertex 1 X-coordinate
  10.681505213312,                                         !- Vertex 1 Y-coordinate
  2.741463415000,                                          !- Vertex 1 Z-coordinate
  0.000000000000,                                          !- Vertex 2 X-coordinate
  10.681505213312,                                         !- Vertex 2 Y-coordinate
  2.741463415000,                                          !- Vertex 2 Z-coordinate
  0.000000000000,                                          !- Vertex 3 X-coordinate
  19.838620182722,                                         !- Vertex 3 Y-coordinate
  2.741463415000,                                          !- Vertex 3 Z-coordinate
  12.178962909315,                                         !- Vertex 4 X-coordinate
  19.838620182722,                                         !- Vertex 4 Y-coordinate
  2.741463415000;                                          !- Vertex 4 Z-coordinate

BuildingSurface:Detailed,
  Floor_unit2_BackRow_MiddleFloor,                         !- Name
  Floor,                                                   !- Surface Type
  ceiling-floor-layer,                                     !- Construction Name
  living_unit2_BackRow_MiddleFloor,                        !- Zone Name
  ,                                                        !- Space Name
  Surface,                                                 !- Outside Boundary Condition
  ceiling_unit2_BackRow_BottomFloor,                       !- Outside Boundary Condition Object
  NoSun,                                                   !- Sun Exposure
  NoWind,                                                  !- Wind Exposure
  0.0,                                                     !- View Factor to Ground
  4,                                                       !- Number of Vertices
  24.357925818630,                                         !- Vertex 1 X-coordinate
  10.681505213312,                                         !- Vertex 1 Y-coordinate
  2.741463415000,                                          !- Vertex 1 Z-coordinate
  12.178962909315,                                         !- Vertex 2 X-coordinate
  10.681505213312,                                         !- Vertex 2 Y-coordinate
  2.741463415000,                                          !- Vertex 2 Z-coordinate
  12.178962909315,                                         !- Vertex 3 X-coordinate
  19.838620182722,                                         !- Vertex 3 Y-coordinate
  2.741463415000,                                          !- Vertex 3 Z-coordinate
  24.357925818630,                                         !- Vertex 4 X-coordinate
  19.838620182722,                                         !- Vertex 4 Y-coordinate
  2.741463415000;                                          !- Vertex 4 Z-coordinate

BuildingSurface:Detailed,
  Floor_unit3_BackRow_MiddleFloor,                         !- Name
  Floor,                                                   !- Surface Type
  ceiling-floor-layer,                                     !- Construction Name
  living_unit3_BackRow_MiddleFloor,                        !- Zone Name
  ,                                                        !- Space Name
  Surface,                                                 !- Outside Boundary Condition
  ceiling_unit3_BackRow_BottomFloor,                       !- Outside Boundary Condition Object
  NoSun,                                                   !- Sun Exposure
  NoWind,                                                  !- Wind Exposure
  0.0,                                                     !- View Factor to Ground
  4,                                                       !- Number of Vertices
  36.536888727945,                                         !- Vertex 1 X-coordinate
  10.681505213312,                                         !- Vertex 1 Y-coordinate
  2.741463415000,                                          !- Vertex 1 Z-coordinate
  24.357925818630,                                         !- Vertex 2 X-coordinate
  10.681505213312,                                         !- Vertex 2 Y-coordinate
  2.741463415000,                                          !- Vertex 2 Z-coordinate
  24.357925818630,                                         !- Vertex 3 X-coordinate
  19.838620182722,                                         !- Vertex 3 Y-coordinate
  2.741463415000,                                          !- Vertex 3 Z-coordinate
  36.536888727945,                                         !- Vertex 4 X-coordinate
  19.838620182722,                                         !- Vertex 4 Y-coordinate
  2.741463415000;                                          !- Vertex 4 Z-coordinate

BuildingSurface:Detailed,
  Breezeway_BottomFloor,                                   !- Name
  Floor,                                                   !- Surface Type
  Exterior Floor,                                          !- Construction Name
  Breezeway,                                               !- Zone Name
  ,                                                        !- Space Name
  Outdoors,                                                !- Outside Boundary Condition
  ,                                                        !- Outside Boundary Condition Object
  SunExposed,                                              !- Sun Exposure
  WindExposed,                                             !- Wind Exposure
  autocalculate,                                           !- View Factor to Ground
  4,                                                       !- Number of Vertices
  36.536888727945,                                         !- Vertex 1 X-coordinate
  9.156233137945,                                          !- Vertex 1 Y-coordinate
  0.152392567938,                                          !- Vertex 1 Z-coordinate
  0.000000000000,                                          !- Vertex 2 X-coordinate
  9.156233137945,                                          !- Vertex 2 Y-coordinate
  0.152392567938,                                          !- Vertex 2 Z-coordinate
  0.000000000000,                                          !- Vertex 3 X-coordinate
  10.680158817328,                                         !- Vertex 3 Y-coordinate
  0.152392567938,                                          !- Vertex 3 Z-coordinate
  36.536888727945,                                         !- Vertex 4 X-coordinate
  10.680158817328,                                         !- Vertex 4 Y-coordinate
  0.152392567938;                                          !- Vertex 4 Z-coordinate

BuildingSurface:Detailed,
  Breezeway_MiddleFloor,                                   !- Name
  Floor,                                                   !- Surface Type
  Exterior Floor,                                          !- Construction Name
  Breezeway,                                               !- Zone Name
  ,                                                        !- Space Name
  Outdoors,                                                !- Outside Boundary Condition
  ,                                                        !- Outside Boundary Condition Object
  SunExposed,                                              !- Sun Exposure
  WindExposed,                                             !- Wind Exposure
  autocalculate,                                           !- View Factor to Ground
  4,                                                       !- Number of Vertices
  36.536888727945,                                         !- Vertex 1 X-coordinate
  9.156233137945,                                          !- Vertex 1 Y-coordinate
  2.741460000000,                                          !- Vertex 1 Z-coordinate
  0.000000000000,                                          !- Vertex 2 X-coordinate
  9.156233137945,                                          !- Vertex 2 Y-coordinate
  2.741460000000,                                          !- Vertex 2 Z-coordinate
  0.000000000000,                                          !- Vertex 3 X-coordinate
  10.680158817328,                                         !- Vertex 3 Y-coordinate
  2.741460000000,                                          !- Vertex 3 Z-coordinate
  36.536888727945,                                         !- Vertex 4 X-coordinate
  10.680158817328,                                         !- Vertex 4 Y-coordinate
  2.741460000000;                                          !- Vertex 4 Z-coordinate

BuildingSurface:Detailed,
  Breezeway_TopFloor,                                      !- Name
  Floor,                                                   !- Surface Type
  Exterior Floor,                                          !- Construction Name
  Breezeway,                                               !- Zone Name
  ,                                                        !- Space Name
  Outdoors,                                                !- Outside Boundary Condition
  ,                                                        !- Outside Boundary Condition Object
  SunExposed,                                              !- Sun Exposure
  WindExposed,                                             !- Wind Exposure
  autocalculate,                                           !- View Factor to Ground
  4,                                                       !- Number of Vertices
  36.536888727945,                                         !- Vertex 1 X-coordinate
  9.156233137945,                                          !- Vertex 1 Y-coordinate
  5.330000000000,                                          !- Vertex 1 Z-coordinate
  0.000000000000,                                          !- Vertex 2 X-coordinate
  9.156233137945,                                          !- Vertex 2 Y-coordinate
  5.330000000000,                                          !- Vertex 2 Z-coordinate
  0.000000000000,                                          !- Vertex 3 X-coordinate
  10.680158817328,                                         !- Vertex 3 Y-coordinate
  5.330000000000,                                          !- Vertex 3 Z-coordinate
  36.536888727945,                                         !- Vertex 4 X-coordinate
  10.680158817328,                                         !- Vertex 4 Y-coordinate
  5.330000000000;                                          !- Vertex 4 Z-coordinate

BuildingSurface:Detailed,
  BreezewayRoof,                                           !- Name
  Ceiling,                                                 !- Surface Type
  Interior Ceiling,                                        !- Construction Name
  Breezeway,                                               !- Zone Name
  ,                                                        !- Space Name
  Surface,                                                 !- Outside Boundary Condition
  Attic_Floor_2_7_0,                                       !- Outside Boundary Condition Object
  NoSun,                                                   !- Sun Exposure
  NoWind,                                                  !- Wind Exposure
  0.0,                                                     !- View Factor to Ground
  4,                                                       !- Number of Vertices
  0.000000000000,                                          !- Vertex 1 X-coordinate
  9.157114969410,                                          !- Vertex 1 Y-coordinate
  7.924336585000,                                          !- Vertex 1 Z-coordinate
  36.536888727945,                                         !- Vertex 2 X-coordinate
  9.157114969410,                                          !- Vertex 2 Y-coordinate
  7.924336585000,                                          !- Vertex 2 Z-coordinate
  36.536888727945,                                         !- Vertex 3 X-coordinate
  10.681505213312,                                         !- Vertex 3 Y-coordinate
  7.924336585000,                                          !- Vertex 3 Z-coordinate
  0.000000000000,                                          !- Vertex 4 X-coordinate
  10.681505213312,                                         !- Vertex 4 Y-coordinate
  7.924336585000;                                          !- Vertex 4 Z-coordinate

BuildingSurface:Detailed,
  Floor_unit1_FrontRow_BottomFloor,                        !- Name
  Floor,                                                   !- Surface Type
  Exterior Floor,                                          !- Construction Name
  living_unit1_FrontRow_BottomFloor,                       !- Zone Name
  ,                                                        !- Space Name
  Ground,                                                  !- Outside Boundary Condition
  ,                                                        !- Outside Boundary Condition Object
  NoSun,                                                   !- Sun Exposure
  NoWind,                                                  !- Wind Exposure
  0.0,                                                     !- View Factor to Ground
  4,                                                       !- Number of Vertices
  12.178962909315,                                         !- Vertex 1 X-coordinate
  0.000000000000,                                          !- Vertex 1 Y-coordinate
  0.152439024390,                                          !- Vertex 1 Z-coordinate
  0.000000000000,                                          !- Vertex 2 X-coordinate
  0.000000000000,                                          !- Vertex 2 Y-coordinate
  0.152439024390,                                          !- Vertex 2 Z-coordinate
  0.000000000000,                                          !- Vertex 3 X-coordinate
  9.157114969410,                                          !- Vertex 3 Y-coordinate
  0.152439024390,                                          !- Vertex 3 Z-coordinate
  12.178962909315,                                         !- Vertex 4 X-coordinate
  9.157114969410,                                          !- Vertex 4 Y-coordinate
  0.152439024390;                                          !- Vertex 4 Z-coordinate

BuildingSurface:Detailed,
  Floor_unit2_FrontRow_BottomFloor,                        !- Name
  Floor,                                                   !- Surface Type
  Exterior Floor,                                          !- Construction Name
  living_unit2_FrontRow_BottomFloor,                       !- Zone Name
  ,                                                        !- Space Name
  Ground,                                                  !- Outside Boundary Condition
  ,                                                        !- Outside Boundary Condition Object
  NoSun,                                                   !- Sun Exposure
  NoWind,                                                  !- Wind Exposure
  0.0,                                                     !- View Factor to Ground
  4,                                                       !- Number of Vertices
  24.357925818630,                                         !- Vertex 1 X-coordinate
  0.000000000000,                                          !- Vertex 1 Y-coordinate
  0.152439024390,                                          !- Vertex 1 Z-coordinate
  12.178962909315,                                         !- Vertex 2 X-coordinate
  0.000000000000,                                          !- Vertex 2 Y-coordinate
  0.152439024390,                                          !- Vertex 2 Z-coordinate
  12.178962909315,                                         !- Vertex 3 X-coordinate
  9.157114969410,                                          !- Vertex 3 Y-coordinate
  0.152439024390,                                          !- Vertex 3 Z-coordinate
  24.357925818630,                                         !- Vertex 4 X-coordinate
  9.157114969410,                                          !- Vertex 4 Y-coordinate
  0.152439024390;                                          !- Vertex 4 Z-coordinate

BuildingSurface:Detailed,
  Floor_unit3_FrontRow_BottomFloor,                        !- Name
  Floor,                                                   !- Surface Type
  Exterior Floor,                                          !- Construction Name
  living_unit3_FrontRow_BottomFloor,                       !- Zone Name
  ,                                                        !- Space Name
  Ground,                                                  !- Outside Boundary Condition
  ,                                                        !- Outside Boundary Condition Object
  NoSun,                                                   !- Sun Exposure
  NoWind,                                                  !- Wind Exposure
  0.0,                                                     !- View Factor to Ground
  4,                                                       !- Number of Vertices
  36.536888727945,                                         !- Vertex 1 X-coordinate
  0.000000000000,                                          !- Vertex 1 Y-coordinate
  0.152439024390,                                          !- Vertex 1 Z-coordinate
  24.357925818630,                                         !- Vertex 2 X-coordinate
  0.000000000000,                                          !- Vertex 2 Y-coordinate
  0.152439024390,                                          !- Vertex 2 Z-coordinate
  24.357925818630,                                         !- Vertex 3 X-coordinate
  9.157114969410,                                          !- Vertex 3 Y-coordinate
  0.152439024390,                                          !- Vertex 3 Z-coordinate
  36.536888727945,                                         !- Vertex 4 X-coordinate
  9.157114969410,                                          !- Vertex 4 Y-coordinate
  0.152439024390;                                          !- Vertex 4 Z-coordinate

BuildingSurface:Detailed,
  Floor_unit1_BackRow_BottomFloor,                         !- Name
  Floor,                                                   !- Surface Type
  Exterior Floor,                                          !- Construction Name
  living_unit1_BackRow_BottomFloor,                        !- Zone Name
  ,                                                        !- Space Name
  Ground,                                                  !- Outside Boundary Condition
  ,                                                        !- Outside Boundary Condition Object
  NoSun,                                                   !- Sun Exposure
  NoWind,                                                  !- Wind Exposure
  0.0,                                                     !- View Factor to Ground
  4,                                                       !- Number of Vertices
  12.178962909315,                                         !- Vertex 1 X-coordinate
  10.681505213312,                                         !- Vertex 1 Y-coordinate
  0.152439024390,                                          !- Vertex 1 Z-coordinate
  0.000000000000,                                          !- Vertex 2 X-coordinate
  10.681505213312,                                         !- Vertex 2 Y-coordinate
  0.152439024390,                                          !- Vertex 2 Z-coordinate
  0.000000000000,                                          !- Vertex 3 X-coordinate
  19.838620182722,                                         !- Vertex 3 Y-coordinate
  0.152439024390,                                          !- Vertex 3 Z-coordinate
  12.178962909315,                                         !- Vertex 4 X-coordinate
  19.838620182722,                                         !- Vertex 4 Y-coordinate
  0.152439024390;                                          !- Vertex 4 Z-coordinate

BuildingSurface:Detailed,
  Floor_unit2_BackRow_BottomFloor,                         !- Name
  Floor,                                                   !- Surface Type
  Exterior Floor,                                          !- Construction Name
  living_unit2_BackRow_BottomFloor,                        !- Zone Name
  ,                                                        !- Space Name
  Ground,                                                  !- Outside Boundary Condition
  ,                                                        !- Outside Boundary Condition Object
  NoSun,                                                   !- Sun Exposure
  NoWind,                                                  !- Wind Exposure
  0.0,                                                     !- View Factor to Ground
  4,                                                       !- Number of Vertices
  24.357925818630,                                         !- Vertex 1 X-coordinate
  10.681505213312,                                         !- Vertex 1 Y-coordinate
  0.152439024390,                                          !- Vertex 1 Z-coordinate
  12.178962909315,                                         !- Vertex 2 X-coordinate
  10.681505213312,                                         !- Vertex 2 Y-coordinate
  0.152439024390,                                          !- Vertex 2 Z-coordinate
  12.178962909315,                                         !- Vertex 3 X-coordinate
  19.838620182722,                                         !- Vertex 3 Y-coordinate
  0.152439024390,                                          !- Vertex 3 Z-coordinate
  24.357925818630,                                         !- Vertex 4 X-coordinate
  19.838620182722,                                         !- Vertex 4 Y-coordinate
  0.152439024390;                                          !- Vertex 4 Z-coordinate

BuildingSurface:Detailed,
  Floor_unit3_BackRow_BottomFloor,                         !- Name
  Floor,                                                   !- Surface Type
  Exterior Floor,                                          !- Construction Name
  living_unit3_BackRow_BottomFloor,                        !- Zone Name
  ,                                                        !- Space Name
  Ground,                                                  !- Outside Boundary Condition
  ,                                                        !- Outside Boundary Condition Object
  NoSun,                                                   !- Sun Exposure
  NoWind,                                                  !- Wind Exposure
  0.0,                                                     !- View Factor to Ground
  4,                                                       !- Number of Vertices
  36.536888727945,                                         !- Vertex 1 X-coordinate
  10.681505213312,                                         !- Vertex 1 Y-coordinate
  0.152439024390,                                          !- Vertex 1 Z-coordinate
  24.357925818630,                                         !- Vertex 2 X-coordinate
  10.681505213312,                                         !- Vertex 2 Y-coordinate
  0.152439024390,                                          !- Vertex 2 Z-coordinate
  24.357925818630,                                         !- Vertex 3 X-coordinate
  19.838620182722,                                         !- Vertex 3 Y-coordinate
  0.152439024390,                                          !- Vertex 3 Z-coordinate
  36.536888727945,                                         !- Vertex 4 X-coordinate
  19.838620182722,                                         !- Vertex 4 Y-coordinate
  0.152439024390;                                          !- Vertex 4 Z-coordinate

BuildingSurface:Detailed,
  Roof_back,                                               !- Name
  Roof,                                                    !- Surface Type
  Exterior Roof,                                           !- Construction Name
  attic,                                                   !- Zone Name
  ,                                                        !- Space Name
  Outdoors,                                                !- Outside Boundary Condition
  ,                                                        !- Outside Boundary Condition Object
  SunExposed,                                              !- Sun Exposure
  WindExposed,                                             !- Wind Exposure
  0.0,                                                     !- View Factor to Ground
  4,                                                       !- Number of Vertices
  36.536888727945,                                         !- Vertex 1 X-coordinate
  19.838620182722,                                         !- Vertex 1 Y-coordinate
  7.924336585000,                                          !- Vertex 1 Z-coordinate
  0.000000000000,                                          !- Vertex 2 X-coordinate
  19.838620182722,                                         !- Vertex 2 Y-coordinate
  7.924336585000,                                          !- Vertex 2 Z-coordinate
  0.000000000000,                                          !- Vertex 3 X-coordinate
  9.919310092951,                                          !- Vertex 3 Y-coordinate
  12.046992000000,                                         !- Vertex 3 Z-coordinate
  36.536888727945,                                         !- Vertex 4 X-coordinate
  9.919310092951,                                          !- Vertex 4 Y-coordinate
  12.046992000000;                                         !- Vertex 4 Z-coordinate

BuildingSurface:Detailed,
  Roof_front,                                              !- Name
  Roof,                                                    !- Surface Type
  Exterior Roof,                                           !- Construction Name
  attic,                                                   !- Zone Name
  ,                                                        !- Space Name
  Outdoors,                                                !- Outside Boundary Condition
  ,                                                        !- Outside Boundary Condition Object
  SunExposed,                                              !- Sun Exposure
  WindExposed,                                             !- Wind Exposure
  0.0,                                                     !- View Factor to Ground
  4,                                                       !- Number of Vertices
  0.000000000000,                                          !- Vertex 1 X-coordinate
  0.000000000000,                                          !- Vertex 1 Y-coordinate
  7.924336585000,                                          !- Vertex 1 Z-coordinate
  36.536888727945,                                         !- Vertex 2 X-coordinate
  0.000000000000,                                          !- Vertex 2 Y-coordinate
  7.924336585000,                                          !- Vertex 2 Z-coordinate
  36.536888727945,                                         !- Vertex 3 X-coordinate
  9.919310092951,                                          !- Vertex 3 Y-coordinate
  12.046992000000,                                         !- Vertex 3 Z-coordinate
  0.000000000000,                                          !- Vertex 4 X-coordinate
  9.919310092951,                                          !- Vertex 4 Y-coordinate
  12.046992000000;                                         !- Vertex 4 Z-coordinate

BuildingSurface:Detailed,
  Roof_right,                                              !- Name
  Wall,                                                    !- Surface Type
  Gable_end,                                               !- Construction Name
  attic,                                                   !- Zone Name
  ,                                                        !- Space Name
  Outdoors,                                                !- Outside Boundary Condition
  ,                                                        !- Outside Boundary Condition Object
  SunExposed,                                              !- Sun Exposure
  WindExposed,                                             !- Wind Exposure
  ,                                                        !- View Factor to Ground
  3,                                                       !- Number of Vertices
  36.536888727945,                                         !- Vertex 1 X-coordinate
  0.000000000000,                                          !- Vertex 1 Y-coordinate
  7.924336585000,                                          !- Vertex 1 Z-coordinate
  36.536888727945,                                         !- Vertex 2 X-coordinate
  19.838620182722,                                         !- Vertex 2 Y-coordinate
  7.924336585000,                                          !- Vertex 2 Z-coordinate
  36.536888727945,                                         !- Vertex 3 X-coordinate
  9.919310092951,                                          !- Vertex 3 Y-coordinate
  12.046992000000;                                         !- Vertex 3 Z-coordinate

BuildingSurface:Detailed,
  Roof_left,                                               !- Name
  Wall,                                                    !- Surface Type
  Gable_end,                                               !- Construction Name
  attic,                                                   !- Zone Name
  ,                                                        !- Space Name
  Outdoors,                                                !- Outside Boundary Condition
  ,                                                        !- Outside Boundary Condition Object
  SunExposed,                                              !- Sun Exposure
  WindExposed,                                             !- Wind Exposure
  ,                                                        !- View Factor to Ground
  3,                                                       !- Number of Vertices
  0.000000000000,                                          !- Vertex 1 X-coordinate
  0.000000000000,                                          !- Vertex 1 Y-coordinate
  7.924336585000,                                          !- Vertex 1 Z-coordinate
  0.000000000000,                                          !- Vertex 2 X-coordinate
  9.919310092951,                                          !- Vertex 2 Y-coordinate
  12.046992000000,                                         !- Vertex 2 Z-coordinate
  0.000000000000,                                          !- Vertex 3 X-coordinate
  19.838620182722,                                         !- Vertex 3 Y-coordinate
  7.924336585000;                                          !- Vertex 3 Z-coordinate

BuildingSurface:Detailed,
  ceiling_unit3_FrontRow_BottomFloor,                      !- Name
  Ceiling,                                                 !- Surface Type
  ceiling-floor-layer,                                     !- Construction Name
  living_unit3_FrontRow_BottomFloor,                       !- Zone Name
  ,                                                        !- Space Name
  Surface,                                                 !- Outside Boundary Condition
  Floor_unit3_FrontRow_MiddleFloor,                        !- Outside Boundary Condition Object
  NoSun,                                                   !- Sun Exposure
  NoWind,                                                  !- Wind Exposure
  0.0,                                                     !- View Factor to Ground
  4,                                                       !- Number of Vertices
  24.357925818630,                                         !- Vertex 1 X-coordinate
  0.000000000000,                                          !- Vertex 1 Y-coordinate
  2.743902439024,                                          !- Vertex 1 Z-coordinate
  36.536888727945,                                         !- Vertex 2 X-coordinate
  0.000000000000,                                          !- Vertex 2 Y-coordinate
  2.743902439024,                                          !- Vertex 2 Z-coordinate
  36.536888727945,                                         !- Vertex 3 X-coordinate
  9.157114969410,                                          !- Vertex 3 Y-coordinate
  2.743902439024,                                          !- Vertex 3 Z-coordinate
  24.357925818630,                                         !- Vertex 4 X-coordinate
  9.157114969410,                                          !- Vertex 4 Y-coordinate
  2.743902439024;                                          !- Vertex 4 Z-coordinate

BuildingSurface:Detailed,
  ceiling_unit3_BackRow_BottomFloor,                       !- Name
  Ceiling,                                                 !- Surface Type
  ceiling-floor-layer,                                     !- Construction Name
  living_unit3_BackRow_BottomFloor,                        !- Zone Name
  ,                                                        !- Space Name
  Surface,                                                 !- Outside Boundary Condition
  Floor_unit3_BackRow_MiddleFloor,                         !- Outside Boundary Condition Object
  NoSun,                                                   !- Sun Exposure
  NoWind,                                                  !- Wind Exposure
  0.0,                                                     !- View Factor to Ground
  4,                                                       !- Number of Vertices
  24.357925818630,                                         !- Vertex 1 X-coordinate
  10.681505213312,                                         !- Vertex 1 Y-coordinate
  2.743902439024,                                          !- Vertex 1 Z-coordinate
  36.536888727945,                                         !- Vertex 2 X-coordinate
  10.681505213312,                                         !- Vertex 2 Y-coordinate
  2.743902439024,                                          !- Vertex 2 Z-coordinate
  36.536888727945,                                         !- Vertex 3 X-coordinate
  19.838620182722,                                         !- Vertex 3 Y-coordinate
  2.743902439024,                                          !- Vertex 3 Z-coordinate
  24.357925818630,                                         !- Vertex 4 X-coordinate
  19.838620182722,                                         !- Vertex 4 Y-coordinate
  2.743902439024;                                          !- Vertex 4 Z-coordinate

BuildingSurface:Detailed,
  ceiling_unit3_BackRow_MiddleFloor,                       !- Name
  Ceiling,                                                 !- Surface Type
  ceiling-floor-layer,                                     !- Construction Name
  living_unit3_BackRow_MiddleFloor,                        !- Zone Name
  ,                                                        !- Space Name
  Surface,                                                 !- Outside Boundary Condition
  Floor_unit3_BackRow_TopFloor,                            !- Outside Boundary Condition Object
  NoSun,                                                   !- Sun Exposure
  NoWind,                                                  !- Wind Exposure
  0.0,                                                     !- View Factor to Ground
  4,                                                       !- Number of Vertices
  24.357925818630,                                         !- Vertex 1 X-coordinate
  10.681505213312,                                         !- Vertex 1 Y-coordinate
  5.332900000000,                                          !- Vertex 1 Z-coordinate
  36.536888727945,                                         !- Vertex 2 X-coordinate
  10.681505213312,                                         !- Vertex 2 Y-coordinate
  5.332900000000,                                          !- Vertex 2 Z-coordinate
  36.536888727945,                                         !- Vertex 3 X-coordinate
  19.838620182722,                                         !- Vertex 3 Y-coordinate
  5.332900000000,                                          !- Vertex 3 Z-coordinate
  24.357925818630,                                         !- Vertex 4 X-coordinate
  19.838620182722,                                         !- Vertex 4 Y-coordinate
  5.332900000000;                                          !- Vertex 4 Z-coordinate

BuildingSurface:Detailed,
  Wall_sdl_1.unit2_BackRow_BottomFloor,                    !- Name
  Wall,                                                    !- Surface Type
  interiorwall,                                            !- Construction Name
  living_unit2_BackRow_BottomFloor,                        !- Zone Name
  ,                                                        !- Space Name
  Surface,                                                 !- Outside Boundary Condition
  Wall_sdr_1.unit1_BackRow_BottomFloor,                    !- Outside Boundary Condition Object
  NoSun,                                                   !- Sun Exposure
  NoWind,                                                  !- Wind Exposure
  0.0,                                                     !- View Factor to Ground
  4,                                                       !- Number of Vertices
  12.178962909315,                                         !- Vertex 1 X-coordinate
  19.838620182722,                                         !- Vertex 1 Y-coordinate
  0.152439024390,                                          !- Vertex 1 Z-coordinate
  12.178962909315,                                         !- Vertex 2 X-coordinate
  10.681505213312,                                         !- Vertex 2 Y-coordinate
  0.152439024390,                                          !- Vertex 2 Z-coordinate
  12.178962909315,                                         !- Vertex 3 X-coordinate
  10.681505213312,                                         !- Vertex 3 Y-coordinate
  2.743902439024,                                          !- Vertex 3 Z-coordinate
  12.178962909315,                                         !- Vertex 4 X-coordinate
  19.838620182722,                                         !- Vertex 4 Y-coordinate
  2.743902439024;                                          !- Vertex 4 Z-coordinate

BuildingSurface:Detailed,
  ceiling_unit2_BackRow_BottomFloor,                       !- Name
  Ceiling,                                                 !- Surface Type
  ceiling-floor-layer,                                     !- Construction Name
  living_unit2_BackRow_BottomFloor,                        !- Zone Name
  ,                                                        !- Space Name
  Surface,                                                 !- Outside Boundary Condition
  Floor_unit2_BackRow_MiddleFloor,                         !- Outside Boundary Condition Object
  NoSun,                                                   !- Sun Exposure
  NoWind,                                                  !- Wind Exposure
  0.0,                                                     !- View Factor to Ground
  4,                                                       !- Number of Vertices
  12.178962909315,                                         !- Vertex 1 X-coordinate
  10.681505213312,                                         !- Vertex 1 Y-coordinate
  2.743902439024,                                          !- Vertex 1 Z-coordinate
  24.357925818630,                                         !- Vertex 2 X-coordinate
  10.681505213312,                                         !- Vertex 2 Y-coordinate
  2.743902439024,                                          !- Vertex 2 Z-coordinate
  24.357925818630,                                         !- Vertex 3 X-coordinate
  19.838620182722,                                         !- Vertex 3 Y-coordinate
  2.743902439024,                                          !- Vertex 3 Z-coordinate
  12.178962909315,                                         !- Vertex 4 X-coordinate
  19.838620182722,                                         !- Vertex 4 Y-coordinate
  2.743902439024;                                          !- Vertex 4 Z-coordinate

BuildingSurface:Detailed,
  Wall_sdr_1.unit2_BackRow_BottomFloor,                    !- Name
  Wall,                                                    !- Surface Type
  interiorwall,                                            !- Construction Name
  living_unit2_BackRow_BottomFloor,                        !- Zone Name
  ,                                                        !- Space Name
  Surface,                                                 !- Outside Boundary Condition
  Wall_sdl_1.unit3_BackRow_BottomFloor,                    !- Outside Boundary Condition Object
  NoSun,                                                   !- Sun Exposure
  NoWind,                                                  !- Wind Exposure
  0.0,                                                     !- View Factor to Ground
  4,                                                       !- Number of Vertices
  24.357925818630,                                         !- Vertex 1 X-coordinate
  10.681505213312,                                         !- Vertex 1 Y-coordinate
  0.152439024390,                                          !- Vertex 1 Z-coordinate
  24.357925818630,                                         !- Vertex 2 X-coordinate
  19.838620182722,                                         !- Vertex 2 Y-coordinate
  0.152439024390,                                          !- Vertex 2 Z-coordinate
  24.357925818630,                                         !- Vertex 3 X-coordinate
  19.838620182722,                                         !- Vertex 3 Y-coordinate
  2.743902439024,                                          !- Vertex 3 Z-coordinate
  24.357925818630,                                         !- Vertex 4 X-coordinate
  10.681505213312,                                         !- Vertex 4 Y-coordinate
  2.743902439024;                                          !- Vertex 4 Z-coordinate

BuildingSurface:Detailed,
  ceiling_unit1_BackRow_BottomFloor,                       !- Name
  Ceiling,                                                 !- Surface Type
  ceiling-floor-layer,                                     !- Construction Name
  living_unit1_BackRow_BottomFloor,                        !- Zone Name
  ,                                                        !- Space Name
  Surface,                                                 !- Outside Boundary Condition
  Floor_unit1_BackRow_MiddleFloor,                         !- Outside Boundary Condition Object
  NoSun,                                                   !- Sun Exposure
  NoWind,                                                  !- Wind Exposure
  0.0,                                                     !- View Factor to Ground
  4,                                                       !- Number of Vertices
  0.000000000000,                                          !- Vertex 1 X-coordinate
  10.681505213312,                                         !- Vertex 1 Y-coordinate
  2.743902439024,                                          !- Vertex 1 Z-coordinate
  12.178962909315,                                         !- Vertex 2 X-coordinate
  10.681505213312,                                         !- Vertex 2 Y-coordinate
  2.743902439024,                                          !- Vertex 2 Z-coordinate
  12.178962909315,                                         !- Vertex 3 X-coordinate
  19.838620182722,                                         !- Vertex 3 Y-coordinate
  2.743902439024,                                          !- Vertex 3 Z-coordinate
  0.000000000000,                                          !- Vertex 4 X-coordinate
  19.838620182722,                                         !- Vertex 4 Y-coordinate
  2.743902439024;                                          !- Vertex 4 Z-coordinate

BuildingSurface:Detailed,
  Wall_sdl_1.unit2_BackRow_MiddleFloor,                    !- Name
  Wall,                                                    !- Surface Type
  interiorwall,                                            !- Construction Name
  living_unit2_BackRow_MiddleFloor,                        !- Zone Name
  ,                                                        !- Space Name
  Surface,                                                 !- Outside Boundary Condition
  Wall_sdl_1.unit3_BackRow_MiddleFloor,                    !- Outside Boundary Condition Object
  NoSun,                                                   !- Sun Exposure
  NoWind,                                                  !- Wind Exposure
  0.0,                                                     !- View Factor to Ground
  4,                                                       !- Number of Vertices
  24.357925818630,                                         !- Vertex 1 X-coordinate
  10.681505213312,                                         !- Vertex 1 Y-coordinate
  2.741463415000,                                          !- Vertex 1 Z-coordinate
  24.357925818630,                                         !- Vertex 2 X-coordinate
  19.838620182722,                                         !- Vertex 2 Y-coordinate
  2.741463415000,                                          !- Vertex 2 Z-coordinate
  24.357925818630,                                         !- Vertex 3 X-coordinate
  19.838620182722,                                         !- Vertex 3 Y-coordinate
  5.332900000000,                                          !- Vertex 3 Z-coordinate
  24.357925818630,                                         !- Vertex 4 X-coordinate
  10.681505213312,                                         !- Vertex 4 Y-coordinate
  5.332900000000;                                          !- Vertex 4 Z-coordinate

BuildingSurface:Detailed,
  ceiling_unit2_BackRow_MiddleFloor,                       !- Name
  Ceiling,                                                 !- Surface Type
  ceiling-floor-layer,                                     !- Construction Name
  living_unit2_BackRow_MiddleFloor,                        !- Zone Name
  ,                                                        !- Space Name
  Surface,                                                 !- Outside Boundary Condition
  Floor_unit2_BackRow_TopFloor,                            !- Outside Boundary Condition Object
  NoSun,                                                   !- Sun Exposure
  NoWind,                                                  !- Wind Exposure
  0.0,                                                     !- View Factor to Ground
  4,                                                       !- Number of Vertices
  12.178962909315,                                         !- Vertex 1 X-coordinate
  10.681505213312,                                         !- Vertex 1 Y-coordinate
  5.332900000000,                                          !- Vertex 1 Z-coordinate
  24.357925818630,                                         !- Vertex 2 X-coordinate
  10.681505213312,                                         !- Vertex 2 Y-coordinate
  5.332900000000,                                          !- Vertex 2 Z-coordinate
  24.357925818630,                                         !- Vertex 3 X-coordinate
  19.838620182722,                                         !- Vertex 3 Y-coordinate
  5.332900000000,                                          !- Vertex 3 Z-coordinate
  12.178962909315,                                         !- Vertex 4 X-coordinate
  19.838620182722,                                         !- Vertex 4 Y-coordinate
  5.332900000000;                                          !- Vertex 4 Z-coordinate

BuildingSurface:Detailed,
  Wall_sdr_1.unit2_BackRow_MiddleFloor,                    !- Name
  Wall,                                                    !- Surface Type
  interiorwall,                                            !- Construction Name
  living_unit2_BackRow_MiddleFloor,                        !- Zone Name
  ,                                                        !- Space Name
  Surface,                                                 !- Outside Boundary Condition
  Wall_sdr_1.unit1_BackRow_MiddleFloor,                    !- Outside Boundary Condition Object
  NoSun,                                                   !- Sun Exposure
  NoWind,                                                  !- Wind Exposure
  0.0,                                                     !- View Factor to Ground
  4,                                                       !- Number of Vertices
  12.178962909315,                                         !- Vertex 1 X-coordinate
  19.838620182722,                                         !- Vertex 1 Y-coordinate
  2.741463415000,                                          !- Vertex 1 Z-coordinate
  12.178962909315,                                         !- Vertex 2 X-coordinate
  10.681505213312,                                         !- Vertex 2 Y-coordinate
  2.741463415000,                                          !- Vertex 2 Z-coordinate
  12.178962909315,                                         !- Vertex 3 X-coordinate
  10.681505213312,                                         !- Vertex 3 Y-coordinate
  5.332900000000,                                          !- Vertex 3 Z-coordinate
  12.178962909315,                                         !- Vertex 4 X-coordinate
  19.838620182722,                                         !- Vertex 4 Y-coordinate
  5.332900000000;                                          !- Vertex 4 Z-coordinate

BuildingSurface:Detailed,
  ceiling_unit1_BackRow_MiddleFloor,                       !- Name
  Ceiling,                                                 !- Surface Type
  ceiling-floor-layer,                                     !- Construction Name
  living_unit1_BackRow_MiddleFloor,                        !- Zone Name
  ,                                                        !- Space Name
  Surface,                                                 !- Outside Boundary Condition
  Floor_unit1_BackRow_TopFloor,                            !- Outside Boundary Condition Object
  NoSun,                                                   !- Sun Exposure
  NoWind,                                                  !- Wind Exposure
  0.0,                                                     !- View Factor to Ground
  4,                                                       !- Number of Vertices
  0.000000000000,                                          !- Vertex 1 X-coordinate
  10.681505213312,                                         !- Vertex 1 Y-coordinate
  5.332900000000,                                          !- Vertex 1 Z-coordinate
  12.178962909315,                                         !- Vertex 2 X-coordinate
  10.681505213312,                                         !- Vertex 2 Y-coordinate
  5.332900000000,                                          !- Vertex 2 Z-coordinate
  12.178962909315,                                         !- Vertex 3 X-coordinate
  19.838620182722,                                         !- Vertex 3 Y-coordinate
  5.332900000000,                                          !- Vertex 3 Z-coordinate
  0.000000000000,                                          !- Vertex 4 X-coordinate
  19.838620182722,                                         !- Vertex 4 Y-coordinate
  5.332900000000;                                          !- Vertex 4 Z-coordinate

BuildingSurface:Detailed,
  Wall_sdr_1.unit2_FrontRow_BottomFloor,                   !- Name
  Wall,                                                    !- Surface Type
  interiorwall,                                            !- Construction Name
  living_unit2_FrontRow_BottomFloor,                       !- Zone Name
  ,                                                        !- Space Name
  Surface,                                                 !- Outside Boundary Condition
  Wall_sdl_1.unit3_FrontRow_BottomFloor,                   !- Outside Boundary Condition Object
  NoSun,                                                   !- Sun Exposure
  NoWind,                                                  !- Wind Exposure
  0.0,                                                     !- View Factor to Ground
  4,                                                       !- Number of Vertices
  24.357925818630,                                         !- Vertex 1 X-coordinate
  0.000000000000,                                          !- Vertex 1 Y-coordinate
  0.152439024390,                                          !- Vertex 1 Z-coordinate
  24.357925818630,                                         !- Vertex 2 X-coordinate
  9.157114969410,                                          !- Vertex 2 Y-coordinate
  0.152439024390,                                          !- Vertex 2 Z-coordinate
  24.357925818630,                                         !- Vertex 3 X-coordinate
  9.157114969410,                                          !- Vertex 3 Y-coordinate
  2.743902439024,                                          !- Vertex 3 Z-coordinate
  24.357925818630,                                         !- Vertex 4 X-coordinate
  0.000000000000,                                          !- Vertex 4 Y-coordinate
  2.743902439024;                                          !- Vertex 4 Z-coordinate

BuildingSurface:Detailed,
  ceiling_unit2_FrontRow_BottomFloor,                      !- Name
  Ceiling,                                                 !- Surface Type
  ceiling-floor-layer,                                     !- Construction Name
  living_unit2_FrontRow_BottomFloor,                       !- Zone Name
  ,                                                        !- Space Name
  Surface,                                                 !- Outside Boundary Condition
  Floor_unit2_FrontRow_MiddleFloor,                        !- Outside Boundary Condition Object
  NoSun,                                                   !- Sun Exposure
  NoWind,                                                  !- Wind Exposure
  0.0,                                                     !- View Factor to Ground
  4,                                                       !- Number of Vertices
  12.178962909315,                                         !- Vertex 1 X-coordinate
  0.000000000000,                                          !- Vertex 1 Y-coordinate
  2.743902439024,                                          !- Vertex 1 Z-coordinate
  24.357925818630,                                         !- Vertex 2 X-coordinate
  0.000000000000,                                          !- Vertex 2 Y-coordinate
  2.743902439024,                                          !- Vertex 2 Z-coordinate
  24.357925818630,                                         !- Vertex 3 X-coordinate
  9.157114969410,                                          !- Vertex 3 Y-coordinate
  2.743902439024,                                          !- Vertex 3 Z-coordinate
  12.178962909315,                                         !- Vertex 4 X-coordinate
  9.157114969410,                                          !- Vertex 4 Y-coordinate
  2.743902439024;                                          !- Vertex 4 Z-coordinate

BuildingSurface:Detailed,
  ceiling_unit1_FrontRow_BottomFloor,                      !- Name
  Ceiling,                                                 !- Surface Type
  ceiling-floor-layer,                                     !- Construction Name
  living_unit1_FrontRow_BottomFloor,                       !- Zone Name
  ,                                                        !- Space Name
  Surface,                                                 !- Outside Boundary Condition
  Floor_unit1_FrontRow_MiddleFloor,                        !- Outside Boundary Condition Object
  NoSun,                                                   !- Sun Exposure
  NoWind,                                                  !- Wind Exposure
  0.0,                                                     !- View Factor to Ground
  4,                                                       !- Number of Vertices
  0.000000000000,                                          !- Vertex 1 X-coordinate
  0.000000000000,                                          !- Vertex 1 Y-coordinate
  2.743902439024,                                          !- Vertex 1 Z-coordinate
  12.178962909315,                                         !- Vertex 2 X-coordinate
  0.000000000000,                                          !- Vertex 2 Y-coordinate
  2.743902439024,                                          !- Vertex 2 Z-coordinate
  12.178962909315,                                         !- Vertex 3 X-coordinate
  9.157114969410,                                          !- Vertex 3 Y-coordinate
  2.743902439024,                                          !- Vertex 3 Z-coordinate
  0.000000000000,                                          !- Vertex 4 X-coordinate
  9.157114969410,                                          !- Vertex 4 Y-coordinate
  2.743902439024;                                          !- Vertex 4 Z-coordinate

BuildingSurface:Detailed,
  ceiling_unit1_FrontRow_MiddleFloor,                      !- Name
  Ceiling,                                                 !- Surface Type
  ceiling-floor-layer,                                     !- Construction Name
  living_unit1_FrontRow_MiddleFloor,                       !- Zone Name
  ,                                                        !- Space Name
  Surface,                                                 !- Outside Boundary Condition
  Floor_unit1_FrontRow_TopFloor,                           !- Outside Boundary Condition Object
  NoSun,                                                   !- Sun Exposure
  NoWind,                                                  !- Wind Exposure
  0.0,                                                     !- View Factor to Ground
  4,                                                       !- Number of Vertices
  0.000000000000,                                          !- Vertex 1 X-coordinate
  0.000000000000,                                          !- Vertex 1 Y-coordinate
  5.332900000000,                                          !- Vertex 1 Z-coordinate
  12.178962909315,                                         !- Vertex 2 X-coordinate
  0.000000000000,                                          !- Vertex 2 Y-coordinate
  5.332900000000,                                          !- Vertex 2 Z-coordinate
  12.178962909315,                                         !- Vertex 3 X-coordinate
  9.157114969410,                                          !- Vertex 3 Y-coordinate
  5.332900000000,                                          !- Vertex 3 Z-coordinate
  0.000000000000,                                          !- Vertex 4 X-coordinate
  9.157114969410,                                          !- Vertex 4 Y-coordinate
  5.332900000000;                                          !- Vertex 4 Z-coordinate

BuildingSurface:Detailed,
  Wall_sdl_1.unit2_FrontRow_MiddleFloor,                   !- Name
  Wall,                                                    !- Surface Type
  interiorwall,                                            !- Construction Name
  living_unit2_FrontRow_MiddleFloor,                       !- Zone Name
  ,                                                        !- Space Name
  Surface,                                                 !- Outside Boundary Condition
  Wall_sdr_1.unit1_FrontRow_MiddleFloor,                   !- Outside Boundary Condition Object
  NoSun,                                                   !- Sun Exposure
  NoWind,                                                  !- Wind Exposure
  0.0,                                                     !- View Factor to Ground
  4,                                                       !- Number of Vertices
  12.178962909315,                                         !- Vertex 1 X-coordinate
  9.157114969410,                                          !- Vertex 1 Y-coordinate
  2.741463415000,                                          !- Vertex 1 Z-coordinate
  12.178962909315,                                         !- Vertex 2 X-coordinate
  0.000000000000,                                          !- Vertex 2 Y-coordinate
  2.741463415000,                                          !- Vertex 2 Z-coordinate
  12.178962909315,                                         !- Vertex 3 X-coordinate
  0.000000000000,                                          !- Vertex 3 Y-coordinate
  5.332900000000,                                          !- Vertex 3 Z-coordinate
  12.178962909315,                                         !- Vertex 4 X-coordinate
  9.157114969410,                                          !- Vertex 4 Y-coordinate
  5.332900000000;                                          !- Vertex 4 Z-coordinate

BuildingSurface:Detailed,
  ceiling_unit2_FrontRow_MiddleFloor,                      !- Name
  Ceiling,                                                 !- Surface Type
  ceiling-floor-layer,                                     !- Construction Name
  living_unit2_FrontRow_MiddleFloor,                       !- Zone Name
  ,                                                        !- Space Name
  Surface,                                                 !- Outside Boundary Condition
  Floor_unit2_FrontRow_TopFloor,                           !- Outside Boundary Condition Object
  NoSun,                                                   !- Sun Exposure
  NoWind,                                                  !- Wind Exposure
  0.0,                                                     !- View Factor to Ground
  4,                                                       !- Number of Vertices
  12.178962909315,                                         !- Vertex 1 X-coordinate
  0.000000000000,                                          !- Vertex 1 Y-coordinate
  5.332900000000,                                          !- Vertex 1 Z-coordinate
  24.357925818630,                                         !- Vertex 2 X-coordinate
  0.000000000000,                                          !- Vertex 2 Y-coordinate
  5.332900000000,                                          !- Vertex 2 Z-coordinate
  24.357925818630,                                         !- Vertex 3 X-coordinate
  9.157114969410,                                          !- Vertex 3 Y-coordinate
  5.332900000000,                                          !- Vertex 3 Z-coordinate
  12.178962909315,                                         !- Vertex 4 X-coordinate
  9.157114969410,                                          !- Vertex 4 Y-coordinate
  5.332900000000;                                          !- Vertex 4 Z-coordinate

BuildingSurface:Detailed,
  Wall_sdr_1.unit2_FrontRow_MiddleFloor,                   !- Name
  Wall,                                                    !- Surface Type
  interiorwall,                                            !- Construction Name
  living_unit2_FrontRow_MiddleFloor,                       !- Zone Name
  ,                                                        !- Space Name
  Surface,                                                 !- Outside Boundary Condition
  Wall_sdl_1.unit3_FrontRow_MiddleFloor,                   !- Outside Boundary Condition Object
  NoSun,                                                   !- Sun Exposure
  NoWind,                                                  !- Wind Exposure
  0.0,                                                     !- View Factor to Ground
  4,                                                       !- Number of Vertices
  24.357925818630,                                         !- Vertex 1 X-coordinate
  0.000000000000,                                          !- Vertex 1 Y-coordinate
  2.741463415000,                                          !- Vertex 1 Z-coordinate
  24.357925818630,                                         !- Vertex 2 X-coordinate
  9.157114969410,                                          !- Vertex 2 Y-coordinate
  2.741463415000,                                          !- Vertex 2 Z-coordinate
  24.357925818630,                                         !- Vertex 3 X-coordinate
  9.157114969410,                                          !- Vertex 3 Y-coordinate
  5.332900000000,                                          !- Vertex 3 Z-coordinate
  24.357925818630,                                         !- Vertex 4 X-coordinate
  0.000000000000,                                          !- Vertex 4 Y-coordinate
  5.332900000000;                                          !- Vertex 4 Z-coordinate

BuildingSurface:Detailed,
  Wall_sdr_1.unit1_FRONTROW_BOTTOMFLOOR,                   !- Name
  Wall,                                                    !- Surface Type
  interiorwall,                                            !- Construction Name
  living_unit1_FrontRow_BottomFloor,                       !- Zone Name
  ,                                                        !- Space Name
  Surface,                                                 !- Outside Boundary Condition
  Wall_sdl_1.unit2_FrontRow_BottomFloor,                   !- Outside Boundary Condition Object
  NoSun,                                                   !- Sun Exposure
  NoWind,                                                  !- Wind Exposure
  0.0,                                                     !- View Factor to Ground
  4,                                                       !- Number of Vertices
  12.178962909315,                                         !- Vertex 1 X-coordinate
  0.000000000000,                                          !- Vertex 1 Y-coordinate
  0.152439024390,                                          !- Vertex 1 Z-coordinate
  12.178962909315,                                         !- Vertex 2 X-coordinate
  9.157114969410,                                          !- Vertex 2 Y-coordinate
  0.152439024390,                                          !- Vertex 2 Z-coordinate
  12.178962909315,                                         !- Vertex 3 X-coordinate
  9.157114969410,                                          !- Vertex 3 Y-coordinate
  2.743902439024,                                          !- Vertex 3 Z-coordinate
  12.178962909315,                                         !- Vertex 4 X-coordinate
  0.000000000000,                                          !- Vertex 4 Y-coordinate
  2.743902439024;                                          !- Vertex 4 Z-coordinate

BuildingSurface:Detailed,
  Wall_sdl_1.unit2_FrontRow_BottomFloor,                   !- Name
  Wall,                                                    !- Surface Type
  interiorwall,                                            !- Construction Name
  living_unit2_FrontRow_BottomFloor,                       !- Zone Name
  ,                                                        !- Space Name
  Surface,                                                 !- Outside Boundary Condition
  Wall_sdr_1.unit1_FrontRow_BottomFloor,                   !- Outside Boundary Condition Object
  NoSun,                                                   !- Sun Exposure
  NoWind,                                                  !- Wind Exposure
  0.0,                                                     !- View Factor to Ground
  4,                                                       !- Number of Vertices
  12.178962909315,                                         !- Vertex 1 X-coordinate
  9.157114969410,                                          !- Vertex 1 Y-coordinate
  0.152439024390,                                          !- Vertex 1 Z-coordinate
  12.178962909315,                                         !- Vertex 2 X-coordinate
  0.000000000000,                                          !- Vertex 2 Y-coordinate
  0.152439024390,                                          !- Vertex 2 Z-coordinate
  12.178962909315,                                         !- Vertex 3 X-coordinate
  0.000000000000,                                          !- Vertex 3 Y-coordinate
  2.743902439024,                                          !- Vertex 3 Z-coordinate
  12.178962909315,                                         !- Vertex 4 X-coordinate
  9.157114969410,                                          !- Vertex 4 Y-coordinate
  2.743902439024;                                          !- Vertex 4 Z-coordinate

BuildingSurface:Detailed,
  ceiling_unit3_FrontRow_MiddleFloor,                      !- Name
  Ceiling,                                                 !- Surface Type
  ceiling-floor-layer,                                     !- Construction Name
  living_unit3_FrontRow_MiddleFloor,                       !- Zone Name
  ,                                                        !- Space Name
  Surface,                                                 !- Outside Boundary Condition
  Floor_unit3_FrontRow_TopFloor,                           !- Outside Boundary Condition Object
  NoSun,                                                   !- Sun Exposure
  NoWind,                                                  !- Wind Exposure
  0.0,                                                     !- View Factor to Ground
  4,                                                       !- Number of Vertices
  24.357925818630,                                         !- Vertex 1 X-coordinate
  0.000000000000,                                          !- Vertex 1 Y-coordinate
  5.332900000000,                                          !- Vertex 1 Z-coordinate
  36.536888727945,                                         !- Vertex 2 X-coordinate
  0.000000000000,                                          !- Vertex 2 Y-coordinate
  5.332900000000,                                          !- Vertex 2 Z-coordinate
  36.536888727945,                                         !- Vertex 3 X-coordinate
  9.157114969410,                                          !- Vertex 3 Y-coordinate
  5.332900000000,                                          !- Vertex 3 Z-coordinate
  24.357925818630,                                         !- Vertex 4 X-coordinate
  9.157114969410,                                          !- Vertex 4 Y-coordinate
  5.332900000000;                                          !- Vertex 4 Z-coordinate

BuildingSurface:Detailed,
  Wall_sdr_1.unit3_BackRow_TopFloor,                       !- Name
  Wall,                                                    !- Surface Type
  Exterior Wall,                                           !- Construction Name
  living_unit3_BackRow_TopFloor,                           !- Zone Name
  ,                                                        !- Space Name
  Outdoors,                                                !- Outside Boundary Condition
  ,                                                        !- Outside Boundary Condition Object
  SunExposed,                                              !- Sun Exposure
  WindExposed,                                             !- Wind Exposure
  ,                                                        !- View Factor to Ground
  4,                                                       !- Number of Vertices
  36.536888727945,                                         !- Vertex 1 X-coordinate
  10.681505213312,                                         !- Vertex 1 Y-coordinate
  5.332900000000,                                          !- Vertex 1 Z-coordinate
  36.536888727945,                                         !- Vertex 2 X-coordinate
  19.838620182722,                                         !- Vertex 2 Y-coordinate
  5.332900000000,                                          !- Vertex 2 Z-coordinate
  36.536888727945,                                         !- Vertex 3 X-coordinate
  19.838620182722,                                         !- Vertex 3 Y-coordinate
  7.924336585000,                                          !- Vertex 3 Z-coordinate
  36.536888727945,                                         !- Vertex 4 X-coordinate
  10.681505213312,                                         !- Vertex 4 Y-coordinate
  7.924336585000;                                          !- Vertex 4 Z-coordinate

BuildingSurface:Detailed,
  Wall_ldb_1.unit3_BackRow_TopFloor,                       !- Name
  Wall,                                                    !- Surface Type
  Exterior Wall,                                           !- Construction Name
  living_unit3_BackRow_TopFloor,                           !- Zone Name
  ,                                                        !- Space Name
  Outdoors,                                                !- Outside Boundary Condition
  ,                                                        !- Outside Boundary Condition Object
  SunExposed,                                              !- Sun Exposure
  WindExposed,                                             !- Wind Exposure
  ,                                                        !- View Factor to Ground
  4,                                                       !- Number of Vertices
  36.536888727945,                                         !- Vertex 1 X-coordinate
  19.838620182722,                                         !- Vertex 1 Y-coordinate
  5.332900000000,                                          !- Vertex 1 Z-coordinate
  24.357925818630,                                         !- Vertex 2 X-coordinate
  19.838620182722,                                         !- Vertex 2 Y-coordinate
  5.332900000000,                                          !- Vertex 2 Z-coordinate
  24.357925818630,                                         !- Vertex 3 X-coordinate
  19.838620182722,                                         !- Vertex 3 Y-coordinate
  7.924336585000,                                          !- Vertex 3 Z-coordinate
  36.536888727945,                                         !- Vertex 4 X-coordinate
  19.838620182722,                                         !- Vertex 4 Y-coordinate
  7.924336585000;                                          !- Vertex 4 Z-coordinate

BuildingSurface:Detailed,
  Wall_sdl_1.unit3_BackRow_TopFloor,                       !- Name
  Wall,                                                    !- Surface Type
  interiorwall,                                            !- Construction Name
  living_unit3_BackRow_TopFloor,                           !- Zone Name
  ,                                                        !- Space Name
  Surface,                                                 !- Outside Boundary Condition
  Wall_sdl_1.unit2_BackRow_TopFloor,                       !- Outside Boundary Condition Object
  NoSun,                                                   !- Sun Exposure
  NoWind,                                                  !- Wind Exposure
  0.0,                                                     !- View Factor to Ground
  4,                                                       !- Number of Vertices
  24.357925818630,                                         !- Vertex 1 X-coordinate
  19.838620182722,                                         !- Vertex 1 Y-coordinate
  5.332900000000,                                          !- Vertex 1 Z-coordinate
  24.357925818630,                                         !- Vertex 2 X-coordinate
  10.681505213312,                                         !- Vertex 2 Y-coordinate
  5.332900000000,                                          !- Vertex 2 Z-coordinate
  24.357925818630,                                         !- Vertex 3 X-coordinate
  10.681505213312,                                         !- Vertex 3 Y-coordinate
  7.924336585000,                                          !- Vertex 3 Z-coordinate
  24.357925818630,                                         !- Vertex 4 X-coordinate
  19.838620182722,                                         !- Vertex 4 Y-coordinate
  7.924336585000;                                          !- Vertex 4 Z-coordinate

BuildingSurface:Detailed,
  Floor_unit3_BackRow_TopFloor,                            !- Name
  Floor,                                                   !- Surface Type
  ceiling-floor-layer,                                     !- Construction Name
  living_unit3_BackRow_TopFloor,                           !- Zone Name
  ,                                                        !- Space Name
  Surface,                                                 !- Outside Boundary Condition
  ceiling_unit3_BackRow_MiddleFloor,                       !- Outside Boundary Condition Object
  NoSun,                                                   !- Sun Exposure
  NoWind,                                                  !- Wind Exposure
  0.0,                                                     !- View Factor to Ground
  4,                                                       !- Number of Vertices
  36.536888727945,                                         !- Vertex 1 X-coordinate
  10.681505213312,                                         !- Vertex 1 Y-coordinate
  5.332900000000,                                          !- Vertex 1 Z-coordinate
  24.357925818630,                                         !- Vertex 2 X-coordinate
  10.681505213312,                                         !- Vertex 2 Y-coordinate
  5.332900000000,                                          !- Vertex 2 Z-coordinate
  24.357925818630,                                         !- Vertex 3 X-coordinate
  19.838620182722,                                         !- Vertex 3 Y-coordinate
  5.332900000000,                                          !- Vertex 3 Z-coordinate
  36.536888727945,                                         !- Vertex 4 X-coordinate
  19.838620182722,                                         !- Vertex 4 Y-coordinate
  5.332900000000;                                          !- Vertex 4 Z-coordinate

BuildingSurface:Detailed,
  ceiling_unit3_BackRow_TopFloor,                          !- Name
  Ceiling,                                                 !- Surface Type
  Interior Ceiling,                                        !- Construction Name
  living_unit3_BackRow_TopFloor,                           !- Zone Name
  ,                                                        !- Space Name
  Surface,                                                 !- Outside Boundary Condition
  Attic_Floor_2_0_10023,                                   !- Outside Boundary Condition Object
  NoSun,                                                   !- Sun Exposure
  NoWind,                                                  !- Wind Exposure
  0.0,                                                     !- View Factor to Ground
  4,                                                       !- Number of Vertices
  24.357925818630,                                         !- Vertex 1 X-coordinate
  10.681505213312,                                         !- Vertex 1 Y-coordinate
  7.924336585000,                                          !- Vertex 1 Z-coordinate
  36.536888727945,                                         !- Vertex 2 X-coordinate
  10.681505213312,                                         !- Vertex 2 Y-coordinate
  7.924336585000,                                          !- Vertex 2 Z-coordinate
  36.536888727945,                                         !- Vertex 3 X-coordinate
  19.838620182722,                                         !- Vertex 3 Y-coordinate
  7.924336585000,                                          !- Vertex 3 Z-coordinate
  24.357925818630,                                         !- Vertex 4 X-coordinate
  19.838620182722,                                         !- Vertex 4 Y-coordinate
  7.924336585000;                                          !- Vertex 4 Z-coordinate

BuildingSurface:Detailed,
  Wall_ldf_1.unit3_BackRow_TopFloor,                       !- Name
  Wall,                                                    !- Surface Type
  Exterior Wall,                                           !- Construction Name
  living_unit3_BackRow_TopFloor,                           !- Zone Name
  ,                                                        !- Space Name
  Outdoors,                                                !- Outside Boundary Condition
  ,                                                        !- Outside Boundary Condition Object
  SunExposed,                                              !- Sun Exposure
  WindExposed,                                             !- Wind Exposure
  ,                                                        !- View Factor to Ground
  4,                                                       !- Number of Vertices
  24.357925818630,                                         !- Vertex 1 X-coordinate
  10.681505213312,                                         !- Vertex 1 Y-coordinate
  5.332900000000,                                          !- Vertex 1 Z-coordinate
  36.536888727945,                                         !- Vertex 2 X-coordinate
  10.681505213312,                                         !- Vertex 2 Y-coordinate
  5.332900000000,                                          !- Vertex 2 Z-coordinate
  36.536888727945,                                         !- Vertex 3 X-coordinate
  10.681505213312,                                         !- Vertex 3 Y-coordinate
  7.924336585000,                                          !- Vertex 3 Z-coordinate
  24.357925818630,                                         !- Vertex 4 X-coordinate
  10.681505213312,                                         !- Vertex 4 Y-coordinate
  7.924336585000;                                          !- Vertex 4 Z-coordinate

BuildingSurface:Detailed,
  Wall_ldf_1.unit3_FrontRow_TopFloor,                      !- Name
  Wall,                                                    !- Surface Type
  Exterior Wall,                                           !- Construction Name
  living_unit3_FrontRow_TopFloor,                          !- Zone Name
  ,                                                        !- Space Name
  Outdoors,                                                !- Outside Boundary Condition
  ,                                                        !- Outside Boundary Condition Object
  SunExposed,                                              !- Sun Exposure
  WindExposed,                                             !- Wind Exposure
  ,                                                        !- View Factor to Ground
  4,                                                       !- Number of Vertices
  24.357925818630,                                         !- Vertex 1 X-coordinate
  0.000000000000,                                          !- Vertex 1 Y-coordinate
  5.332900000000,                                          !- Vertex 1 Z-coordinate
  36.536888727945,                                         !- Vertex 2 X-coordinate
  0.000000000000,                                          !- Vertex 2 Y-coordinate
  5.332900000000,                                          !- Vertex 2 Z-coordinate
  36.536888727945,                                         !- Vertex 3 X-coordinate
  0.000000000000,                                          !- Vertex 3 Y-coordinate
  7.924336585000,                                          !- Vertex 3 Z-coordinate
  24.357925818630,                                         !- Vertex 4 X-coordinate
  0.000000000000,                                          !- Vertex 4 Y-coordinate
  7.924336585000;                                          !- Vertex 4 Z-coordinate

BuildingSurface:Detailed,
  Wall_sdr_1.unit3_FrontRow_TopFloor,                      !- Name
  Wall,                                                    !- Surface Type
  Exterior Wall,                                           !- Construction Name
  living_unit3_FrontRow_TopFloor,                          !- Zone Name
  ,                                                        !- Space Name
  Outdoors,                                                !- Outside Boundary Condition
  ,                                                        !- Outside Boundary Condition Object
  SunExposed,                                              !- Sun Exposure
  WindExposed,                                             !- Wind Exposure
  ,                                                        !- View Factor to Ground
  4,                                                       !- Number of Vertices
  36.536888727945,                                         !- Vertex 1 X-coordinate
  0.000000000000,                                          !- Vertex 1 Y-coordinate
  5.332900000000,                                          !- Vertex 1 Z-coordinate
  36.536888727945,                                         !- Vertex 2 X-coordinate
  9.157114969410,                                          !- Vertex 2 Y-coordinate
  5.332900000000,                                          !- Vertex 2 Z-coordinate
  36.536888727945,                                         !- Vertex 3 X-coordinate
  9.157114969410,                                          !- Vertex 3 Y-coordinate
  7.924336585000,                                          !- Vertex 3 Z-coordinate
  36.536888727945,                                         !- Vertex 4 X-coordinate
  0.000000000000,                                          !- Vertex 4 Y-coordinate
  7.924336585000;                                          !- Vertex 4 Z-coordinate

BuildingSurface:Detailed,
  Wall_sdl_1.unit3_FrontRow_TopFloor,                      !- Name
  Wall,                                                    !- Surface Type
  interiorwall,                                            !- Construction Name
  living_unit3_FrontRow_TopFloor,                          !- Zone Name
  ,                                                        !- Space Name
  Surface,                                                 !- Outside Boundary Condition
  Wall_sdr_1.unit2_FrontRow_TopFloor,                      !- Outside Boundary Condition Object
  NoSun,                                                   !- Sun Exposure
  NoWind,                                                  !- Wind Exposure
  0.0,                                                     !- View Factor to Ground
  4,                                                       !- Number of Vertices
  24.357925818630,                                         !- Vertex 1 X-coordinate
  9.157114969410,                                          !- Vertex 1 Y-coordinate
  5.332900000000,                                          !- Vertex 1 Z-coordinate
  24.357925818630,                                         !- Vertex 2 X-coordinate
  0.000000000000,                                          !- Vertex 2 Y-coordinate
  5.332900000000,                                          !- Vertex 2 Z-coordinate
  24.357925818630,                                         !- Vertex 3 X-coordinate
  0.000000000000,                                          !- Vertex 3 Y-coordinate
  7.924336585000,                                          !- Vertex 3 Z-coordinate
  24.357925818630,                                         !- Vertex 4 X-coordinate
  9.157114969410,                                          !- Vertex 4 Y-coordinate
  7.924336585000;                                          !- Vertex 4 Z-coordinate

BuildingSurface:Detailed,
  Floor_unit3_FrontRow_TopFloor,                           !- Name
  Floor,                                                   !- Surface Type
  ceiling-floor-layer,                                     !- Construction Name
  living_unit3_FrontRow_TopFloor,                          !- Zone Name
  ,                                                        !- Space Name
  Surface,                                                 !- Outside Boundary Condition
  ceiling_unit3_FrontRow_MiddleFloor,                      !- Outside Boundary Condition Object
  NoSun,                                                   !- Sun Exposure
  NoWind,                                                  !- Wind Exposure
  0.0,                                                     !- View Factor to Ground
  4,                                                       !- Number of Vertices
  36.536888727945,                                         !- Vertex 1 X-coordinate
  0.000000000000,                                          !- Vertex 1 Y-coordinate
  5.332900000000,                                          !- Vertex 1 Z-coordinate
  24.357925818630,                                         !- Vertex 2 X-coordinate
  0.000000000000,                                          !- Vertex 2 Y-coordinate
  5.332900000000,                                          !- Vertex 2 Z-coordinate
  24.357925818630,                                         !- Vertex 3 X-coordinate
  9.157114969410,                                          !- Vertex 3 Y-coordinate
  5.332900000000,                                          !- Vertex 3 Z-coordinate
  36.536888727945,                                         !- Vertex 4 X-coordinate
  9.157114969410,                                          !- Vertex 4 Y-coordinate
  5.332900000000;                                          !- Vertex 4 Z-coordinate

BuildingSurface:Detailed,
  Wall_ldb_1.unit3_FrontRow_TopFloor,                      !- Name
  Wall,                                                    !- Surface Type
  Exterior Wall,                                           !- Construction Name
  living_unit3_FrontRow_TopFloor,                          !- Zone Name
  ,                                                        !- Space Name
  Outdoors,                                                !- Outside Boundary Condition
  ,                                                        !- Outside Boundary Condition Object
  SunExposed,                                              !- Sun Exposure
  WindExposed,                                             !- Wind Exposure
  ,                                                        !- View Factor to Ground
  4,                                                       !- Number of Vertices
  36.536888727945,                                         !- Vertex 1 X-coordinate
  9.157114969410,                                          !- Vertex 1 Y-coordinate
  5.332900000000,                                          !- Vertex 1 Z-coordinate
  24.357925818630,                                         !- Vertex 2 X-coordinate
  9.157114969410,                                          !- Vertex 2 Y-coordinate
  5.332900000000,                                          !- Vertex 2 Z-coordinate
  24.357925818630,                                         !- Vertex 3 X-coordinate
  9.157114969410,                                          !- Vertex 3 Y-coordinate
  7.924336585000,                                          !- Vertex 3 Z-coordinate
  36.536888727945,                                         !- Vertex 4 X-coordinate
  9.157114969410,                                          !- Vertex 4 Y-coordinate
  7.924336585000;                                          !- Vertex 4 Z-coordinate

BuildingSurface:Detailed,
  ceiling_unit3_FrontRow_TopFloor,                         !- Name
  Ceiling,                                                 !- Surface Type
  Interior Ceiling,                                        !- Construction Name
  living_unit3_FrontRow_TopFloor,                          !- Zone Name
  ,                                                        !- Space Name
  Surface,                                                 !- Outside Boundary Condition
  Attic_Floor_2_0_10028,                                   !- Outside Boundary Condition Object
  NoSun,                                                   !- Sun Exposure
  NoWind,                                                  !- Wind Exposure
  0.0,                                                     !- View Factor to Ground
  4,                                                       !- Number of Vertices
  24.357925818630,                                         !- Vertex 1 X-coordinate
  0.000000000000,                                          !- Vertex 1 Y-coordinate
  7.924336585000,                                          !- Vertex 1 Z-coordinate
  36.536888727945,                                         !- Vertex 2 X-coordinate
  0.000000000000,                                          !- Vertex 2 Y-coordinate
  7.924336585000,                                          !- Vertex 2 Z-coordinate
  36.536888727945,                                         !- Vertex 3 X-coordinate
  9.157114969410,                                          !- Vertex 3 Y-coordinate
  7.924336585000,                                          !- Vertex 3 Z-coordinate
  24.357925818630,                                         !- Vertex 4 X-coordinate
  9.157114969410,                                          !- Vertex 4 Y-coordinate
  7.924336585000;                                          !- Vertex 4 Z-coordinate

BuildingSurface:Detailed,
  Wall_ldf_1.unit1_FrontRow_TopFloor,                      !- Name
  Wall,                                                    !- Surface Type
  Exterior Wall,                                           !- Construction Name
  living_unit1_FrontRow_TopFloor,                          !- Zone Name
  ,                                                        !- Space Name
  Outdoors,                                                !- Outside Boundary Condition
  ,                                                        !- Outside Boundary Condition Object
  SunExposed,                                              !- Sun Exposure
  WindExposed,                                             !- Wind Exposure
  ,                                                        !- View Factor to Ground
  4,                                                       !- Number of Vertices
  0.000000000000,                                          !- Vertex 1 X-coordinate
  0.000000000000,                                          !- Vertex 1 Y-coordinate
  5.332900000000,                                          !- Vertex 1 Z-coordinate
  12.178962909315,                                         !- Vertex 2 X-coordinate
  0.000000000000,                                          !- Vertex 2 Y-coordinate
  5.332900000000,                                          !- Vertex 2 Z-coordinate
  12.178962909315,                                         !- Vertex 3 X-coordinate
  0.000000000000,                                          !- Vertex 3 Y-coordinate
  7.924336585000,                                          !- Vertex 3 Z-coordinate
  0.000000000000,                                          !- Vertex 4 X-coordinate
  0.000000000000,                                          !- Vertex 4 Y-coordinate
  7.924336585000;                                          !- Vertex 4 Z-coordinate

BuildingSurface:Detailed,
  Wall_sdr_1.unit1_FrontRow_TopFloor,                      !- Name
  Wall,                                                    !- Surface Type
  interiorwall,                                            !- Construction Name
  living_unit1_FrontRow_TopFloor,                          !- Zone Name
  ,                                                        !- Space Name
  Surface,                                                 !- Outside Boundary Condition
  Wall_sdl_1.unit2_FrontRow_TopFloor,                      !- Outside Boundary Condition Object
  NoSun,                                                   !- Sun Exposure
  NoWind,                                                  !- Wind Exposure
  0.0,                                                     !- View Factor to Ground
  4,                                                       !- Number of Vertices
  12.178962909315,                                         !- Vertex 1 X-coordinate
  0.000000000000,                                          !- Vertex 1 Y-coordinate
  5.332900000000,                                          !- Vertex 1 Z-coordinate
  12.178962909315,                                         !- Vertex 2 X-coordinate
  9.157114969410,                                          !- Vertex 2 Y-coordinate
  5.332900000000,                                          !- Vertex 2 Z-coordinate
  12.178962909315,                                         !- Vertex 3 X-coordinate
  9.157114969410,                                          !- Vertex 3 Y-coordinate
  7.924336585000,                                          !- Vertex 3 Z-coordinate
  12.178962909315,                                         !- Vertex 4 X-coordinate
  0.000000000000,                                          !- Vertex 4 Y-coordinate
  7.924336585000;                                          !- Vertex 4 Z-coordinate

BuildingSurface:Detailed,
  Wall_sdl_1.unit1_FrontRow_TopFloor,                      !- Name
  Wall,                                                    !- Surface Type
  Exterior Wall,                                           !- Construction Name
  living_unit1_FrontRow_TopFloor,                          !- Zone Name
  ,                                                        !- Space Name
  Outdoors,                                                !- Outside Boundary Condition
  ,                                                        !- Outside Boundary Condition Object
  SunExposed,                                              !- Sun Exposure
  WindExposed,                                             !- Wind Exposure
  ,                                                        !- View Factor to Ground
  4,                                                       !- Number of Vertices
  0.000000000000,                                          !- Vertex 1 X-coordinate
  9.157114969410,                                          !- Vertex 1 Y-coordinate
  5.332900000000,                                          !- Vertex 1 Z-coordinate
  0.000000000000,                                          !- Vertex 2 X-coordinate
  0.000000000000,                                          !- Vertex 2 Y-coordinate
  5.332900000000,                                          !- Vertex 2 Z-coordinate
  0.000000000000,                                          !- Vertex 3 X-coordinate
  0.000000000000,                                          !- Vertex 3 Y-coordinate
  7.924336585000,                                          !- Vertex 3 Z-coordinate
  0.000000000000,                                          !- Vertex 4 X-coordinate
  9.157114969410,                                          !- Vertex 4 Y-coordinate
  7.924336585000;                                          !- Vertex 4 Z-coordinate

BuildingSurface:Detailed,
  Floor_unit1_FrontRow_TopFloor,                           !- Name
  Floor,                                                   !- Surface Type
  ceiling-floor-layer,                                     !- Construction Name
  living_unit1_FrontRow_TopFloor,                          !- Zone Name
  ,                                                        !- Space Name
  Surface,                                                 !- Outside Boundary Condition
  ceiling_unit1_FrontRow_MiddleFloor,                      !- Outside Boundary Condition Object
  NoSun,                                                   !- Sun Exposure
  NoWind,                                                  !- Wind Exposure
  0.0,                                                     !- View Factor to Ground
  4,                                                       !- Number of Vertices
  12.178962909315,                                         !- Vertex 1 X-coordinate
  0.000000000000,                                          !- Vertex 1 Y-coordinate
  5.332900000000,                                          !- Vertex 1 Z-coordinate
  0.000000000000,                                          !- Vertex 2 X-coordinate
  0.000000000000,                                          !- Vertex 2 Y-coordinate
  5.332900000000,                                          !- Vertex 2 Z-coordinate
  0.000000000000,                                          !- Vertex 3 X-coordinate
  9.157114969410,                                          !- Vertex 3 Y-coordinate
  5.332900000000,                                          !- Vertex 3 Z-coordinate
  12.178962909315,                                         !- Vertex 4 X-coordinate
  9.157114969410,                                          !- Vertex 4 Y-coordinate
  5.332900000000;                                          !- Vertex 4 Z-coordinate

BuildingSurface:Detailed,
  ceiling_unit1_FrontRow_TopFloor,                         !- Name
  Ceiling,                                                 !- Surface Type
  Interior Ceiling,                                        !- Construction Name
  living_unit1_FrontRow_TopFloor,                          !- Zone Name
  ,                                                        !- Space Name
  Surface,                                                 !- Outside Boundary Condition
  Attic_Floor_2_0_10029,                                   !- Outside Boundary Condition Object
  NoSun,                                                   !- Sun Exposure
  NoWind,                                                  !- Wind Exposure
  0.0,                                                     !- View Factor to Ground
  4,                                                       !- Number of Vertices
  0.000000000000,                                          !- Vertex 1 X-coordinate
  0.000000000000,                                          !- Vertex 1 Y-coordinate
  7.924336585000,                                          !- Vertex 1 Z-coordinate
  12.178962909315,                                         !- Vertex 2 X-coordinate
  0.000000000000,                                          !- Vertex 2 Y-coordinate
  7.924336585000,                                          !- Vertex 2 Z-coordinate
  12.178962909315,                                         !- Vertex 3 X-coordinate
  9.157114969410,                                          !- Vertex 3 Y-coordinate
  7.924336585000,                                          !- Vertex 3 Z-coordinate
  0.000000000000,                                          !- Vertex 4 X-coordinate
  9.157114969410,                                          !- Vertex 4 Y-coordinate
  7.924336585000;                                          !- Vertex 4 Z-coordinate

BuildingSurface:Detailed,
  Wall_ldb_1.unit1_FrontRow_TopFloor,                      !- Name
  Wall,                                                    !- Surface Type
  Exterior Wall,                                           !- Construction Name
  living_unit1_FrontRow_TopFloor,                          !- Zone Name
  ,                                                        !- Space Name
  Outdoors,                                                !- Outside Boundary Condition
  ,                                                        !- Outside Boundary Condition Object
  SunExposed,                                              !- Sun Exposure
  WindExposed,                                             !- Wind Exposure
  ,                                                        !- View Factor to Ground
  4,                                                       !- Number of Vertices
  12.178962909315,                                         !- Vertex 1 X-coordinate
  9.157114969410,                                          !- Vertex 1 Y-coordinate
  5.332900000000,                                          !- Vertex 1 Z-coordinate
  0.000000000000,                                          !- Vertex 2 X-coordinate
  9.157114969410,                                          !- Vertex 2 Y-coordinate
  5.332900000000,                                          !- Vertex 2 Z-coordinate
  0.000000000000,                                          !- Vertex 3 X-coordinate
  9.157114969410,                                          !- Vertex 3 Y-coordinate
  7.924336585000,                                          !- Vertex 3 Z-coordinate
  12.178962909315,                                         !- Vertex 4 X-coordinate
  9.157114969410,                                          !- Vertex 4 Y-coordinate
  7.924336585000;                                          !- Vertex 4 Z-coordinate

BuildingSurface:Detailed,
  Wall_sdl_1.unit2_BackRow_TopFloor,                       !- Name
  Wall,                                                    !- Surface Type
  interiorwall,                                            !- Construction Name
  living_unit2_BackRow_TopFloor,                           !- Zone Name
  ,                                                        !- Space Name
  Surface,                                                 !- Outside Boundary Condition
  Wall_sdr_1.unit1_BackRow_TopFloor,                       !- Outside Boundary Condition Object
  NoSun,                                                   !- Sun Exposure
  NoWind,                                                  !- Wind Exposure
  0.0,                                                     !- View Factor to Ground
  4,                                                       !- Number of Vertices
  12.178962909315,                                         !- Vertex 1 X-coordinate
  19.838620182722,                                         !- Vertex 1 Y-coordinate
  5.332900000000,                                          !- Vertex 1 Z-coordinate
  12.178962909315,                                         !- Vertex 2 X-coordinate
  10.681505213312,                                         !- Vertex 2 Y-coordinate
  5.332900000000,                                          !- Vertex 2 Z-coordinate
  12.178962909315,                                         !- Vertex 3 X-coordinate
  10.681505213312,                                         !- Vertex 3 Y-coordinate
  7.924336585000,                                          !- Vertex 3 Z-coordinate
  12.178962909315,                                         !- Vertex 4 X-coordinate
  19.838620182722,                                         !- Vertex 4 Y-coordinate
  7.924336585000;                                          !- Vertex 4 Z-coordinate

BuildingSurface:Detailed,
  Floor_unit2_BackRow_TopFloor,                            !- Name
  Floor,                                                   !- Surface Type
  ceiling-floor-layer,                                     !- Construction Name
  living_unit2_BackRow_TopFloor,                           !- Zone Name
  ,                                                        !- Space Name
  Surface,                                                 !- Outside Boundary Condition
  ceiling_unit2_BackRow_MiddleFloor,                       !- Outside Boundary Condition Object
  NoSun,                                                   !- Sun Exposure
  NoWind,                                                  !- Wind Exposure
  0.0,                                                     !- View Factor to Ground
  4,                                                       !- Number of Vertices
  24.357925818630,                                         !- Vertex 1 X-coordinate
  10.681505213312,                                         !- Vertex 1 Y-coordinate
  5.332900000000,                                          !- Vertex 1 Z-coordinate
  12.178962909315,                                         !- Vertex 2 X-coordinate
  10.681505213312,                                         !- Vertex 2 Y-coordinate
  5.332900000000,                                          !- Vertex 2 Z-coordinate
  12.178962909315,                                         !- Vertex 3 X-coordinate
  19.838620182722,                                         !- Vertex 3 Y-coordinate
  5.332900000000,                                          !- Vertex 3 Z-coordinate
  24.357925818630,                                         !- Vertex 4 X-coordinate
  19.838620182722,                                         !- Vertex 4 Y-coordinate
  5.332900000000;                                          !- Vertex 4 Z-coordinate

BuildingSurface:Detailed,
  ceiling_unit2_BackRow_TopFloor,                          !- Name
  Ceiling,                                                 !- Surface Type
  Interior Ceiling,                                        !- Construction Name
  living_unit2_BackRow_TopFloor,                           !- Zone Name
  ,                                                        !- Space Name
  Surface,                                                 !- Outside Boundary Condition
  Attic_Floor_2_0_10020,                                   !- Outside Boundary Condition Object
  NoSun,                                                   !- Sun Exposure
  NoWind,                                                  !- Wind Exposure
  0.0,                                                     !- View Factor to Ground
  4,                                                       !- Number of Vertices
  12.178962909315,                                         !- Vertex 1 X-coordinate
  10.681505213312,                                         !- Vertex 1 Y-coordinate
  7.924336585000,                                          !- Vertex 1 Z-coordinate
  24.357925818630,                                         !- Vertex 2 X-coordinate
  10.681505213312,                                         !- Vertex 2 Y-coordinate
  7.924336585000,                                          !- Vertex 2 Z-coordinate
  24.357925818630,                                         !- Vertex 3 X-coordinate
  19.838620182722,                                         !- Vertex 3 Y-coordinate
  7.924336585000,                                          !- Vertex 3 Z-coordinate
  12.178962909315,                                         !- Vertex 4 X-coordinate
  19.838620182722,                                         !- Vertex 4 Y-coordinate
  7.924336585000;                                          !- Vertex 4 Z-coordinate

BuildingSurface:Detailed,
  Wall_sdr_1.unit2_BackRow_TopFloor,                       !- Name
  Wall,                                                    !- Surface Type
  interiorwall,                                            !- Construction Name
  living_unit2_BackRow_TopFloor,                           !- Zone Name
  ,                                                        !- Space Name
  Surface,                                                 !- Outside Boundary Condition
  Wall_sdl_1.unit3_BackRow_TopFloor,                       !- Outside Boundary Condition Object
  NoSun,                                                   !- Sun Exposure
  NoWind,                                                  !- Wind Exposure
  0.0,                                                     !- View Factor to Ground
  4,                                                       !- Number of Vertices
  24.357925818630,                                         !- Vertex 1 X-coordinate
  10.681505213312,                                         !- Vertex 1 Y-coordinate
  5.332900000000,                                          !- Vertex 1 Z-coordinate
  24.357925818630,                                         !- Vertex 2 X-coordinate
  19.838620182722,                                         !- Vertex 2 Y-coordinate
  5.332900000000,                                          !- Vertex 2 Z-coordinate
  24.357925818630,                                         !- Vertex 3 X-coordinate
  19.838620182722,                                         !- Vertex 3 Y-coordinate
  7.924336585000,                                          !- Vertex 3 Z-coordinate
  24.357925818630,                                         !- Vertex 4 X-coordinate
  10.681505213312,                                         !- Vertex 4 Y-coordinate
  7.924336585000;                                          !- Vertex 4 Z-coordinate

BuildingSurface:Detailed,
  Wall_ldf_1.unit2_BackRow_TopFloor,                       !- Name
  Wall,                                                    !- Surface Type
  Exterior Wall,                                           !- Construction Name
  living_unit2_BackRow_TopFloor,                           !- Zone Name
  ,                                                        !- Space Name
  Outdoors,                                                !- Outside Boundary Condition
  ,                                                        !- Outside Boundary Condition Object
  SunExposed,                                              !- Sun Exposure
  WindExposed,                                             !- Wind Exposure
  ,                                                        !- View Factor to Ground
  4,                                                       !- Number of Vertices
  12.178962909315,                                         !- Vertex 1 X-coordinate
  10.681505213312,                                         !- Vertex 1 Y-coordinate
  5.332900000000,                                          !- Vertex 1 Z-coordinate
  24.357925818630,                                         !- Vertex 2 X-coordinate
  10.681505213312,                                         !- Vertex 2 Y-coordinate
  5.332900000000,                                          !- Vertex 2 Z-coordinate
  24.357925818630,                                         !- Vertex 3 X-coordinate
  10.681505213312,                                         !- Vertex 3 Y-coordinate
  7.924336585000,                                          !- Vertex 3 Z-coordinate
  12.178962909315,                                         !- Vertex 4 X-coordinate
  10.681505213312,                                         !- Vertex 4 Y-coordinate
  7.924336585000;                                          !- Vertex 4 Z-coordinate

BuildingSurface:Detailed,
  Wall_ldf_1.unit2_FrontRow_TopFloor,                      !- Name
  Wall,                                                    !- Surface Type
  Exterior Wall,                                           !- Construction Name
  living_unit2_FrontRow_TopFloor,                          !- Zone Name
  ,                                                        !- Space Name
  Outdoors,                                                !- Outside Boundary Condition
  ,                                                        !- Outside Boundary Condition Object
  SunExposed,                                              !- Sun Exposure
  WindExposed,                                             !- Wind Exposure
  ,                                                        !- View Factor to Ground
  4,                                                       !- Number of Vertices
  12.178962909315,                                         !- Vertex 1 X-coordinate
  0.000000000000,                                          !- Vertex 1 Y-coordinate
  5.332900000000,                                          !- Vertex 1 Z-coordinate
  24.357925818630,                                         !- Vertex 2 X-coordinate
  0.000000000000,                                          !- Vertex 2 Y-coordinate
  5.332900000000,                                          !- Vertex 2 Z-coordinate
  24.357925818630,                                         !- Vertex 3 X-coordinate
  0.000000000000,                                          !- Vertex 3 Y-coordinate
  7.924336585000,                                          !- Vertex 3 Z-coordinate
  12.178962909315,                                         !- Vertex 4 X-coordinate
  0.000000000000,                                          !- Vertex 4 Y-coordinate
  7.924336585000;                                          !- Vertex 4 Z-coordinate

BuildingSurface:Detailed,
  Floor_unit2_FrontRow_TopFloor,                           !- Name
  Floor,                                                   !- Surface Type
  ceiling-floor-layer,                                     !- Construction Name
  living_unit2_FrontRow_TopFloor,                          !- Zone Name
  ,                                                        !- Space Name
  Surface,                                                 !- Outside Boundary Condition
  ceiling_unit2_FrontRow_MiddleFloor,                      !- Outside Boundary Condition Object
  NoSun,                                                   !- Sun Exposure
  NoWind,                                                  !- Wind Exposure
  0.0,                                                     !- View Factor to Ground
  4,                                                       !- Number of Vertices
  24.357925818630,                                         !- Vertex 1 X-coordinate
  0.000000000000,                                          !- Vertex 1 Y-coordinate
  5.332900000000,                                          !- Vertex 1 Z-coordinate
  12.178962909315,                                         !- Vertex 2 X-coordinate
  0.000000000000,                                          !- Vertex 2 Y-coordinate
  5.332900000000,                                          !- Vertex 2 Z-coordinate
  12.178962909315,                                         !- Vertex 3 X-coordinate
  9.157114969410,                                          !- Vertex 3 Y-coordinate
  5.332900000000,                                          !- Vertex 3 Z-coordinate
  24.357925818630,                                         !- Vertex 4 X-coordinate
  9.157114969410,                                          !- Vertex 4 Y-coordinate
  5.332900000000;                                          !- Vertex 4 Z-coordinate

BuildingSurface:Detailed,
  Wall_sdr_1.unit2_FrontRow_TopFloor,                      !- Name
  Wall,                                                    !- Surface Type
  interiorwall,                                            !- Construction Name
  living_unit2_FrontRow_TopFloor,                          !- Zone Name
  ,                                                        !- Space Name
  Surface,                                                 !- Outside Boundary Condition
  Wall_sdl_1.unit3_FrontRow_TopFloor,                      !- Outside Boundary Condition Object
  NoSun,                                                   !- Sun Exposure
  NoWind,                                                  !- Wind Exposure
  0.0,                                                     !- View Factor to Ground
  4,                                                       !- Number of Vertices
  24.357925818630,                                         !- Vertex 1 X-coordinate
  0.000000000000,                                          !- Vertex 1 Y-coordinate
  5.332900000000,                                          !- Vertex 1 Z-coordinate
  24.357925818630,                                         !- Vertex 2 X-coordinate
  9.157114969410,                                          !- Vertex 2 Y-coordinate
  5.332900000000,                                          !- Vertex 2 Z-coordinate
  24.357925818630,                                         !- Vertex 3 X-coordinate
  9.157114969410,                                          !- Vertex 3 Y-coordinate
  7.924336585000,                                          !- Vertex 3 Z-coordinate
  24.357925818630,                                         !- Vertex 4 X-coordinate
  0.000000000000,                                          !- Vertex 4 Y-coordinate
  7.924336585000;                                          !- Vertex 4 Z-coordinate

BuildingSurface:Detailed,
  ceiling_unit2_FrontRow_TopFloor,                         !- Name
  Ceiling,                                                 !- Surface Type
  Interior Ceiling,                                        !- Construction Name
  living_unit2_FrontRow_TopFloor,                          !- Zone Name
  ,                                                        !- Space Name
  Surface,                                                 !- Outside Boundary Condition
  Attic_Floor_2_0_10025,                                   !- Outside Boundary Condition Object
  NoSun,                                                   !- Sun Exposure
  NoWind,                                                  !- Wind Exposure
  0.0,                                                     !- View Factor to Ground
  4,                                                       !- Number of Vertices
  12.178962909315,                                         !- Vertex 1 X-coordinate
  0.000000000000,                                          !- Vertex 1 Y-coordinate
  7.924336585000,                                          !- Vertex 1 Z-coordinate
  24.357925818630,                                         !- Vertex 2 X-coordinate
  0.000000000000,                                          !- Vertex 2 Y-coordinate
  7.924336585000,                                          !- Vertex 2 Z-coordinate
  24.357925818630,                                         !- Vertex 3 X-coordinate
  9.157114969410,                                          !- Vertex 3 Y-coordinate
  7.924336585000,                                          !- Vertex 3 Z-coordinate
  12.178962909315,                                         !- Vertex 4 X-coordinate
  9.157114969410,                                          !- Vertex 4 Y-coordinate
  7.924336585000;                                          !- Vertex 4 Z-coordinate

BuildingSurface:Detailed,
  Wall_sdl_1.unit2_FrontRow_TopFloor,                      !- Name
  Wall,                                                    !- Surface Type
  interiorwall,                                            !- Construction Name
  living_unit2_FrontRow_TopFloor,                          !- Zone Name
  ,                                                        !- Space Name
  Surface,                                                 !- Outside Boundary Condition
  Wall_sdr_1.unit1_FrontRow_TopFloor,                      !- Outside Boundary Condition Object
  NoSun,                                                   !- Sun Exposure
  NoWind,                                                  !- Wind Exposure
  0.0,                                                     !- View Factor to Ground
  4,                                                       !- Number of Vertices
  12.178962909315,                                         !- Vertex 1 X-coordinate
  9.157114969410,                                          !- Vertex 1 Y-coordinate
  5.332900000000,                                          !- Vertex 1 Z-coordinate
  12.178962909315,                                         !- Vertex 2 X-coordinate
  0.000000000000,                                          !- Vertex 2 Y-coordinate
  5.332900000000,                                          !- Vertex 2 Z-coordinate
  12.178962909315,                                         !- Vertex 3 X-coordinate
  0.000000000000,                                          !- Vertex 3 Y-coordinate
  7.924336585000,                                          !- Vertex 3 Z-coordinate
  12.178962909315,                                         !- Vertex 4 X-coordinate
  9.157114969410,                                          !- Vertex 4 Y-coordinate
  7.924336585000;                                          !- Vertex 4 Z-coordinate

BuildingSurface:Detailed,
  Wall_ldb_1.unit2_FrontRow_TopFloor,                      !- Name
  Wall,                                                    !- Surface Type
  Exterior Wall,                                           !- Construction Name
  living_unit2_FrontRow_TopFloor,                          !- Zone Name
  ,                                                        !- Space Name
  Outdoors,                                                !- Outside Boundary Condition
  ,                                                        !- Outside Boundary Condition Object
  SunExposed,                                              !- Sun Exposure
  WindExposed,                                             !- Wind Exposure
  ,                                                        !- View Factor to Ground
  4,                                                       !- Number of Vertices
  24.357925818630,                                         !- Vertex 1 X-coordinate
  9.157114969410,                                          !- Vertex 1 Y-coordinate
  5.332900000000,                                          !- Vertex 1 Z-coordinate
  12.178962909315,                                         !- Vertex 2 X-coordinate
  9.157114969410,                                          !- Vertex 2 Y-coordinate
  5.332900000000,                                          !- Vertex 2 Z-coordinate
  12.178962909315,                                         !- Vertex 3 X-coordinate
  9.157114969410,                                          !- Vertex 3 Y-coordinate
  7.924336585000,                                          !- Vertex 3 Z-coordinate
  24.357925818630,                                         !- Vertex 4 X-coordinate
  9.157114969410,                                          !- Vertex 4 Y-coordinate
  7.924336585000;                                          !- Vertex 4 Z-coordinate

BuildingSurface:Detailed,
  Wall_sdr_1.unit1_BackRow_TopFloor,                       !- Name
  Wall,                                                    !- Surface Type
  interiorwall,                                            !- Construction Name
  living_unit1_BackRow_TopFloor,                           !- Zone Name
  ,                                                        !- Space Name
  Surface,                                                 !- Outside Boundary Condition
  Wall_sdl_1.unit2_BackRow_TopFloor,                       !- Outside Boundary Condition Object
  NoSun,                                                   !- Sun Exposure
  NoWind,                                                  !- Wind Exposure
  0.0,                                                     !- View Factor to Ground
  4,                                                       !- Number of Vertices
  12.178962909315,                                         !- Vertex 1 X-coordinate
  10.681505213312,                                         !- Vertex 1 Y-coordinate
  5.332900000000,                                          !- Vertex 1 Z-coordinate
  12.178962909315,                                         !- Vertex 2 X-coordinate
  19.838620182722,                                         !- Vertex 2 Y-coordinate
  5.332900000000,                                          !- Vertex 2 Z-coordinate
  12.178962909315,                                         !- Vertex 3 X-coordinate
  19.838620182722,                                         !- Vertex 3 Y-coordinate
  7.924336585000,                                          !- Vertex 3 Z-coordinate
  12.178962909315,                                         !- Vertex 4 X-coordinate
  10.681505213312,                                         !- Vertex 4 Y-coordinate
  7.924336585000;                                          !- Vertex 4 Z-coordinate

BuildingSurface:Detailed,
  Wall_ldb_1.unit1_BackRow_TopFloor,                       !- Name
  Wall,                                                    !- Surface Type
  Exterior Wall,                                           !- Construction Name
  living_unit1_BackRow_TopFloor,                           !- Zone Name
  ,                                                        !- Space Name
  Outdoors,                                                !- Outside Boundary Condition
  ,                                                        !- Outside Boundary Condition Object
  SunExposed,                                              !- Sun Exposure
  WindExposed,                                             !- Wind Exposure
  ,                                                        !- View Factor to Ground
  4,                                                       !- Number of Vertices
  12.178962909315,                                         !- Vertex 1 X-coordinate
  19.838620182722,                                         !- Vertex 1 Y-coordinate
  5.332900000000,                                          !- Vertex 1 Z-coordinate
  0.000000000000,                                          !- Vertex 2 X-coordinate
  19.838620182722,                                         !- Vertex 2 Y-coordinate
  5.332900000000,                                          !- Vertex 2 Z-coordinate
  0.000000000000,                                          !- Vertex 3 X-coordinate
  19.838620182722,                                         !- Vertex 3 Y-coordinate
  7.924336585000,                                          !- Vertex 3 Z-coordinate
  12.178962909315,                                         !- Vertex 4 X-coordinate
  19.838620182722,                                         !- Vertex 4 Y-coordinate
  7.924336585000;                                          !- Vertex 4 Z-coordinate

BuildingSurface:Detailed,
  Wall_sdl_1.unit1_BackRow_TopFloor,                       !- Name
  Wall,                                                    !- Surface Type
  Exterior Wall,                                           !- Construction Name
  living_unit1_BackRow_TopFloor,                           !- Zone Name
  ,                                                        !- Space Name
  Outdoors,                                                !- Outside Boundary Condition
  ,                                                        !- Outside Boundary Condition Object
  SunExposed,                                              !- Sun Exposure
  WindExposed,                                             !- Wind Exposure
  ,                                                        !- View Factor to Ground
  4,                                                       !- Number of Vertices
  0.000000000000,                                          !- Vertex 1 X-coordinate
  19.838620182722,                                         !- Vertex 1 Y-coordinate
  5.332900000000,                                          !- Vertex 1 Z-coordinate
  0.000000000000,                                          !- Vertex 2 X-coordinate
  10.681505213312,                                         !- Vertex 2 Y-coordinate
  5.332900000000,                                          !- Vertex 2 Z-coordinate
  0.000000000000,                                          !- Vertex 3 X-coordinate
  10.681505213312,                                         !- Vertex 3 Y-coordinate
  7.924336585000,                                          !- Vertex 3 Z-coordinate
  0.000000000000,                                          !- Vertex 4 X-coordinate
  19.838620182722,                                         !- Vertex 4 Y-coordinate
  7.924336585000;                                          !- Vertex 4 Z-coordinate

BuildingSurface:Detailed,
  Floor_unit1_BackRow_TopFloor,                            !- Name
  Floor,                                                   !- Surface Type
  ceiling-floor-layer,                                     !- Construction Name
  living_unit1_BackRow_TopFloor,                           !- Zone Name
  ,                                                        !- Space Name
  Surface,                                                 !- Outside Boundary Condition
  ceiling_unit1_BackRow_MiddleFloor,                       !- Outside Boundary Condition Object
  NoSun,                                                   !- Sun Exposure
  NoWind,                                                  !- Wind Exposure
  0.0,                                                     !- View Factor to Ground
  4,                                                       !- Number of Vertices
  12.178962909315,                                         !- Vertex 1 X-coordinate
  10.681505213312,                                         !- Vertex 1 Y-coordinate
  5.332900000000,                                          !- Vertex 1 Z-coordinate
  0.000000000000,                                          !- Vertex 2 X-coordinate
  10.681505213312,                                         !- Vertex 2 Y-coordinate
  5.332900000000,                                          !- Vertex 2 Z-coordinate
  0.000000000000,                                          !- Vertex 3 X-coordinate
  19.838620182722,                                         !- Vertex 3 Y-coordinate
  5.332900000000,                                          !- Vertex 3 Z-coordinate
  12.178962909315,                                         !- Vertex 4 X-coordinate
  19.838620182722,                                         !- Vertex 4 Y-coordinate
  5.332900000000;                                          !- Vertex 4 Z-coordinate

BuildingSurface:Detailed,
  ceiling_unit1_BackRow_TopFloor,                          !- Name
  Ceiling,                                                 !- Surface Type
  Interior Ceiling,                                        !- Construction Name
  living_unit1_BackRow_TopFloor,                           !- Zone Name
  ,                                                        !- Space Name
  Surface,                                                 !- Outside Boundary Condition
  Attic_Floor_2_0_10024,                                   !- Outside Boundary Condition Object
  NoSun,                                                   !- Sun Exposure
  NoWind,                                                  !- Wind Exposure
  0.0,                                                     !- View Factor to Ground
  4,                                                       !- Number of Vertices
  0.000000000000,                                          !- Vertex 1 X-coordinate
  10.681505213312,                                         !- Vertex 1 Y-coordinate
  7.924336585000,                                          !- Vertex 1 Z-coordinate
  12.178962909315,                                         !- Vertex 2 X-coordinate
  10.681505213312,                                         !- Vertex 2 Y-coordinate
  7.924336585000,                                          !- Vertex 2 Z-coordinate
  12.178962909315,                                         !- Vertex 3 X-coordinate
  19.838620182722,                                         !- Vertex 3 Y-coordinate
  7.924336585000,                                          !- Vertex 3 Z-coordinate
  0.000000000000,                                          !- Vertex 4 X-coordinate
  19.838620182722,                                         !- Vertex 4 Y-coordinate
  7.924336585000;                                          !- Vertex 4 Z-coordinate

BuildingSurface:Detailed,
  Wall_ldf_1.unit1_BackRow_TopFloor,                       !- Name
  Wall,                                                    !- Surface Type
  Exterior Wall,                                           !- Construction Name
  living_unit1_BackRow_TopFloor,                           !- Zone Name
  ,                                                        !- Space Name
  Outdoors,                                                !- Outside Boundary Condition
  ,                                                        !- Outside Boundary Condition Object
  SunExposed,                                              !- Sun Exposure
  WindExposed,                                             !- Wind Exposure
  ,                                                        !- View Factor to Ground
  4,                                                       !- Number of Vertices
  0.000000000000,                                          !- Vertex 1 X-coordinate
  10.681505213312,                                         !- Vertex 1 Y-coordinate
  5.332900000000,                                          !- Vertex 1 Z-coordinate
  12.178962909315,                                         !- Vertex 2 X-coordinate
  10.681505213312,                                         !- Vertex 2 Y-coordinate
  5.332900000000,                                          !- Vertex 2 Z-coordinate
  12.178962909315,                                         !- Vertex 3 X-coordinate
  10.681505213312,                                         !- Vertex 3 Y-coordinate
  7.924336585000,                                          !- Vertex 3 Z-coordinate
  0.000000000000,                                          !- Vertex 4 X-coordinate
  10.681505213312,                                         !- Vertex 4 Y-coordinate
  7.924336585000;                                          !- Vertex 4 Z-coordinate

BuildingSurface:Detailed,
  Wall_ldb_1.unit2_BackRow_TopFloor,                       !- Name
  Wall,                                                    !- Surface Type
  Exterior Wall,                                           !- Construction Name
  living_unit2_BackRow_TopFloor,                           !- Zone Name
  ,                                                        !- Space Name
  Outdoors,                                                !- Outside Boundary Condition
  ,                                                        !- Outside Boundary Condition Object
  SunExposed,                                              !- Sun Exposure
  WindExposed,                                             !- Wind Exposure
  ,                                                        !- View Factor to Ground
  4,                                                       !- Number of Vertices
  24.357925818630,                                         !- Vertex 1 X-coordinate
  19.838620182722,                                         !- Vertex 1 Y-coordinate
  5.332900000000,                                          !- Vertex 1 Z-coordinate
  12.178962909315,                                         !- Vertex 2 X-coordinate
  19.838620182722,                                         !- Vertex 2 Y-coordinate
  5.332900000000,                                          !- Vertex 2 Z-coordinate
  12.178962909315,                                         !- Vertex 3 X-coordinate
  19.838620182722,                                         !- Vertex 3 Y-coordinate
  7.924336585000,                                          !- Vertex 3 Z-coordinate
  24.357925818630,                                         !- Vertex 4 X-coordinate
  19.838620182722,                                         !- Vertex 4 Y-coordinate
  7.924336585000;                                          !- Vertex 4 Z-coordinate

BuildingSurface:Detailed,
  Attic_Floor_2_0_10020,                                   !- Name
  Floor,                                                   !- Surface Type
  attic floor,                                             !- Construction Name
  attic,                                                   !- Zone Name
  ,                                                        !- Space Name
  Surface,                                                 !- Outside Boundary Condition
  ceiling_unit2_BackRow_TopFloor,                          !- Outside Boundary Condition Object
  NoSun,                                                   !- Sun Exposure
  NoWind,                                                  !- Wind Exposure
  0,                                                       !- View Factor to Ground
  4,                                                       !- Number of Vertices
  12.178962909315,                                         !- Vertex 1 X-coordinate
  19.838620182722,                                         !- Vertex 1 Y-coordinate
  7.924336585000,                                          !- Vertex 1 Z-coordinate
  24.357925818630,                                         !- Vertex 2 X-coordinate
  19.838620182722,                                         !- Vertex 2 Y-coordinate
  7.924336585000,                                          !- Vertex 2 Z-coordinate
  24.357925818630,                                         !- Vertex 3 X-coordinate
  10.681505213312,                                         !- Vertex 3 Y-coordinate
  7.924336585000,                                          !- Vertex 3 Z-coordinate
  12.178962909315,                                         !- Vertex 4 X-coordinate
  10.681505213312,                                         !- Vertex 4 Y-coordinate
  7.924336585000;                                          !- Vertex 4 Z-coordinate

BuildingSurface:Detailed,
  Attic_Floor_2_0_10023,                                   !- Name
  Floor,                                                   !- Surface Type
  attic floor,                                             !- Construction Name
  attic,                                                   !- Zone Name
  ,                                                        !- Space Name
  Surface,                                                 !- Outside Boundary Condition
  ceiling_unit3_BackRow_TopFloor,                          !- Outside Boundary Condition Object
  NoSun,                                                   !- Sun Exposure
  NoWind,                                                  !- Wind Exposure
  0,                                                       !- View Factor to Ground
  4,                                                       !- Number of Vertices
  24.357925818630,                                         !- Vertex 1 X-coordinate
  19.838620182722,                                         !- Vertex 1 Y-coordinate
  7.924336585000,                                          !- Vertex 1 Z-coordinate
  36.536888727945,                                         !- Vertex 2 X-coordinate
  19.838620182722,                                         !- Vertex 2 Y-coordinate
  7.924336585000,                                          !- Vertex 2 Z-coordinate
  36.536888727945,                                         !- Vertex 3 X-coordinate
  10.681505213312,                                         !- Vertex 3 Y-coordinate
  7.924336585000,                                          !- Vertex 3 Z-coordinate
  24.357925818630,                                         !- Vertex 4 X-coordinate
  10.681505213312,                                         !- Vertex 4 Y-coordinate
  7.924336585000;                                          !- Vertex 4 Z-coordinate

BuildingSurface:Detailed,
  Attic_Floor_2_0_10024,                                   !- Name
  Floor,                                                   !- Surface Type
  attic floor,                                             !- Construction Name
  attic,                                                   !- Zone Name
  ,                                                        !- Space Name
  Surface,                                                 !- Outside Boundary Condition
  ceiling_unit1_BackRow_TopFloor,                          !- Outside Boundary Condition Object
  NoSun,                                                   !- Sun Exposure
  NoWind,                                                  !- Wind Exposure
  0,                                                       !- View Factor to Ground
  4,                                                       !- Number of Vertices
  0.000000000000,                                          !- Vertex 1 X-coordinate
  19.838620182722,                                         !- Vertex 1 Y-coordinate
  7.924336585000,                                          !- Vertex 1 Z-coordinate
  12.178962909315,                                         !- Vertex 2 X-coordinate
  19.838620182722,                                         !- Vertex 2 Y-coordinate
  7.924336585000,                                          !- Vertex 2 Z-coordinate
  12.178962909315,                                         !- Vertex 3 X-coordinate
  10.681505213312,                                         !- Vertex 3 Y-coordinate
  7.924336585000,                                          !- Vertex 3 Z-coordinate
  0.000000000000,                                          !- Vertex 4 X-coordinate
  10.681505213312,                                         !- Vertex 4 Y-coordinate
  7.924336585000;                                          !- Vertex 4 Z-coordinate

BuildingSurface:Detailed,
  Attic_Floor_2_0_10025,                                   !- Name
  Floor,                                                   !- Surface Type
  attic floor,                                             !- Construction Name
  attic,                                                   !- Zone Name
  ,                                                        !- Space Name
  Surface,                                                 !- Outside Boundary Condition
  ceiling_unit2_FrontRow_TopFloor,                         !- Outside Boundary Condition Object
  NoSun,                                                   !- Sun Exposure
  NoWind,                                                  !- Wind Exposure
  0,                                                       !- View Factor to Ground
  4,                                                       !- Number of Vertices
  12.178962909315,                                         !- Vertex 1 X-coordinate
  9.157114969410,                                          !- Vertex 1 Y-coordinate
  7.924336585000,                                          !- Vertex 1 Z-coordinate
  24.357925818630,                                         !- Vertex 2 X-coordinate
  9.157114969410,                                          !- Vertex 2 Y-coordinate
  7.924336585000,                                          !- Vertex 2 Z-coordinate
  24.357925818630,                                         !- Vertex 3 X-coordinate
  0.000000000000,                                          !- Vertex 3 Y-coordinate
  7.924336585000,                                          !- Vertex 3 Z-coordinate
  12.178962909315,                                         !- Vertex 4 X-coordinate
  0.000000000000,                                          !- Vertex 4 Y-coordinate
  7.924336585000;                                          !- Vertex 4 Z-coordinate

BuildingSurface:Detailed,
  Attic_Floor_2_0_10028,                                   !- Name
  Floor,                                                   !- Surface Type
  attic floor,                                             !- Construction Name
  attic,                                                   !- Zone Name
  ,                                                        !- Space Name
  Surface,                                                 !- Outside Boundary Condition
  ceiling_unit3_FrontRow_TopFloor,                         !- Outside Boundary Condition Object
  NoSun,                                                   !- Sun Exposure
  NoWind,                                                  !- Wind Exposure
  0,                                                       !- View Factor to Ground
  4,                                                       !- Number of Vertices
  24.357925818630,                                         !- Vertex 1 X-coordinate
  9.157114969410,                                          !- Vertex 1 Y-coordinate
  7.924336585000,                                          !- Vertex 1 Z-coordinate
  36.536888727945,                                         !- Vertex 2 X-coordinate
  9.157114969410,                                          !- Vertex 2 Y-coordinate
  7.924336585000,                                          !- Vertex 2 Z-coordinate
  36.536888727945,                                         !- Vertex 3 X-coordinate
  0.000000000000,                                          !- Vertex 3 Y-coordinate
  7.924336585000,                                          !- Vertex 3 Z-coordinate
  24.357925818630,                                         !- Vertex 4 X-coordinate
  0.000000000000,                                          !- Vertex 4 Y-coordinate
  7.924336585000;                                          !- Vertex 4 Z-coordinate

BuildingSurface:Detailed,
  Attic_Floor_2_0_10029,                                   !- Name
  Floor,                                                   !- Surface Type
  attic floor,                                             !- Construction Name
  attic,                                                   !- Zone Name
  ,                                                        !- Space Name
  Surface,                                                 !- Outside Boundary Condition
  ceiling_unit1_FrontRow_TopFloor,                         !- Outside Boundary Condition Object
  NoSun,                                                   !- Sun Exposure
  NoWind,                                                  !- Wind Exposure
  0,                                                       !- View Factor to Ground
  4,                                                       !- Number of Vertices
  0.000000000000,                                          !- Vertex 1 X-coordinate
  9.157114969410,                                          !- Vertex 1 Y-coordinate
  7.924336585000,                                          !- Vertex 1 Z-coordinate
  12.178962909315,                                         !- Vertex 2 X-coordinate
  9.157114969410,                                          !- Vertex 2 Y-coordinate
  7.924336585000,                                          !- Vertex 2 Z-coordinate
  12.178962909315,                                         !- Vertex 3 X-coordinate
  0.000000000000,                                          !- Vertex 3 Y-coordinate
  7.924336585000,                                          !- Vertex 3 Z-coordinate
  0.000000000000,                                          !- Vertex 4 X-coordinate
  0.000000000000,                                          !- Vertex 4 Y-coordinate
  7.924336585000;                                          !- Vertex 4 Z-coordinate

BuildingSurface:Detailed,
  Attic_Floor_2_7_0,                                       !- Name
  Floor,                                                   !- Surface Type
  attic floor,                                             !- Construction Name
  attic,                                                   !- Zone Name
  ,                                                        !- Space Name
  Surface,                                                 !- Outside Boundary Condition
  BreezewayRoof,                                           !- Outside Boundary Condition Object
  NoSun,                                                   !- Sun Exposure
  NoWind,                                                  !- Wind Exposure
  0,                                                       !- View Factor to Ground
  4,                                                       !- Number of Vertices
  0.000000000000,                                          !- Vertex 1 X-coordinate
  10.681505213312,                                         !- Vertex 1 Y-coordinate
  7.924336585000,                                          !- Vertex 1 Z-coordinate
  36.536888727945,                                         !- Vertex 2 X-coordinate
  10.681505213312,                                         !- Vertex 2 Y-coordinate
  7.924336585000,                                          !- Vertex 2 Z-coordinate
  36.536888727945,                                         !- Vertex 3 X-coordinate
  9.157114969410,                                          !- Vertex 3 Y-coordinate
  7.924336585000,                                          !- Vertex 3 Z-coordinate
  0.000000000000,                                          !- Vertex 4 X-coordinate
  9.157114969410,                                          !- Vertex 4 Y-coordinate
  7.924336585000;                                          !- Vertex 4 Z-coordinate
 Output:PreprocessorMessage,GroundTempCalc - Slab,Warning,
 Slab thickness [0.100 m] reset to 0.122 m  for computational stability.;

! ========================================================================
! The following was created by the Slab preprocessor program.
! Check the convergence message at the end of this file.
! Weather File Location=International Falls Intl Ap MN USA TMY3
!
!  Monthly Slab Outside Face Temperatures, C and Heat Fluxes(loss), W/(m^2)
!  Perimeter Area: 67.62
!  Core Area:      41.63
!
!       Month   TAverage   TPerimeter    TCore      TInside AverageFlux PerimeterFlux CoreFlux 
!           1      19.40     18.32        21.15       22.22      9.324      12.893     3.527
!           2      19.29     18.25        20.99       22.22      9.662      13.118     4.050
!           3      19.33     18.37        20.88       22.22      9.553      12.710     4.426
!           4      19.69     18.98        20.83       22.22      8.371      10.692     4.600
!           5      20.15     19.71        20.86       22.22      6.836       8.286     4.482
!           6      21.78     21.51        22.22       23.88      6.938       7.829     5.491
!           7      22.33     22.19        22.56       23.88      5.122       5.589     4.364
!           8      22.51     22.37        22.74       23.88      4.515       4.976     3.766
!           9      22.50     22.27        22.86       23.88      4.562       5.306     3.353
!          10      21.02     20.62        21.66       22.22      3.977       5.288     1.847
!          11      20.50     19.92        21.45       22.22      5.676       7.607     2.541
!          12      19.87     18.96        21.33       22.22      7.778      10.756     2.941

SurfaceProperty:OtherSideCoefficients,
  surfPropOthSdCoefSlabAverage,        !- Name
  0.0,                                 !- Combined Convective Radiative Film Coefficient
  1.0,                                 !- Constant Temperature
  1.0,                                 !- Constant Temperature Coefficient
  0.0,                                 !- External Dry-Bulb Temperature Coefficient
  0.0,                                 !- Ground Temperature Coefficient
  0.0,                                 !- Wind Speed Coefficient
  0.0,                                 !- Zone Air Temperature Coefficient
  scheduleOSCSlabAverageSurfaceTemp,   !- Constant Temperature Schedule Name
  No,                                  !- Sinusoidal Variation of Constant Temperature Coefficient
  24;                                  !- Period of Sinusoidal Variation
 
Schedule:Compact,
  scheduleOSCSlabAverageSurfaceTemp,   !- Name
  Temperature,                         !- ScheduleType
  Through:   1/31,                     !- Field
  For:AllDays,                         !- Field
  Until:24:00,                         !- Field
  19.397,                              !- Field
  Through:   2/28,                     !- Field
  For:AllDays,                         !- Field
  Until:24:00,                         !- Field
  19.295,                              !- Field
  Through:   3/31,                     !- Field
  For:AllDays,                         !- Field
  Until:24:00,                         !- Field
  19.328,                              !- Field
  Through:   4/30,                     !- Field
  For:AllDays,                         !- Field
  Until:24:00,                         !- Field
  19.686,                              !- Field
  Through:   5/31,                     !- Field
  For:AllDays,                         !- Field
  Until:24:00,                         !- Field
  20.150,                              !- Field
  Through:   6/30,                     !- Field
  For:AllDays,                         !- Field
  Until:24:00,                         !- Field
  21.780,                              !- Field
  Through:   7/31,                     !- Field
  For:AllDays,                         !- Field
  Until:24:00,                         !- Field
  22.329,                              !- Field
  Through:   8/31,                     !- Field
  For:AllDays,                         !- Field
  Until:24:00,                         !- Field
  22.513,                              !- Field
  Through:   9/30,                     !- Field
  For:AllDays,                         !- Field
  Until:24:00,                         !- Field
  22.499,                              !- Field
  Through:  10/31,                     !- Field
  For:AllDays,                         !- Field
  Until:24:00,                         !- Field
  21.016,                              !- Field
  Through:  11/30,                     !- Field
  For:AllDays,                         !- Field
  Until:24:00,                         !- Field
  20.501,                              !- Field
  Through:  12/31,                     !- Field
  For:AllDays,                         !- Field
  Until:24:00,                         !- Field
  19.865;                              !- Field

SurfaceProperty:OtherSideCoefficients,
  surfPropOthSdCoefSlabPerimeter,      !- Name
  0.0,                                 !- Combined Convective Radiative Film Coefficient
  1.0,                                 !- Constant Temperature
  1.0,                                 !- Constant Temperature Coefficient
  0.0,                                 !- External Dry-Bulb Temperature Coefficient
  0.0,                                 !- Ground Temperature Coefficient
  0.0,                                 !- Wind Speed Coefficient
  0.0,                                 !- Zone Air Temperature Coefficient
  scheduleOSCSlabPerimeterTemp,        !- Constant Temperature Schedule Name
  No,                                  !- Sinusoidal Variation of Constant Temperature Coefficient
  24;                                  !- Period of Sinusoidal Variation
 
Schedule:Compact,
  scheduleOSCSlabPerimeterTemp,        !- Name
  Temperature,                         !- ScheduleType
  Through:   1/31,                     !- Field
  For:AllDays,                         !- Field
  Until:24:00,                         !- Field
  18.317,                              !- Field
  Through:   2/28,                     !- Field
  For:AllDays,                         !- Field
  Until:24:00,                         !- Field
  18.249,                              !- Field
  Through:   3/31,                     !- Field
  For:AllDays,                         !- Field
  Until:24:00,                         !- Field
  18.372,                              !- Field
  Through:   4/30,                     !- Field
  For:AllDays,                         !- Field
  Until:24:00,                         !- Field
  18.983,                              !- Field
  Through:   5/31,                     !- Field
  For:AllDays,                         !- Field
  Until:24:00,                         !- Field
  19.711,                              !- Field
  Through:   6/30,                     !- Field
  For:AllDays,                         !- Field
  Until:24:00,                         !- Field
  21.510,                              !- Field
  Through:   7/31,                     !- Field
  For:AllDays,                         !- Field
  Until:24:00,                         !- Field
  22.188,                              !- Field
  Through:   8/31,                     !- Field
  For:AllDays,                         !- Field
  Until:24:00,                         !- Field
  22.374,                              !- Field
  Through:   9/30,                     !- Field
  For:AllDays,                         !- Field
  Until:24:00,                         !- Field
  22.274,                              !- Field
  Through:  10/31,                     !- Field
  For:AllDays,                         !- Field
  Until:24:00,                         !- Field
  20.619,                              !- Field
  Through:  11/30,                     !- Field
  For:AllDays,                         !- Field
  Until:24:00,                         !- Field
  19.917,                              !- Field
  Through:  12/31,                     !- Field
  For:AllDays,                         !- Field
  Until:24:00,                         !- Field
  18.964;                              !- Field

SurfaceProperty:OtherSideCoefficients,
  surfPropOthSdCoefSlabCore,           !- Name
  0.0,                                 !- Combined Convective Radiative Film Coefficient
  1.0,                                 !- Constant Temperature
  1.0,                                 !- Constant Temperature Coefficient
  0.0,                                 !- External Dry-Bulb Temperature Coefficient
  0.0,                                 !- Ground Temperature Coefficient
  0.0,                                 !- Wind Speed Coefficient
  0.0,                                 !- Zone Air Temperature Coefficient
  scheduleOSCSlabCoreTemp,             !- Constant Temperature Schedule Name
  No,                                  !- Sinusoidal Variation of Constant Temperature Coefficient
  24;                                  !- Period of Sinusoidal Variation
 
Schedule:Compact,
  scheduleOSCSlabCoreTemp,             !- Name
  Temperature,                         !- ScheduleType
  Through:   1/31,                     !- Field
  For:AllDays,                         !- Field
  Until:24:00,                         !- Field
  21.152,                              !- Field
  Through:   2/28,                     !- Field
  For:AllDays,                         !- Field
  Until:24:00,                         !- Field
  20.994,                              !- Field
  Through:   3/31,                     !- Field
  For:AllDays,                         !- Field
  Until:24:00,                         !- Field
  20.880,                              !- Field
  Through:   4/30,                     !- Field
  For:AllDays,                         !- Field
  Until:24:00,                         !- Field
  20.827,                              !- Field
  Through:   5/31,                     !- Field
  For:AllDays,                         !- Field
  Until:24:00,                         !- Field
  20.863,                              !- Field
  Through:   6/30,                     !- Field
  For:AllDays,                         !- Field
  Until:24:00,                         !- Field
  22.217,                              !- Field
  Through:   7/31,                     !- Field
  For:AllDays,                         !- Field
  Until:24:00,                         !- Field
  22.559,                              !- Field
  Through:   8/31,                     !- Field
  For:AllDays,                         !- Field
  Until:24:00,                         !- Field
  22.740,                              !- Field
  Through:   9/30,                     !- Field
  For:AllDays,                         !- Field
  Until:24:00,                         !- Field
  22.865,                              !- Field
  Through:  10/31,                     !- Field
  For:AllDays,                         !- Field
  Until:24:00,                         !- Field
  21.661,                              !- Field
  Through:  11/30,                     !- Field
  For:AllDays,                         !- Field
  Until:24:00,                         !- Field
  21.451,                              !- Field
  Through:  12/31,                     !- Field
  For:AllDays,                         !- Field
  Until:24:00,                         !- Field
  21.330;                              !- Field
  
 ! Convergence has been gained.
